Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1957-12-12,1957-12-23,525.9775,0.9023869849316121,474.6352503668669,0.579,1957,12,12,1957.12,1957,3,73,11,0.041008485631697296,32.66876653016953,0.06882920412025524,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.24861196025535925,356.6352503668669,356.6352503668669,,2,178.31762518343345,178.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,410.6352503668669,965.7358586266507,990.0,0.17832904993733587,0.04132705007337338,989.7803438999894,0.22511130200302065,0.22511130200302065,,,23.81937397133539,23.81937397133539,,,,0.7132705007337338,0.7132705007337338,,,0.93,0.93,,,0.97,0.97,,,37.58792095106707,37.58792095106707,,,75.17584190213414,1804.2202056512192,0.15838655439946225,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1957-12-13,1957-12-24,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1957,12,13,1957.12,1957,3,74,11,0.0423126341211078,15.094311220028946,0.03082172775341164,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2409493101001265,371.72956158689584,371.72956158689584,,2,185.86478079344792,185.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,425.72956158689584,965.803783027141,990.0,0.18334192082221634,0.044345912317379166,989.7723121668604,0.2445740615310252,0.2445740615310252,,,23.723955078188386,23.723955078188386,,,,0.7434591231737917,0.7434591231737917,,,0.93,0.93,,,0.97,0.97,,,39.02185286528928,39.02185286528928,,,78.04370573057857,1873.0489375338848,0.15936082248678135,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1957-12-14,1957-12-25,553.45,0.8984344302682933,497.238535431987,0.561,1957,12,14,1957.12,1957,3,75,11,0.04296140946132368,7.508973845091134,0.015101351383732853,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.23731064990263656,379.238535431987,379.238535431987,,2,189.6192677159935,189.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,433.238535431987,965.837573409444,990.0,0.1858356759737226,0.0458477070863974,989.7683166169397,0.25455408105718824,0.25455408105718824,,,23.67618912643869,23.67618912643869,,,,0.7584770708639741,0.7584770708639741,,,0.93,0.93,,,0.97,0.97,,,39.72994425828081,39.72994425828081,,,79.45988851656162,1907.0373243974786,0.1598023541106465,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1957-12-15,1957-12-26,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1957,12,15,1957.12,1957,3,76,11,0.044228512779194866,14.665547660546224,0.028649014815330626,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.23051193357774016,393.9040830925332,393.9040830925332,,2,196.9520415462666,196.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.9040830925332,965.9035683739163,990.0,0.19070615305656088,0.04878081661850664,989.7605130303247,0.274616481262901,0.274616481262901,,,23.58232817514557,23.58232817514557,,,,0.7878081661850664,0.7878081661850664,,,0.93,0.93,,,0.97,0.97,,,41.10274776432062,41.10274776432062,,,82.20549552864124,1972.9318926873896,0.16058769258494374,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1957-12-16,1957-12-27,605.1438,0.9013534933782996,545.4484781262191,0.527,1957,12,16,1957.12,1957,3,77,11,0.047126748510105336,33.54439503368593,0.06149874163902904,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2163357397299297,427.44847812621913,427.44847812621913,,2,213.7242390631096,213.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,481.44847812621913,966.054518151568,990.0,0.20184635804929785,0.055489695625243834,989.7426639463254,0.3233431951105433,0.3233431951105433,,,23.364802599646932,23.364802599646932,,,,0.8548969562524382,0.8548969562524382,,,0.94,0.94,,,0.98,0.98,,,45.12724619902272,45.12724619902272,,,90.25449239804544,2166.107817553091,0.1654684099735634,55.443588122740145,110.27114330512319,163.76679798420489,214.01029617909995,0.525
1957-12-17,1957-12-28,653.5614,0.8949481661930335,584.9035764245518,0.499,1957,12,17,1957.12,1957,3,78,12,0.050535669003081284,39.45509829833271,0.06745573097623572,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2017426542701626,466.90357642455183,466.90357642455183,,2,233.45178821227591,233.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,520.9035764245518,966.2320660939104,990.0,0.21863975444901554,0.06338071528491038,989.717979530266,0.3857105734905608,0.3857105734905608,,,23.10020286286509,23.10020286286509,,,,0.9338071528491036,0.9338071528491036,,,0.94,0.94,,,0.98,0.98,,,48.73443499533394,48.73443499533394,,,97.46886999066788,2339.252879776029,0.1666409198358537,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1957-12-18,1957-12-29,697.8704,0.8972206234519711,626.1437153766765,0.478,1957,12,18,1957.12,1957,3,79,12,0.05409881700854485,41.240138952124646,0.06586369540947216,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.1884551375382142,508.1437153766765,508.1437153766765,,2,254.07185768833824,254.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,562.1437153766765,966.4045748615068,990.0,0.2425470813777835,0.0732574861506706,989.6841954324716,0.4567400318139488,0.4567400318139488,,,22.82288053915093,22.82288053915093,,,,1.0162874307533531,1.0162874307533531,,,0.94,0.94,,,0.98,0.98,,,52.40225265646962,52.40225265646962,,,104.80450531293924,2515.308127510541,0.16738091070656322,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1957-12-19,1957-12-30,737.3183,0.9111138679089168,671.7809281930273,0.46,1957,12,19,1957.12,1957,3,80,12,0.058041872195877565,45.637212816350825,0.06793466575347251,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.17565250076003092,553.7809281930273,553.7809281930273,,3,184.5936427310091,184.5936427310091,184.5936427310091,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,607.7809281930273,966.587123712772,990.0,0.26900343663363896,0.09151237127721093,989.6394841920892,0.2412400213028504,0.2412400213028504,0.2412400213028504,,22.811120458014287,22.811120458014287,22.811120458014287,,,0.7383745709240365,0.7383745709240365,0.7383745709240365,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.263792103728,37.263792103728,37.263792103728,,111.79137631118401,2682.993031468416,0.1664104645124165,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1957-12-20,1957-12-31,717.4235,0.9036594665981734,648.3065373349947,0.469,1957,12,20,1957.12,1957,3,81,12,0.05601368482574354,23.47439085803262,0.036208783200813034,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.1820126640787315,530.3065373349947,530.3065373349947,,2,265.15326866749734,265.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,584.3065373349947,966.4932261493401,990.0,0.2553950941072433,0.08212261493399788,989.6624822909587,0.4973780080736458,0.4973780080736458,,,22.67187813354516,22.67187813354516,,,,1.060613074669989,1.060613074669989,,,0.95,0.95,,,0.98,0.98,,,54.903897117945355,54.903897117945355,,,109.80779423589071,2635.387061661377,0.16937634886003092,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1957-12-21,1958-01-01,717.4235,0.9036594665981734,648.3065373349947,0.469,1957,12,21,1957.12,1957,3,82,12,0.05601368482574354,0.0,0.0,0.07,1,Wet,44,8,6,4,64,126.0,0.1943525057111879,522.3065373349947,522.3065373349947,,2,261.15326866749734,261.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,580.3065373349947,966.4932261493401,990.0,0.2530762535275332,0.07892261493399788,989.6680011315384,0.4825102805052792,0.4825102805052792,,,22.692264701693247,22.692264701693247,,,,1.044613074669989,1.044613074669989,,,0.95,0.95,,,0.98,0.98,,,54.12426294068033,54.12426294068033,,,108.24852588136066,2597.964621152656,0.1669712082903557,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1957-12-22,1958-01-02,737.3183,0.9111138679089168,671.7809281930273,0.46,1957,12,22,1957.12,1957,3,83,12,0.058041872195877565,23.47439085803262,0.03494352083077828,0.07,1,Wet,44,8,6,4,64,126.0,0.18756114487935505,545.7809281930273,545.7809281930273,,2,272.89046409651365,272.89046409651365,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,603.7809281930273,966.587123712772,990.0,0.2666845960539289,0.08831237127721092,989.6450030326688,0.5267741436023587,0.5267741436023587,,,22.531105176294517,22.531105176294517,,,,1.0915618563860543,1.0915618563860543,,,0.95,0.95,,,0.98,0.98,,,56.155143729615745,56.155143729615745,,,112.31028745923149,2695.4468990215564,0.1671829055363725,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1957-12-23,1958-01-03,757.5572,0.9152736175579952,693.3721189511058,0.451,1957,12,23,1957.12,1957,3,84,12,0.059907351077375534,21.59119075807837,0.031139398553752508,0.07,1,Wet,44,8,6,4,64,126.0,0.18172060363575865,567.3721189511057,567.3721189511057,,3,189.1240396503686,189.1240396503686,189.1240396503686,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,625.3721189511057,966.6734884758044,990.0,0.27920122837745265,0.09694884758044232,989.623849924042,0.25322635578581004,0.25322635578581004,0.25322635578581004,,22.697135092451987,22.697135092451987,22.697135092451987,,,0.7564961586014743,0.7564961586014743,0.7564961586014743,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.98756607601877,37.98756607601877,37.98756607601877,,113.96269822805631,2735.104757473352,0.16436008185684284,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1957-12-24,1958-01-04,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1957,12,24,1957.12,1957,3,85,13,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.07,1,Wet,44,8,6,4,64,126.0,0.17988687507105175,574.4402069369013,574.4402069369013,,3,191.4800689789671,191.4800689789671,191.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,632.4402069369013,966.7017608277476,990.0,0.2832986706880587,0.09977608277476052,989.6169252465373,0.25957373638512554,0.25957373638512554,0.25957373638512554,,22.655590682404558,22.655590682404558,22.655590682404558,,,0.7659202759158684,0.7659202759158684,0.7659202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.390401590108134,38.390401590108134,38.390401590108134,,115.17120477032441,2764.1089144877865,0.16442688987541165,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1957-12-25,1958-01-05,771.2422,0.914283901282399,705.1343274496202,0.445,1957,12,25,1957.12,1957,3,86,13,0.060923605891647185,4.694120512718882,0.006657058563149109,0.07,1,Wet,44,8,6,4,64,126.0,0.17868935760896187,579.1343274496203,579.1343274496203,,3,193.0447758165401,193.0447758165401,193.0447758165401,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,637.1343274496203,966.7205373097985,990.0,0.2860198999707943,0.10165373097984808,989.6123263690494,0.2638322807094848,0.2638322807094848,0.2638322807094848,,22.62795677854139,22.62795677854139,22.62795677854139,,,0.7721791032661602,0.7721791032661602,0.7721791032661602,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.65690534964538,38.65690534964538,38.65690534964538,,115.97071604893615,2783.297185174468,0.1644661329542518,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1957-12-26,1958-01-06,799.0771,0.9168437076495652,732.6288110618622,0.434,1957,12,26,1957.12,1957,3,87,13,0.0632991292757449,27.494483612241996,0.03752853177094123,0.07,1,Wet,44,8,6,4,64,126.0,0.17198340837480486,606.6288110618623,606.6288110618623,,3,202.2096036872874,202.2096036872874,202.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,664.6288110618623,966.8305152442474,990.0,0.3019587310503549,0.11198864331855864,989.5860526256308,0.2894658070181352,0.2894658070181352,0.2894658070181352,,22.46607157436551,22.46607157436551,22.46607157436551,,,0.8088384147491496,0.8088384147491496,0.8088384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.20245795142839,40.20245795142839,40.20245795142839,,120.60737385428516,2894.5769725028445,0.16462275579836735,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1957-12-27,1958-01-07,820.3628,0.9212730355954843,755.7781270456113,0.423,1957,12,27,1957.12,1957,3,88,13,0.06529923017674083,23.149315983749148,0.03062977764948215,0.07,1,Wet,44,8,6,4,64,126.0,0.1667155948168845,629.7781270456113,629.7781270456113,,3,209.9260423485371,209.9260423485371,209.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,687.7781270456113,966.9231125081824,990.0,0.31537862437426745,0.1189334381136834,989.565687937512,0.3119627153606393,0.3119627153606393,0.3119627153606393,,22.330612713969032,22.330612713969032,22.330612713969032,,,0.8397041693941484,0.8397041693941484,0.8397041693941484,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.48495735673082,41.48495735673082,41.48495735673082,,124.45487207019244,2986.916929684619,0.16467117480191587,53.9779394590948,107.25943250549429,159.04870860135316,207.24525005906693,0.425
1957-12-28,1958-01-08,834.7498,0.9266671393845559,773.5352092678302,0.41700000000000004,1957,12,28,1957.12,1957,3,89,13,0.06683344208074052,17.757082222218855,0.022955751734980958,0.07,1,Wet,44,8,6,4,64,126.0,0.16288851301191842,647.5352092678303,647.5352092678303,,3,215.8450697559434,215.8450697559434,215.8450697559434,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,705.5352092678302,966.9941408370712,990.0,0.3256725850828001,0.12426056278034905,989.5500668521366,0.32978593210116275,0.32978593210116275,0.32978593210116275,,22.226140082964392,22.226140082964392,22.226140082964392,,,0.8633802790237736,0.8633802790237736,0.8633802790237736,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.353994384232855,43.353994384232855,43.353994384232855,,130.06198315269853,3121.487595664765,0.16813970662797026,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1957-12-29,1958-01-09,863.9982,0.9265273133905936,800.5179310203087,0.405,1957,12,29,1957.12,1957,3,90,13,0.06916474924015467,26.98272175247849,0.03370658008632907,0.07,1,Wet,44,8,6,4,64,126.0,0.15739809830293916,674.5179310203088,674.5179310203088,,3,224.83931034010288,224.83931034010288,224.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,732.5179310203087,967.1020717240813,990.0,0.3413147426204688,0.1323553793060926,989.5263298780734,0.3578107656771466,0.3578107656771466,0.3578107656771466,,22.066447388315098,22.066447388315098,22.066447388315098,,,0.8993572413604115,0.8993572413604115,0.8993572413604115,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.836076370730076,44.836076370730076,44.836076370730076,,134.50822911219024,3228.1974986925647,0.16802650371710146,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1957-12-30,1958-01-10,916.7204,0.9323009893305656,854.6593358595118,0.384,1957,12,30,1957.12,1957,3,91,13,0.07384256661826183,54.14140483920312,0.06334852094578049,0.07,1,Wet,44,8,6,4,64,126.0,0.14742716157576938,728.6593358595118,728.6593358595118,,3,242.8864452865039,242.8864452865039,242.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,786.6593358595118,967.318637343438,990.0,0.374269510946963,0.1543296679297559,989.4714008211232,0.4174690859055529,0.4174690859055529,0.4174690859055529,,21.735294391779647,21.735294391779647,21.735294391779647,,,0.9715457811460156,0.9715457811460156,0.9715457811460156,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.70805842134719,47.70805842134719,47.70805842134719,,143.12417526404158,3434.9802063369984,0.1674634199369095,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1957-12-31,1958-01-11,955.5912,0.9401594064210812,898.4080553732088,0.371,1957,12,31,1957.12,1957,3,92,14,0.07762245598424522,43.748719513696976,0.04869582285248241,0.07,1,Wet,44,8,6,4,64,126.0,0.14024807463203146,772.4080553732088,772.4080553732088,,3,257.4693517910696,257.4693517910696,257.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,830.4080553732088,967.4936322214928,990.0,0.4143579790272431,0.17620402768660434,989.409437993286,0.4690161268950983,0.4690161268950983,0.4690161268950983,,21.44678964489821,21.44678964489821,21.44678964489821,,,1.0298774071642784,1.0298774071642784,1.0298774071642784,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.90117460592476,49.90117460592476,49.90117460592476,,149.70352381777428,3592.8845716265832,0.16663199191328018,52.91860870402122,105.09170353252985,155.67500405486814,202.4593022272197,0.37
1958-01-01,1958-01-12,971.4252,0.934067963185034,907.3771579506143,0.364,1958,1,1,1958.01,1957,4,93,14,0.07839738644693307,8.969102577405577,0.009884646642045776,0.09,1,Wet,49,8,7,5,81,150.0,0.1653116333000792,757.3771579506143,757.3771579506143,,3,252.45905265020482,252.45905265020482,252.45905265020482,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,821.3771579506143,967.5295086318024,990.0,0.4060826546957821,0.16868857897530715,989.4252287663287,0.4509692428325663,0.4509692428325663,0.4509692428325663,,21.44475089169396,21.44475089169396,21.44475089169396,,,1.0098362106008192,1.0098362106008192,1.0098362106008192,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.92545695542253,48.92545695542253,48.92545695542253,,146.7763708662676,3522.6329007904224,0.16175894398507235,52.84956040554186,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1958-01-02,1958-01-13,979.4038,0.935828386886524,916.553878264532,0.36,1958,1,2,1958.01,1957,4,94,14,0.07919025508205557,9.176720313917713,0.010012199535169242,0.09,1,Wet,49,8,7,5,81,150.0,0.16365650024199407,766.553878264532,766.553878264532,,3,255.5179594215107,255.5179594215107,255.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,830.553878264532,967.5662155130581,990.0,0.4144916015969816,0.17327693913226602,989.4122314592707,0.4619453914369909,0.4619453914369909,0.4619453914369909,,21.384070554775683,21.384070554775683,21.384070554775683,,,1.0220718376860427,1.0220718376860427,1.0220718376860427,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.37814217881746,49.37814217881746,49.37814217881746,,148.13442653645237,3555.226236874857,0.16162107874873713,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1958-01-03,1958-01-14,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1958,1,3,1958.01,1957,4,95,14,0.08189971950848521,31.359541972565236,0.03308270703111412,0.09,1,Wet,49,8,7,5,81,150.0,0.15824230019075072,797.9134202370973,797.9134202370973,,3,265.9711400790324,265.9711400790324,265.9711400790324,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,861.9134202370973,967.6916536809483,990.0,0.4432274368706469,0.18895671011854864,989.3678158530107,0.5004456420098401,0.5004456420098401,0.5004456420098401,,21.175716530052664,21.175716530052664,21.175716530052664,,,1.0638845603161295,1.0638845603161295,1.0638845603161295,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.89739629806866,50.89739629806866,50.89739629806866,,152.692188894206,3664.612533460944,0.16108242127853173,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1958-01-04,1958-01-15,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1958,1,4,1958.01,1957,4,96,14,0.08902815549501106,82.5050461403456,0.0800694560826358,0.09,1,Wet,49,8,7,5,81,150.0,0.14557192528521215,880.4184663774429,880.4184663774429,,4,220.10461659436072,220.10461659436072,220.10461659436072,220.10461659436072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,944.4184663774428,967.9956008943292,990.0,0.5188296703857046,0.2543347731019543,989.2268355565125,0.34291652533336714,0.34291652533336714,0.34291652533336714,0.34291652533336714,20.888318136849914,20.888318136849914,20.888318136849914,20.888318136849914,,0.8804184663774429,0.8804184663774429,0.8804184663774429,0.8804184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.54852032451235,41.54852032451235,41.54852032451235,41.54852032451235,166.1940812980494,3988.657951153186,0.16128794923709416,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1958-01-05,1958-01-16,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1958,1,5,1958.01,1957,4,97,14,0.09731940493095756,95.96353513826963,0.0851962611344434,0.09,1,Wet,49,8,7,5,81,150.0,0.13316974152476954,976.3820015157124,976.3820015157124,,4,244.0955003789281,244.0955003789281,244.0955003789281,244.0955003789281,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1040.3820015157125,968.2972005761923,990.0,0.6106544351773171,0.33110560121257004,989.0582399636099,0.4216292912412149,0.4216292912412149,0.4216292912412149,0.4216292912412149,20.339410096176568,20.339410096176568,20.339410096176568,20.339410096176568,,0.9763820015157124,0.9763820015157124,0.9763820015157124,0.9763820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.866383414247416,44.866383414247416,44.866383414247416,44.866383414247416,179.46553365698966,4307.1728077677535,0.1593291915313743,51.30640234153508,101.80322399831957,150.58320196336996,195.29709941091681,0.3
1958-01-06,1958-01-17,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1958,1,6,1958.01,1957,4,98,14,0.11360834243191005,188.52936922398703,0.14337800510305904,0.09,1,Wet,49,8,7,5,81,150.0,0.11407612964485808,1164.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,64.91137073969958,21.204381108301863,3.461939772783978,3.0291973011859805,2.163712357989986,35.05214019943777,70.20438110830186,11.461939772783976,10.029197301185981,7.1637123579899855,116.05214019943777,1191.6955181822718,968.8897214508963,990.0,0.829045077788846,0.48,988.6909549222113,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.26629869131496,19.26629869131496,19.26629869131496,19.26629869131496,,1.1,1.1,1.1,1.1,0.9317604781648484,0.9317604781648484,0.9317604781648484,0.9317604781648484,0.98,0.98,0.98,0.98,47.46028602777786,47.46028602777786,47.46028602777786,47.46028602777786,189.84114411111145,4556.1874586666745,0.1443756197836489,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1958-01-07,1958-01-18,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1958,1,7,1958.01,1957,4,99,15,0.1036600819370616,115.14190387556073,0.09597002345501374,0.09,1,Wet,49,8,7,5,81,150.0,0.12502401848253228,1049.7694668641388,1049.7694668641388,,4,262.4423667160347,262.4423667160347,262.4423667160347,262.4423667160347,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1113.7694668641388,968.5278468958587,990.0,0.71657448825752,0.4147003069233805,988.8687252048192,0.4872772379326446,0.4872772379326446,0.4872772379326446,0.4872772379326446,19.8536010710278,19.8536010710278,19.8536010710278,19.8536010710278,,1.0497694668641389,1.0497694668641389,1.0497694668641389,1.0497694668641389,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.08647434827726,47.08647434827726,47.08647434827726,47.08647434827726,188.34589739310903,4520.301537434618,0.15698507304523462,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1958-01-08,1958-01-19,1402.3296,0.9154254558881856,1283.7282133854974,0.261,1958,1,8,1958.01,1957,4,100,15,0.11091411763650698,83.95874652135853,0.06540227568882302,0.09,1,Wet,49,8,7,5,81,150.0,0.1168471631580132,1133.7282133854974,1100.0,,4,275.0,275.0,275.0,275.0,33.72821338549739,11.01788303926248,1.7988380472265273,1.5739832913232112,1.1242737795165794,18.21323522816859,60.01788303926248,9.798838047226528,8.573983291323211,6.12427377951658,99.2132352281686,1178.3907043778122,968.7917172420688,990.0,0.8098422537411722,0.48,988.7101577462587,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.383505724190126,19.383505724190126,19.383505724190126,19.383505724190126,,1.1,1.1,1.1,1.1,0.9315876321771752,0.9315876321771752,0.9315876321771752,0.9315876321771752,0.98,0.98,0.98,0.98,47.74015425314464,47.74015425314464,47.74015425314464,47.74015425314464,190.96061701257847,4583.054808301885,0.14875470915215755,50.249152401528214,99.65222971916558,147.26631555612386,190.6635918025277,0.26
1958-01-09,1958-01-20,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1958,1,9,1958.01,1957,4,101,15,0.11565013952803198,54.815068188946505,0.04095128558298914,0.09,1,Wet,49,8,7,5,81,150.0,0.11206212160996727,1188.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,88.54328157444388,28.92413864765168,4.722308350637007,4.1320198068073815,2.9514427191481287,47.813372050199696,77.92413864765166,12.722308350637007,11.13201980680738,7.95144271914813,128.8133720501997,1201.778466805096,968.9639931706624,990.0,0.8435977871413758,0.48,988.6764022128584,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.177474262196103,19.177474262196103,19.177474262196103,19.177474262196103,,1.1,1.1,1.1,1.1,0.9318640171982888,0.9318640171982888,0.9318640171982888,0.9318640171982888,0.98,0.98,0.98,0.98,47.24672694220386,47.24672694220386,47.24672694220386,47.24672694220386,188.98690776881543,4535.6857864515705,0.1411884922738711,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1958-01-10,1958-01-21,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1958,1,10,1958.01,1957,4,102,15,0.11963170332398144,46.082914304970465,0.03328184490666952,0.09,1,Wet,49,8,7,5,81,150.0,0.108332487458632,1234.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,134.62619587941435,43.97789065394202,7.180063780235432,6.282555807706005,4.487539862647145,72.69814577488377,92.977890653942,15.180063780235429,13.282555807706006,9.487539862647145,153.69814577488376,1221.4405102418837,969.1118692482255,990.0,0.8719759941635431,0.48,988.6480240058363,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.001219977610575,19.001219977610575,19.001219977610575,19.001219977610575,,1.1,1.1,1.1,1.1,0.9319993877786766,0.9319993877786766,0.9319993877786766,0.9319993877786766,0.98,0.98,0.98,0.98,46.81929715035846,46.81929715035846,46.81929715035846,46.81929715035846,187.27718860143366,4494.652526434411,0.13525469123635125,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
1958-01-11,1958-01-22,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1958,1,11,1958.01,1957,4,103,15,0.11963170332398144,0.0,0.0,0.0,1,Wet,49,8,7,5,81,150.0,0.108332487458632,1234.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,134.62619587941435,43.97789065394202,7.180063780235432,6.282555807706005,4.487539862647145,72.69814577488377,92.977890653942,15.180063780235429,13.282555807706006,9.487539862647145,153.69814577488376,1221.4405102418837,969.1118692482255,990.0,0.8719759941635431,0.48,988.6480240058363,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.001219977610575,19.001219977610575,19.001219977610575,19.001219977610575,,1.1,1.1,1.1,1.1,0.9319993877786766,0.9319993877786766,0.9319993877786766,0.9319993877786766,0.98,0.98,0.98,0.98,46.81929715035846,46.81929715035846,46.81929715035846,46.81929715035846,187.27718860143366,4494.652526434411,0.13525469123635125,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
1958-01-12,1958-01-23,1568.6399,0.9483007366521528,1487.5423727119592,0.23199999999999998,1958,1,12,1958.01,1957,4,104,15,0.1285236610023133,102.9161768325448,0.06918537496509554,0.0,1,Wet,49,8,7,5,81,150.0,0.10083746369290504,1337.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,237.5423727119592,51.0,10.000000000000002,11.085310726558097,7.918079090398638,157.53898289500245,100.0,18.0,18.085310726558095,12.918079090398637,238.53898289500245,1236.0853107265582,969.4443676656848,990.0,0.9038303232172018,0.48,988.6161696767826,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.636867231097952,18.636867231097952,18.636867231097952,18.636867231097952,,1.1,1.1,1.1,1.1,0.9319837682726752,0.9319837682726752,0.9319837682726752,0.9319837682726752,0.98,0.98,0.98,0.98,45.92075679537201,45.92075679537201,45.92075679537201,45.92075679537201,183.68302718148803,4408.392652355713,0.1234808705627746,48.783688379355965,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1958-01-13,1958-01-24,1568.6399,0.9483007366521528,1487.5423727119592,0.23199999999999998,1958,1,13,1958.01,1957,4,105,15,0.1285236610023133,0.0,0.0,0.0,1,Wet,49,8,7,5,81,150.0,0.10083746369290504,1337.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,237.5423727119592,51.0,10.000000000000002,11.085310726558097,7.918079090398638,157.53898289500245,100.0,18.0,18.085310726558095,12.918079090398637,238.53898289500245,1236.0853107265582,969.4443676656848,990.0,0.9038303232172018,0.48,988.6161696767826,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.636867231097952,18.636867231097952,18.636867231097952,18.636867231097952,,1.1,1.1,1.1,1.1,0.9319837682726752,0.9319837682726752,0.9319837682726752,0.9319837682726752,0.98,0.98,0.98,0.98,45.92075679537201,45.92075679537201,45.92075679537201,45.92075679537201,183.68302718148803,4408.392652355713,0.1234808705627746,48.783688379355965,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1958-01-14,1958-01-25,1547.2067,0.952015772450731,1472.9651816414466,0.235,1958,1,14,1958.01,1957,4,106,16,0.12726419169382094,14.577191070512526,0.009896493991981508,0.0,1,Wet,49,8,7,5,81,150.0,0.10183540104650853,1322.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,222.9651816414466,51.0,9.999999999999998,10.405041809934175,7.432172721381552,144.1279671101309,100.0,18.0,17.405041809934175,12.432172721381555,225.1279671101309,1235.405041809934,969.3972721253032,990.0,0.9020460113047452,0.48,988.6179539886953,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.685747083392087,18.685747083392087,18.685747083392087,18.685747083392087,,1.1,1.1,1.1,1.1,0.9320089941149092,0.9320089941149092,0.9320089941149092,0.9320089941149092,0.98,0.98,0.98,0.98,46.04244167086504,46.04244167086504,46.04244167086504,46.04244167086504,184.16976668346013,4420.074400403044,0.12503334700568047,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873247,0.235
1958-01-15,1958-01-26,1536.5597,0.9454747988820564,1452.778473327773,0.237,1958,1,15,1958.01,1957,4,107,16,0.12552006009551958,20.18670831367353,0.013895241899773831,0.0,1,Wet,49,8,7,5,81,150.0,0.10325042857801024,1302.7784733277724,1100.0,,4,275.0,275.0,275.0,275.0,202.7784733277731,51.0,9.999999999999998,9.462995421962743,6.759282444259102,125.55619546155128,100.0,18.0,16.462995421962745,11.759282444259105,206.55619546155128,1234.4629954219627,969.3320535292128,990.0,0.8995750699592463,0.48,988.6204249300407,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.75343662082794,18.75343662082794,18.75343662082794,18.75343662082794,,1.1,1.1,1.1,1.1,0.932032091439663,0.932032091439663,0.932032091439663,0.932032091439663,0.98,0.98,0.98,0.98,46.21037661828011,46.21037661828011,46.21037661828011,46.21037661828011,184.84150647312043,4436.196155354889,0.1272330984156982,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478363,0.235
1958-01-16,1958-01-27,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1958,1,16,1958.01,1957,4,108,16,0.12390553501225805,18.68663290811969,0.013030290237654157,0.0,1,Wet,49,8,7,5,81,150.0,0.10459581162954387,1284.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,184.09184041965364,51.0,9.818231489048195,8.59095255291717,6.136394680655121,108.54626169703316,100.0,17.818231489048195,15.590952552917173,11.136394680655119,189.5462616970332,1233.409184041965,969.2716813305867,990.0,0.8968109745363024,0.48,988.6231890254636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.816572914877113,18.816572914877113,18.816572914877113,18.816572914877113,,1.1,1.1,1.1,1.1,0.9320412452992264,0.9320412452992264,0.9320412452992264,0.9320412452992264,0.98,0.98,0.98,0.98,46.36640625155958,46.36640625155958,46.36640625155958,46.36640625155958,185.46562500623835,4451.175000149719,0.12932618384605415,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1958-01-17,1958-01-28,1504.8959,0.941009776702538,1416.1217548195648,0.242,1958,1,17,1958.01,1957,4,109,16,0.1223529196164104,17.970085600088623,0.012689647298284944,0.0,1,Wet,49,8,7,5,81,150.0,0.10592309558800066,1266.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,166.1217548195648,50.99999999999999,8.859826923710123,7.752348558246357,5.537391827318825,92.97218751028947,100.0,16.859826923710123,14.752348558246355,10.537391827318826,173.97218751028947,1231.6121754819565,969.2136241309556,990.0,0.8920975094608694,0.48,988.6279024905392,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.87934357958359,18.87934357958359,18.87934357958359,18.87934357958359,,1.1,1.1,1.1,1.1,0.9320384912525268,0.9320384912525268,0.9320384912525268,0.9320384912525268,0.98,0.98,0.98,0.98,46.5209436144557,46.5209436144557,46.5209436144557,46.5209436144557,186.0837744578228,4466.010586987747,0.13140379619514614,49.31056633420054,97.74568788212729,144.33390073510859,186.58491673319241,0.24
1958-01-18,1958-01-29,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1958,1,18,1958.01,1957,4,110,16,0.12096211011151373,16.097332232600365,0.011497893874490937,0.0,1,Wet,49,8,7,5,81,150.0,0.10714098809992906,1250.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,150.0244225869644,49.007978045075035,8.001302537971437,7.001139720725008,5.000814086232147,81.0131881969608,98.00797804507505,16.001302537971434,14.001139720725007,10.000814086232149,162.0131881969608,1228.0104203037715,969.161617365281,990.0,0.8826502827639909,0.48,988.637349717236,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.940797571955,18.940797571955,18.940797571955,18.940797571955,,1.1,1.1,1.1,1.1,0.9320243438227928,0.9320243438227928,0.9320243438227928,0.9320243438227928,0.98,0.98,0.98,0.98,46.6716651055978,46.6716651055978,46.6716651055978,46.6716651055978,186.6866604223912,4480.479850137388,0.13334528841820606,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1958-01-19,1958-01-30,1504.8959,0.941009776702538,1416.1217548195648,0.242,1958,1,19,1958.01,1957,4,111,16,0.1223529196164104,16.097332232600365,0.011367195071903551,0.0,1,Wet,49,8,7,5,81,150.0,0.10592309558800066,1266.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,166.1217548195648,50.99999999999999,8.859826923710123,7.752348558246357,5.537391827318825,92.97218751028947,100.0,16.859826923710123,14.752348558246355,10.537391827318826,173.97218751028947,1231.6121754819565,969.2136241309556,990.0,0.8920975094608694,0.48,988.6279024905392,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.87934357958359,18.87934357958359,18.87934357958359,18.87934357958359,,1.1,1.1,1.1,1.1,0.9320384912525268,0.9320384912525268,0.9320384912525268,0.9320384912525268,0.98,0.98,0.98,0.98,46.5209436144557,46.5209436144557,46.5209436144557,46.5209436144557,186.0837744578228,4466.010586987747,0.13140379619514614,49.31056633420054,97.74568788212729,144.33390073510859,186.58491673319241,0.24
1958-01-20,1958-01-31,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1958,1,20,1958.01,1957,4,112,16,0.12390553501225805,17.970085600088623,0.012530637922624328,0.0,1,Wet,49,8,7,5,81,150.0,0.10459581162954387,1284.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,184.09184041965364,51.0,9.818231489048195,8.59095255291717,6.136394680655121,108.54626169703316,100.0,17.818231489048195,15.590952552917173,11.136394680655119,189.5462616970332,1233.409184041965,969.2716813305867,990.0,0.8968109745363024,0.48,988.6231890254636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.816572914877113,18.816572914877113,18.816572914877113,18.816572914877113,,1.1,1.1,1.1,1.1,0.9320412452992264,0.9320412452992264,0.9320412452992264,0.9320412452992264,0.98,0.98,0.98,0.98,46.36640625155958,46.36640625155958,46.36640625155958,46.36640625155958,185.46562500623835,4451.175000149719,0.12932618384605415,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1958-01-21,1958-02-01,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1958,1,21,1958.01,1957,4,113,17,0.12963506220841567,66.3139721777502,0.04419735755552148,0.04,1,Wet,49,8,7,5,81,150.0,0.09997295314414298,1350.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,250.4058125974036,51.00000000000002,9.999999999999998,11.685604587878835,8.346860419913451,169.3733475896113,100.0,18.0,18.685604587878835,13.346860419913455,250.3733475896113,1236.6856045878787,969.4859264714688,990.0,0.9054048644927968,0.48,988.6145951355072,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.59373388403863,18.59373388403863,18.59373388403863,18.59373388403863,,1.1,1.1,1.1,1.1,0.9319555548225132,0.9319555548225132,0.9319555548225132,0.9319555548225132,0.98,0.98,0.98,0.98,45.81309043116942,45.81309043116942,45.81309043116942,45.81309043116942,183.25236172467768,4398.056681392264,0.12213519848169828,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1958-01-22,1958-02-02,1656.2409,0.957558724961048,1585.9479244323386,0.21899999999999997,1958,1,22,1958.01,1957,4,114,17,0.13702590067095408,85.54211183493499,0.053937528790898505,0.04,1,Wet,49,8,7,5,81,150.0,0.09458065910561962,1435.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,335.94792443233865,51.0,10.0,15.677569806842468,11.19826414774462,248.07209047775157,100.0,18.0,22.67756980684247,16.19826414774462,329.0720904777516,1240.6775698068425,969.7622932943201,990.0,0.9158755929359804,0.48,988.6041244070641,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.306896332744106,18.306896332744106,18.306896332744106,18.306896332744106,,1.1,1.1,1.1,1.1,0.9316259627932826,0.9316259627932826,0.9316259627932826,0.9316259627932826,0.98,0.98,0.98,0.98,45.090399401221816,45.090399401221816,45.090399401221816,45.090399401221816,180.36159760488727,4328.6783425172935,0.11372479185875188,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1958-01-23,1958-02-03,1634.0591,0.9499386396027996,1552.2558784845749,0.223,1958,1,23,1958.01,1957,4,115,17,0.13411490790106725,33.692045947763745,0.021705213950071408,0.04,1,Wet,49,8,7,5,81,150.0,0.09663355254704586,1402.2558784845749,1100.0,,4,275.0,275.0,275.0,275.0,302.2558784845748,50.99999999999999,10.0,14.10527432928016,10.075195949485828,217.07540820580886,100.0,18.0,21.10527432928016,15.075195949485831,298.07540820580886,1239.10527432928,969.6534420689502,990.0,0.9117515392243412,0.48,988.6082484607756,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.4198716118254,18.4198716118254,18.4198716118254,18.4198716118254,,1.1,1.1,1.1,1.1,0.9317852407739384,0.9317852407739384,0.9317852407739384,0.9317852407739384,0.98,0.98,0.98,0.98,45.37641726109927,45.37641726109927,45.37641726109927,45.37641726109927,181.50566904439708,4356.13605706553,0.11693025071458972,48.298324333998394,95.69231867502995,141.1825935996593,182.21822163766063,0.225
1958-01-24,1958-02-04,1712.5226,0.969471177329717,1660.241301225748,0.21100000000000002,1958,1,24,1958.01,1957,4,116,17,0.14344484842590466,107.98542274117314,0.06504200483474783,0.04,1,Wet,49,8,7,5,81,150.0,0.09034831255508204,1510.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,410.241301225748,51.0,10.0,18.0,13.674710040858269,317.56659118488966,100.0,18.0,25.0,18.674710040858265,398.56659118488966,1243.0,970.002318050114,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1958-01-25,1958-02-05,1805.0532,0.9801984059924232,1769.3102693715227,0.2,1958,1,25,1958.01,1957,4,117,17,0.15286840727369955,109.06896814577476,0.061644907642183736,0.04,1,Wet,49,8,7,5,81,150.0,0.08477879917199686,1619.3102693715227,1100.0,,4,275.0,275.0,275.0,275.0,519.3102693715226,51.0,10.000000000000004,18.0,17.31034231238409,422.9999270591387,100.0,18.0,25.0,22.31034231238409,503.9999270591387,1243.0,970.3546947164313,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.708403290454115,17.708403290454115,17.708403290454115,17.708403290454115,,1.1,1.1,1.1,1.1,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.98,0.98,0.98,0.98,43.54688758084489,43.54688758084489,43.54688758084489,43.54688758084489,174.18755032337955,4180.501207761109,0.09844940898085262,46.617966102748184,92.28920247442724,135.97366671286852,175.03321142303028,0.2
1958-01-26,1958-02-06,1937.3349,1.0005308252325822,1938.363286248882,0.184,1958,1,26,1958.01,1957,4,118,17,0.16747458793190342,169.05301687735937,0.08721431017428652,0.04,1,Wet,49,8,7,5,81,150.0,0.07738487468480679,1788.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,688.3632862488821,51.0,10.0,18.0,22.945442874962737,586.4178433739194,100.0,18.0,25.0,27.945442874962737,667.4178433739194,1243.0,970.9008660017273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1958-01-27,1958-02-07,2075.5648,1.0121431912625691,2100.768780344257,0.168,1958,1,27,1958.01,1957,4,119,17,0.1815064226217438,162.40549409537468,0.0773076483308939,0.04,1,Wet,49,8,7,5,81,150.0,0.07140243200654345,1950.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,850.7687803442567,51.0,10.0,18.0,28.35895934480856,743.4098209994482,100.0,18.0,25.0,33.35895934480856,824.4098209994482,1243.0,971.3432349870379,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1958-01-28,1958-02-08,2412.4143,1.0062714092362148,2427.5435373225964,0.133,1958,1,28,1958.01,1957,4,120,18,0.2097397616246723,326.7747569783396,0.13461128583454712,0.04,1,Wet,49,8,7,5,81,150.0,0.06179085882242881,2277.5435373225964,1100.0,,4,275.0,275.0,275.0,275.0,1177.5435373225964,51.0,10.000000000000009,18.0,39.251451244086546,1059.29208607851,100.0,18.0,25.0,44.25145124408654,1140.29208607851,1243.0,972.1320016418132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.931096365072065,15.931096365072065,15.931096365072065,15.931096365072065,,1.1,1.1,1.1,1.1,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.98,0.98,0.98,0.98,38.724100699419935,38.724100699419935,38.724100699419935,38.724100699419935,154.89640279767974,3717.513667144314,0.06380787838248997,42.04444687206574,83.05482614173344,121.90937714641217,155.80099914011703,0.135
1958-01-29,1958-02-09,2843.9928,1.024789793323618,2914.494793725857,0.096,1958,1,29,1958.01,1957,4,121,18,0.25181235017791403,486.95125640326063,0.1670791306443707,0.04,1,Wet,49,8,7,5,81,150.0,0.05146689584860836,2764.494793725857,1100.0,,4,275.0,275.0,275.0,275.0,1664.4947937258567,51.0,10.0,18.0,55.483159790861905,1530.0116339349952,100.0,18.0,25.0,60.483159790861905,1611.0116339349952,1243.0,973.3074012262348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.755696780650467,14.755696780650467,14.755696780650467,14.755696780650467,,1.1,1.1,1.1,1.1,0.9071009868830036,0.9071009868830036,0.9071009868830036,0.9071009868830036,0.98,0.98,0.98,0.98,35.38695049783798,35.38695049783798,35.38695049783798,35.38695049783798,141.54780199135192,3397.1472477924463,0.04856683988458898,38.82216613619062,76.56835893358804,112.0795679595643,142.47800694096597,0.095
1958-01-30,1958-02-10,3623.0245,1.0349822327516651,3749.765986323985,0.048,1958,1,30,1958.01,1957,4,122,18,0.3239797812183923,835.2711925981281,0.22275288528524173,0.04,1,Wet,49,8,7,5,81,150.0,0.04000249630165582,3599.765986323985,1100.0,,4,275.0,275.0,275.0,275.0,2499.765986323985,51.0,10.0,18.0,75.0,2345.765986323985,100.0,18.0,25.0,80.0,2426.765986323985,1243.0,975.1497422091153,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.913355797770196,12.913355797770196,12.913355797770196,12.913355797770196,,1.1,1.1,1.1,1.1,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.98,0.98,0.98,0.98,30.02542346910141,30.02542346910141,30.02542346910141,30.02542346910141,120.10169387640563,2882.4406530337355,0.032029117100756774,33.56062159866165,66.0049833606007,96.1425912287694,121.05062430065658,0.05
1958-01-31,1958-02-11,3789.5302,1.0313915167404917,3908.489300711898,0.042,1958,1,31,1958.01,1957,4,123,18,0.33769347558150803,158.72331438791295,0.040609888418781874,0.04,1,Wet,49,8,7,5,81,150.0,0.038377999390372834,3758.489300711898,1100.0,,4,275.0,275.0,275.0,275.0,2658.489300711898,51.0,10.0,18.0,75.0,2504.489300711898,100.0,18.0,25.0,80.0,2585.489300711898,1243.0,975.4860844705561,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.577013536329176,12.577013536329176,12.577013536329176,12.577013536329176,,1.1,1.1,1.1,1.1,0.8733293605630875,0.8733293605630875,0.8733293605630875,0.8733293605630875,0.98,0.98,0.98,0.98,29.039114306559785,29.039114306559785,29.039114306559785,29.039114306559785,116.15645722623914,2787.75497342974,0.029719016297443168,32.582012607341326,64.04375799812402,93.19254017673195,117.1059838154156,0.04
1958-02-01,1958-02-12,4216.6162,1.0200045336333208,4300.967640591704,0.032,1958,2,1,1958.02,1957,5,124,18,0.3716036041471232,392.4783398798063,0.09125349750964674,0.03,1,Wet,55,10,10,8,114,197.0,0.045803646170399406,4103.967640591704,1100.0,,4,275.0,275.0,275.0,275.0,3003.967640591705,45.0,8.0,15.0,72.00000000000001,2863.967640591705,100.0,18.0,25.0,80.0,2977.967640591705,1243.0,976.2307707822827,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.83232722460248,11.83232722460248,11.83232722460248,11.83232722460248,,1.1,1.1,1.1,1.1,0.8585205368649366,0.8585205368649366,0.8585205368649366,0.8585205368649366,0.98,0.98,0.98,0.98,26.856451965061197,26.856451965061197,26.856451965061197,26.856451965061197,107.42580786024477,2578.2193886458745,0.02497712534416225,30.40479941963571,59.684141438409284,86.64435547586181,108.3735874004852,0.03
1958-02-02,1958-02-13,4796.6695,1.0404491690647353,4990.690795553161,0.018000000000000002,1958,2,2,1958.02,1957,5,125,18,0.43119568473579295,689.7231549614563,0.1382019410170668,0.03,1,Wet,55,10,10,8,114,197.0,0.03947349336399127,4793.690795553161,1100.0,,4,275.0,275.0,275.0,275.0,3693.690795553161,45.0,8.0,15.0,72.0,3553.690795553161,100.0,18.0,25.0,80.0,3667.690795553161,1243.0,977.4929641558624,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.57013385102296,10.57013385102296,10.57013385102296,10.57013385102296,,1.1,1.1,1.1,1.1,0.8296209681399851,0.8296209681399851,0.8296209681399851,0.8296209681399851,0.98,0.98,0.98,0.98,23.183979483933182,23.183979483933182,23.183979483933182,23.183979483933182,92.73591793573273,2225.662030457585,0.01858177990477048,26.72669278249541,52.33064173880702,75.62867235937745,93.7563294830716,0.02
