Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1958-02-03,1958-02-14,5383.7291,1.0398842160519528,5598.454914589585,0.01,1958,2,3,1958.02,1957,5,126,18,0.4837065046205402,607.7641190364247,0.10855925935075232,0.03,1,Wet,55,10,10,8,114,197.0,0.03518828016040953,5401.454914589585,0.0,,0,275.0,275.0,275.0,275.0,5401.454914589585,1145.0,8.0,15.0,72.0,4161.454914589585,1200.0,18.0,25.0,80.0,4275.454914589585,1243.0,978.431620568468,990.0551935737407,0.921967213114754,0.48,988.6532263606258,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.686671012157904,9.686671012157904,9.686671012157904,9.686671012157904,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.130198162638067,47.14830623079429,67.88784562642887,0.0,0.01
1958-02-04,1958-02-15,6229.5602,1.0286845498794506,6408.252330283941,0.004,1958,2,4,1958.02,1957,5,127,19,0.5536730013365325,809.7974156943553,0.12636790406448845,0.03,1,Wet,55,10,10,8,114,197.0,0.03074161094890456,6211.252330283941,0.0,,0,275.0,275.0,275.0,275.0,6211.252330283941,1145.0,8.0,15.0,72.0,4971.25233028394,1200.0,18.0,25.0,80.0,5085.25233028394,1243.0,979.556232889552,990.1210357722183,0.921967213114754,0.48,988.7190685591037,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.627900889551668,8.627900889551668,8.627900889551668,8.627900889551668,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-02-05,1958-02-16,7044.7776,1.0342120390438296,7285.7938063062975,0.003,1958,2,5,1958.02,1957,5,128,19,0.6294925848648641,877.5414760223566,0.12044555464399652,0.03,1,Wet,55,10,10,8,114,197.0,0.0270389205675138,7088.7938063062975,0.0,,0,275.0,275.0,275.0,275.0,7088.7938063062975,1145.0,8.0,15.0,72.0,5848.7938063062975,1200.0,18.0,25.0,80.0,5962.7938063062975,1243.0,980.558646177928,990.1923860370093,0.921967213114754,0.48,988.7904188238948,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.696837865966657,7.696837865966657,7.696837865966657,7.696837865966657,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-02-06,1958-02-17,7688.845,1.0448616277307177,8033.77910206919,0.002,1958,2,6,1958.02,1957,5,129,19,0.6941185144187779,747.9852957628927,0.0931050364043792,0.03,1,Wet,55,10,10,8,114,197.0,0.02452146088374031,7836.77910206919,0.0,,0,275.0,275.0,275.0,275.0,7836.77910206919,1145.0,8.0,15.0,72.0,6596.779102069189,1200.0,18.0,25.0,80.0,6710.779102069189,1243.0,981.2514208939953,990.3281069844966,0.921967213114754,0.48,988.9261397713817,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.139784097386682,7.139784097386682,7.139784097386682,7.139784097386682,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-07,1958-02-18,8203.6113,1.0448616277307177,8571.63865618811,0.002,1958,2,7,1958.02,1957,5,130,19,0.7405895798946527,537.8595541189197,0.06274874334916389,0.03,1,Wet,55,10,10,8,114,197.0,0.022982770028199928,8374.63865618811,0.0,,0,275.0,275.0,275.0,275.0,8374.63865618811,1145.0000000000002,8.0,15.0,72.0,7134.638656188109,1200.0,18.0,25.0,80.0,7248.638656188109,1243.0,981.5925025624608,990.4571932774852,0.921967213114754,0.48,989.0552260643705,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.9277887219096375,6.9277887219096375,6.9277887219096375,6.9277887219096375,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-08,1958-02-19,8466.223,1.0396569835370055,8801.967866131617,0.001,1958,2,8,1958.02,1957,5,131,19,0.7604900236337716,230.32920994350758,0.026167922156336502,0.03,1,Wet,55,10,10,8,114,197.0,0.022381358691165008,8604.967866131617,0.0,,0,275.0,275.0,275.0,275.0,8604.967866131617,1145.0,8.0,15.0,72.0,7364.9678661316175,1200.0,18.0,25.0,80.0,7478.9678661316175,1243.0,981.7385649882783,990.5124722878716,0.921967213114754,0.48,989.1105050747568,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.837005306478275,6.837005306478275,6.837005306478275,6.837005306478275,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-09,1958-02-20,8643.2219,1.0396569835370055,8985.986008594986,0.001,1958,2,9,1958.02,1957,5,132,19,0.7763891911426067,184.0181424633684,0.0204783473162942,0.03,1,Wet,55,10,10,8,114,197.0,0.021923025454476767,8788.986008594986,0.0,,0,275.0,275.0,275.0,275.0,8788.986008594986,1145.0,8.0,15.0,72.0,7548.986008594987,1200.0,18.0,25.0,80.0,7662.986008594987,1243.0,981.8552594200847,990.5566366420627,0.921967213114754,0.48,989.1546694289481,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.764475228863446,6.764475228863446,6.764475228863446,6.764475228863446,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-10,1958-02-21,8621.0131,1.0396569835370055,8962.896474579009,0.001,1958,2,10,1958.02,1957,5,133,19,0.7743942554036265,23.089534015976824,0.0025761241448525552,0.03,1,Wet,55,10,10,8,114,197.0,0.021979501889678267,8765.896474579009,0.0,,0,275.0,275.0,275.0,275.0,8765.896474579009,1145.0,8.0,15.0,72.0,7525.896474579009,1200.0,18.0,25.0,80.0,7639.896474579009,1243.0,981.8406172765624,990.5510951538988,0.921967213114754,0.48,989.1491279407843,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.7735758842218985,6.7735758842218985,6.7735758842218985,6.7735758842218985,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-11,1958-02-22,8466.223,1.0396569835370055,8801.967866131617,0.001,1958,2,11,1958.02,1957,5,134,20,0.7604900236337716,160.92860844739153,0.018283253346858458,0.0,1,Wet,55,10,10,8,114,197.0,0.022381358691165008,8604.967866131617,0.0,,0,275.0,275.0,275.0,275.0,8604.967866131617,1145.0,8.0,15.0,72.0,7364.9678661316175,1200.0,18.0,25.0,80.0,7478.9678661316175,1243.0,981.7385649882783,990.5124722878716,0.921967213114754,0.48,989.1105050747568,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.837005306478275,6.837005306478275,6.837005306478275,6.837005306478275,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-12,1958-02-23,8312.6109,1.0448616277307177,8685.528155666105,0.002,1958,2,12,1958.02,1957,5,135,20,0.7504296326495514,116.43971046551269,0.013406175004976744,0.0,1,Wet,55,10,10,8,114,197.0,0.022681407102627924,8488.528155666105,0.0,,0,275.0,275.0,275.0,275.0,8488.528155666105,1145.0,8.0,15.0,72.0,7248.528155666104,1200.0,18.0,25.0,80.0,7362.528155666104,1243.0,981.6647251718857,990.4845267573596,0.921967213114754,0.48,989.0825595442453,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.8828995923592675,6.8828995923592675,6.8828995923592675,6.8828995923592675,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-13,1958-02-24,8203.6113,1.0448616277307177,8571.63865618811,0.002,1958,2,13,1958.02,1957,5,136,20,0.7405895798946527,113.88949947799485,0.013286782614870816,0.0,1,Wet,55,10,10,8,114,197.0,0.022982770028199928,8374.63865618811,0.0,,0,275.0,275.0,275.0,275.0,8374.63865618811,1145.0000000000002,8.0,15.0,72.0,7134.638656188109,1200.0,18.0,25.0,80.0,7248.638656188109,1243.0,981.5925025624608,990.4571932774852,0.921967213114754,0.48,989.0552260643705,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.9277887219096375,6.9277887219096375,6.9277887219096375,6.9277887219096375,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-14,1958-02-25,8225.3629,1.0448616277307177,8594.366068369856,0.002,1958,2,14,1958.02,1957,5,137,20,0.7425532283071556,22.72741218174633,0.002644454751047993,0.0,1,Wet,55,10,10,8,114,197.0,0.02292199313280661,8397.366068369856,0.0,,0,275.0,275.0,275.0,275.0,8397.366068369856,1145.0000000000002,8.0,15.0,72.0,7157.366068369856,1200.0,18.0,25.0,80.0,7271.366068369856,1243.0,981.6069150677467,990.4626478564087,0.921967213114754,0.48,989.0606806432941,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.918830795547208,6.918830795547208,6.918830795547208,6.918830795547208,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-15,1958-02-26,8378.3002,1.0448616277307177,8754.164384588597,0.002,1958,2,15,1958.02,1957,5,138,20,0.7563598028284547,159.7983162187411,0.018253977101465046,0.0,1,Wet,55,10,10,8,114,197.0,0.022503575595040414,8557.164384588597,0.0,,0,275.0,275.0,275.0,275.0,8557.164384588597,1145.0,8.0,15.0,72.0,7317.164384588595,1200.0,18.0,25.0,80.0,7431.164384588595,1243.0,981.7082505853488,990.5009994523011,0.921967213114754,0.48,989.0990322391864,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.8558468738376215,6.8558468738376215,6.8558468738376215,6.8558468738376215,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-16,1958-02-27,8687.7115,1.0396569835370055,9032.239931929753,0.001,1958,2,16,1958.02,1957,5,139,20,0.7803855301187308,278.07554734115547,0.030786997404501432,0.0,1,Wet,55,10,10,8,114,197.0,0.02181075807160391,8835.239931929753,0.0,,0,275.0,275.0,275.0,275.0,8835.239931929753,1145.0,8.0,15.0,72.0,7595.239931929754,1200.0,18.0,25.0,80.0,7709.239931929754,1243.0,981.8845725885872,990.5677375836632,0.921967213114754,0.48,989.1657703705484,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.746263001961168,6.746263001961168,6.746263001961168,6.746263001961168,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-17,1958-02-28,8911.5942,1.0396569835370055,9265.001144477874,0.001,1958,2,17,1958.02,1957,5,140,20,0.8004960988828883,232.76121254812097,0.025122631818221768,0.0,1,Wet,55,10,10,8,114,197.0,0.02126281442689469,9068.001144477874,0.0,,0,275.0,275.0,275.0,275.0,9068.001144477874,1145.0,8.0,15.0,72.0,7828.001144477874,1200.0,18.0,25.0,80.0,7942.001144477874,1243.0,982.0315796701964,990.6236002746747,0.921967213114754,0.48,989.2216330615599,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.6551186113634495,6.6551186113634495,6.6551186113634495,6.6551186113634495,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-18,1958-03-01,9297.6619,1.0396569835370055,9666.379124900943,0.001,1958,2,18,1958.02,1957,5,141,21,0.8351751563914415,401.37798042306895,0.04152309517729392,0.0,1,Wet,55,10,10,8,114,197.0,0.02037991655970961,9469.379124900943,0.0,,0,275.0,275.0,275.0,275.0,9469.379124900943,1145.0,8.0,15.0,72.0,8229.379124900941,1200.0,18.0,25.0,80.0,8343.379124900941,1243.0,982.2864826399367,990.7199309899762,0.921967213114754,0.48,989.3179637768616,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.496546356924868,6.496546356924868,6.496546356924868,6.496546356924868,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-19,1958-03-02,9412.5159,1.0396569835370055,9785.787888088104,0.001,1958,2,19,1958.02,1957,5,142,21,0.8454920735308122,119.40876318716072,0.012202263583958614,0.0,1,Wet,55,10,10,8,114,197.0,0.02013123544602895,9588.787888088104,0.0,,0,275.0,275.0,275.0,275.0,9588.787888088104,1145.0,8.0,15.0,72.0,8348.787888088104,1200.0,18.0,25.0,80.0,8462.787888088104,1243.0,982.3629042483764,990.7485890931412,0.921967213114754,0.48,989.3466218800264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.4487828516500505,6.4487828516500505,6.4487828516500505,6.4487828516500505,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-20,1958-03-03,9366.5033,1.0396569835370055,9737.950567167409,0.001,1958,2,20,1958.02,1957,5,143,21,0.8413589290032641,47.83732092069477,0.004912462903845872,0.0,1,Wet,55,10,10,8,114,197.0,0.020230129393366155,9540.950567167409,0.0,,0,275.0,275.0,275.0,275.0,9540.950567167409,1145.0,8.0,15.0,72.0,8300.950567167409,1200.0,18.0,25.0,80.0,8414.950567167409,1243.0,982.3322883629872,990.73710813612,0.921967213114754,0.48,989.3351409230054,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.4679177800182535,6.4679177800182535,6.4679177800182535,6.4679177800182535,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-21,1958-03-04,9412.5159,1.0396569835370055,9785.787888088104,0.001,1958,2,21,1958.02,1957,5,144,21,0.8454920735308122,47.83732092069477,0.0048884485815317395,0.0,1,Wet,55,10,10,8,114,197.0,0.02013123544602895,9588.787888088104,0.0,,0,275.0,275.0,275.0,275.0,9588.787888088104,1145.0,8.0,15.0,72.0,8348.787888088104,1200.0,18.0,25.0,80.0,8462.787888088104,1243.0,982.3629042483764,990.7485890931412,0.921967213114754,0.48,989.3466218800264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.4487828516500505,6.4487828516500505,6.4487828516500505,6.4487828516500505,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-22,1958-03-05,9435.5576,1.0505050676661891,9912.101075056224,0.0,1958,2,22,1958.02,1957,5,145,21,0.8564055328848578,126.31318696812014,0.012743331208151916,0.0,1,Wet,55,10,10,8,114,197.0,0.019874696445110914,9715.101075056224,0.0,,0,275.0,275.0,275.0,275.0,9715.101075056224,1145.0,8.0,15.0,72.0,8475.101075056224,1200.0,18.0,25.0,80.0,8589.101075056224,1243.0,982.4437446880361,990.7789042580133,0.921967213114754,0.48,989.3769370448987,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.39825757686272,6.39825757686272,6.39825757686272,6.39825757686272,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-23,1958-03-06,9435.5576,1.0505050676661891,9912.101075056224,0.0,1958,2,23,1958.02,1957,5,146,21,0.8564055328848578,0.0,0.0,0.0,1,Wet,55,10,10,8,114,197.0,0.019874696445110914,9715.101075056224,0.0,,0,275.0,275.0,275.0,275.0,9715.101075056224,1145.0,8.0,15.0,72.0,8475.101075056224,1200.0,18.0,25.0,80.0,8589.101075056224,1243.0,982.4437446880361,990.7789042580133,0.921967213114754,0.48,989.3769370448987,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.39825757686272,6.39825757686272,6.39825757686272,6.39825757686272,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-24,1958-03-07,9435.5576,1.0505050676661891,9912.101075056224,0.0,1958,2,24,1958.02,1957,5,147,21,0.8564055328848578,0.0,0.0,0.0,1,Wet,55,10,10,8,114,197.0,0.019874696445110914,9715.101075056224,0.0,,0,275.0,275.0,275.0,275.0,9715.101075056224,1145.0,8.0,15.0,72.0,8475.101075056224,1200.0,18.0,25.0,80.0,8589.101075056224,1243.0,982.4437446880361,990.7789042580133,0.921967213114754,0.48,989.3769370448987,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.39825757686272,6.39825757686272,6.39825757686272,6.39825757686272,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-25,1958-03-08,9435.5576,1.0505050676661891,9912.101075056224,0.0,1958,2,25,1958.02,1957,5,148,22,0.8564055328848578,0.0,0.0,0.0,1,Wet,55,10,10,8,114,197.0,0.019874696445110914,9715.101075056224,0.0,,0,275.0,275.0,275.0,275.0,9715.101075056224,1145.0,8.0,15.0,72.0,8475.101075056224,1200.0,18.0,25.0,80.0,8589.101075056224,1243.0,982.4437446880361,990.7789042580133,0.921967213114754,0.48,989.3769370448987,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.39825757686272,6.39825757686272,6.39825757686272,6.39825757686272,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-26,1958-03-09,9435.5576,1.0505050676661891,9912.101075056224,0.0,1958,2,26,1958.02,1957,5,149,22,0.8564055328848578,0.0,0.0,0.0,1,Wet,55,10,10,8,114,197.0,0.019874696445110914,9715.101075056224,0.0,,0,275.0,275.0,275.0,275.0,9715.101075056224,1145.0,8.0,15.0,72.0,8475.101075056224,1200.0,18.0,25.0,80.0,8589.101075056224,1243.0,982.4437446880361,990.7789042580133,0.921967213114754,0.48,989.3769370448987,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.39825757686272,6.39825757686272,6.39825757686272,6.39825757686272,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-27,1958-03-10,9412.5159,1.0396569835370055,9785.787888088104,0.001,1958,2,27,1958.02,1957,5,150,22,0.8454920735308122,126.31318696812014,0.012907819831439096,0.0,1,Wet,55,10,10,8,114,197.0,0.02013123544602895,9588.787888088104,0.0,,0,275.0,275.0,275.0,275.0,9588.787888088104,1145.0,8.0,15.0,72.0,8348.787888088104,1200.0,18.0,25.0,80.0,8462.787888088104,1243.0,982.3629042483764,990.7485890931412,0.921967213114754,0.48,989.3466218800264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.4487828516500505,6.4487828516500505,6.4487828516500505,6.4487828516500505,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-28,1958-03-11,9297.6619,1.0396569835370055,9666.379124900943,0.001,1958,2,28,1958.02,1957,5,151,22,0.8351751563914415,119.40876318716072,0.012352998123108937,0.0,1,Wet,55,10,10,8,114,197.0,0.02037991655970961,9469.379124900943,0.0,,0,275.0,275.0,275.0,275.0,9469.379124900943,1145.0,8.0,15.0,72.0,8229.379124900941,1200.0,18.0,25.0,80.0,8343.379124900941,1243.0,982.2864826399367,990.7199309899762,0.921967213114754,0.48,989.3179637768616,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.496546356924868,6.496546356924868,6.496546356924868,6.496546356924868,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-01,1958-03-12,9137.8613,1.0396569835370055,9500.24131513754,0.001,1958,3,1,1958.03,1957,6,152,22,0.8208208496278836,166.1378097634024,0.017487746284789732,0.0,1,Wet,68,14,17,21,195,315.0,0.03315705249487545,9185.24131513754,0.0,,0,275.0,275.0,275.0,275.0,9185.24131513754,1132.0,4.0,8.0,59.0,7982.24131513754,1200.0,18.0,25.0,80.0,8177.24131513754,1243.0,982.1801544416879,990.6800579156328,0.921967213114754,0.48,989.2780907025183,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.563001480830351,6.563001480830351,6.563001480830351,6.563001480830351,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-02,1958-03-13,8956.6572,1.0396569835370055,9311.851207127002,0.001,1958,3,2,1958.03,1957,6,153,22,0.8045439442957729,188.39010801053882,0.020231219745688256,0.0,1,Wet,68,14,17,21,195,315.0,0.03382786011001858,8996.851207127002,0.0,,0,275.0,275.0,275.0,275.0,8996.851207127002,1132.0,4.0,8.0,59.0,7793.8512071270015,1200.0,18.0,25.0,80.0,7988.8512071270015,1243.0,982.0611691834488,990.6348442897104,0.921967213114754,0.48,989.2328770765956,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.636773113147186,6.636773113147186,6.636773113147186,6.636773113147186,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-03,1958-03-14,8889.0984,1.0396569835370055,9241.613228907625,0.001,1958,3,3,1958.03,1957,6,154,22,0.7984753829776187,70.2379782193766,0.00760018586361884,0.0,1,Wet,68,14,17,21,195,315.0,0.034084958134223235,8926.613228907625,0.0,,0,275.0,275.0,275.0,275.0,8926.613228907625,1132.0,4.0,8.0,59.0,7723.613228907625,1200.0,18.0,25.0,80.0,7918.613228907625,1243.0,982.0168083550997,990.6179871749378,0.921967213114754,0.48,989.216019961823,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.664276826723452,6.664276826723452,6.664276826723452,6.664276826723452,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-04,1958-03-15,8889.0984,1.0396569835370055,9241.613228907625,0.001,1958,3,4,1958.03,1957,6,155,23,0.7984753829776187,0.0,0.0,0.0,1,Wet,68,14,17,21,195,315.0,0.034084958134223235,8926.613228907625,0.0,,0,275.0,275.0,275.0,275.0,8926.613228907625,1132.0,4.0,8.0,59.0,7723.613228907625,1200.0,18.0,25.0,80.0,7918.613228907625,1243.0,982.0168083550997,990.6179871749378,0.921967213114754,0.48,989.216019961823,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.664276826723452,6.664276826723452,6.664276826723452,6.664276826723452,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-05,1958-03-16,8889.0984,1.0396569835370055,9241.613228907625,0.001,1958,3,5,1958.03,1957,6,156,23,0.7984753829776187,0.0,0.0,0.0,1,Wet,68,14,17,21,195,315.0,0.034084958134223235,8926.613228907625,0.0,,0,275.0,275.0,275.0,275.0,8926.613228907625,1132.0,4.0,8.0,59.0,7723.613228907625,1200.0,18.0,25.0,80.0,7918.613228907625,1243.0,982.0168083550997,990.6179871749378,0.921967213114754,0.48,989.216019961823,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.664276826723452,6.664276826723452,6.664276826723452,6.664276826723452,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-06,1958-03-17,8889.0984,1.0396569835370055,9241.613228907625,0.001,1958,3,6,1958.03,1957,6,157,23,0.7984753829776187,0.0,0.0,0.0,1,Wet,68,14,17,21,195,315.0,0.034084958134223235,8926.613228907625,0.0,,0,275.0,275.0,275.0,275.0,8926.613228907625,1132.0,4.0,8.0,59.0,7723.613228907625,1200.0,18.0,25.0,80.0,7918.613228907625,1243.0,982.0168083550997,990.6179871749378,0.921967213114754,0.48,989.216019961823,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.664276826723452,6.664276826723452,6.664276826723452,6.664276826723452,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-07,1958-03-18,8844.1786,1.0396569835370055,9194.912045138537,0.001,1958,3,7,1958.03,1957,6,158,23,0.7944404006999697,46.70118376908796,0.005079024523543914,0.0,1,Wet,68,14,17,21,195,315.0,0.03425807647247092,8879.912045138537,0.0,,0,275.0,275.0,275.0,275.0,8879.912045138537,1132.0,4.0,8.0,59.0,7676.912045138536,1200.0,18.0,25.0,80.0,7871.912045138536,1243.0,981.9873128706136,990.6067788908333,0.921967213114754,0.48,989.2048116777183,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.682564027104673,6.682564027104673,6.682564027104673,6.682564027104673,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-08,1958-03-19,8799.3542,1.0396569835370055,9148.31004464568,0.001,1958,3,8,1958.03,1957,6,159,23,0.7904139878573867,46.60200049285777,0.005094055652402486,0.0,1,Wet,68,14,17,21,195,315.0,0.03443258902056595,8833.31004464568,0.0,,0,275.0,275.0,275.0,275.0,8833.31004464568,1132.0,4.0,8.0,59.0,7630.310044645677,1200.0,18.0,25.0,80.0,7825.310044645677,1243.0,981.9578800281972,990.5955944107152,0.921967213114754,0.48,989.1936271976002,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.700812389402998,6.700812389402998,6.700812389402998,6.700812389402998,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-09,1958-03-20,8776.9778,1.0396569835370055,9125.046264119264,0.001,1958,3,9,1958.03,1957,6,160,23,0.7884039972199044,23.263780526414852,0.0025494424743785376,0.0,1,Wet,68,14,17,21,195,315.0,0.0345203729255178,8810.046264119264,0.0,,0,275.0,275.0,275.0,275.0,8810.046264119264,1132.0,4.0,8.0,59.0,7607.046264119262,1200.0,18.0,25.0,80.0,7802.046264119262,1243.0,981.9431871141804,990.5900111033886,0.921967213114754,0.48,989.188043890274,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.7099219960933425,6.7099219960933425,6.7099219960933425,6.7099219960933425,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-10,1958-03-21,8665.4547,1.0396569835370055,9009.100494378568,0.001,1958,3,10,1958.03,1957,6,161,23,0.7783862827143082,115.94576974069605,0.012869849749488646,0.0,1,Wet,68,14,17,21,195,315.0,0.034964644938365534,8694.100494378568,0.0,,0,275.0,275.0,275.0,275.0,8694.100494378568,1132.0,4.0,8.0,59.000000000000064,7491.100494378568,1200.0,18.0,25.0,80.0,7686.100494378568,1243.0,981.8699173866788,990.5621841186509,0.921967213114754,0.48,989.160216905536,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.755364738857068,6.755364738857068,6.755364738857068,6.755364738857068,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-11,1958-03-22,8554.5304,1.0396569835370055,8893.777271239613,0.001,1958,3,11,1958.03,1957,6,162,24,0.7684223562351026,115.32322313895563,0.012966731639646956,0.0,1,Wet,68,14,17,21,195,315.0,0.03541802210615685,8578.777271239613,0.0,,0,275.0,275.0,275.0,275.0,8578.777271239613,1132.0,4.0,8.0,58.999999999999936,7375.777271239613,1200.0,18.0,25.0,80.0,7570.777271239613,1243.0,981.7967855866395,990.5345065450972,0.921967213114754,0.48,989.1325393319827,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.800818965342913,6.800818965342913,6.800818965342913,6.800818965342913,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-12,1958-03-23,8444.2062,1.0396569835370055,8779.077946256479,0.001,1958,3,12,1958.03,1957,6,163,24,0.7585123345565598,114.69932498313392,0.013065076501803169,0.0,1,Wet,68,14,17,21,195,315.0,0.03588076127451635,8464.077946256479,0.0,,0,275.0,275.0,275.0,275.0,8464.077946256479,1132.0,4.0,8.0,59.0,7261.07794625648,1200.0,18.0,25.0,80.0,7456.07794625648,1243.0,981.7240494293334,990.5069787071016,0.921967213114754,0.48,989.1050114939868,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.846027284653431,6.846027284653431,6.846027284653431,6.846027284653431,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-13,1958-03-24,8290.7627,1.0448616277307177,8662.699809851121,0.002,1958,3,13,1958.03,1957,6,164,24,0.7484572635711368,116.37813640535751,0.01343439562259951,0.0,1,Wet,68,14,17,21,195,315.0,0.03636279761671825,8347.699809851121,0.0,,0,275.0,275.0,275.0,275.0,8347.699809851121,1132.0,4.0,8.0,59.0,7144.69980985112,1200.0,18.0,25.0,80.0,7339.69980985112,1243.0,981.6502486599057,990.4790479543643,0.921967213114754,0.48,989.0770807412497,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.891897301343832,6.891897301343832,6.891897301343832,6.891897301343832,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-14,1958-03-25,8095.2157,1.0448616277307177,8458.380253133259,0.002,1958,3,14,1958.03,1957,6,165,24,0.7308040538707135,204.3195567178627,0.02415587270886481,0.0,1,Wet,68,14,17,21,195,315.0,0.03724117272728592,8143.380253133258,0.0,,0,275.0,275.0,275.0,275.0,8143.380253133258,1132.0,4.0,8.0,59.0,6940.380253133258,1200.0,18.0,25.0,80.0,7135.380253133258,1243.0,981.5206801605236,990.4300112607519,0.921967213114754,0.48,989.0280440476372,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.972429107113682,6.972429107113682,6.972429107113682,6.972429107113682,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-15,1958-03-26,7901.6301,1.0448616277307177,8256.110088012034,0.002,1958,3,15,1958.03,1957,6,166,24,0.7133279116042397,202.27016512122464,0.024499451068963243,0.0,1,Wet,68,14,17,21,195,315.0,0.038153561016268864,7941.110088012034,0.0,,0,275.0,275.0,275.0,275.0,7941.110088012034,1132.0,4.0,8.0,59.0,6738.110088012034,1200.0,18.0,25.0,80.0,6933.110088012034,1243.0,981.3924112753247,990.3814664211227,0.921967213114754,0.48,988.979499208008,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.0521531526834025,7.0521531526834025,7.0521531526834025,7.0521531526834025,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-16,1958-03-27,7688.845,1.0448616277307177,8033.77910206919,0.002,1958,3,16,1958.03,1957,6,167,24,0.6941185144187779,222.33098594284363,0.027674520685486585,0.0,1,Wet,68,14,17,21,195,315.0,0.039209442529838566,7718.77910206919,0.0,,0,275.0,275.0,275.0,275.0,7718.77910206919,1132.0,4.0,8.0,59.0,6515.779102069189,1200.0,18.0,25.0,80.0,6710.779102069189,1243.0,981.2514208939953,990.3281069844966,0.921967213114754,0.48,988.9261397713817,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.139784097386682,7.139784097386682,7.139784097386682,7.139784097386682,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-17,1958-03-28,7520.3744,1.0448616277307177,7857.7506367284195,0.002,1958,3,17,1958.03,1957,6,168,24,0.6789096550133354,176.02846534077068,0.022401889991008967,0.0,1,Wet,68,14,17,21,195,315.0,0.0400878081480008,7542.7506367284195,0.0,,0,275.0,275.0,275.0,275.0,7542.7506367284195,1132.0,4.0,8.0,59.0,6339.75063672842,1200.0,18.0,25.0,80.0,6534.75063672842,1243.0,981.0962855985248,990.2858601528147,0.921967213114754,0.48,988.8838929397,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.25267256117543,7.25267256117543,7.25267256117543,7.25267256117543,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-18,1958-03-29,7332.72,1.0342120390438296,7583.587302937471,0.003,1958,3,18,1958.03,1957,6,169,25,0.6552219429737975,274.16333379094885,0.03615219589873421,0.0,1,Wet,68,14,17,21,195,315.0,0.0415370704413182,7268.587302937471,0.0,,0,275.0,275.0,275.0,275.0,7268.587302937471,1132.0,4.0,8.0,59.0,6065.587302937471,1200.0,18.0,25.0,80.0,6260.587302937471,1243.0,980.8385720647613,990.2200609527048,0.921967213114754,0.48,988.8180937395903,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.444586894829015,7.444586894829015,7.444586894829015,7.444586894829015,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-19,1958-03-30,7188.1441,1.0342120390438296,7434.065166601874,0.003,1958,3,19,1958.03,1957,6,170,25,0.642303230394402,149.52213633559674,0.020113105412007524,0.0,1,Wet,68,14,17,21,195,315.0,0.04237250991761042,7119.065166601874,0.0,,0,275.0,275.0,275.0,275.0,7119.065166601874,1132.0,4.0,8.0,59.0,5916.065166601874,1200.0,18.0,25.0,80.0,6111.065166601874,1243.0,980.6980212566057,990.2044415365007,0.921967213114754,0.48,988.8024743233859,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.569518286780366,7.569518286780366,7.569518286780366,7.569518286780366,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-20,1958-03-31,7188.1441,1.0342120390438296,7434.065166601874,0.003,1958,3,20,1958.03,1957,6,171,25,0.642303230394402,0.0,0.0,0.0,1,Wet,68,14,17,21,195,315.0,0.04237250991761042,7119.065166601874,0.0,,0,275.0,275.0,275.0,275.0,7119.065166601874,1132.0,4.0,8.0,59.0,5916.065166601874,1200.0,18.0,25.0,80.0,6111.065166601874,1243.0,980.6980212566057,990.2044415365007,0.921967213114754,0.48,988.8024743233859,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.569518286780366,7.569518286780366,7.569518286780366,7.569518286780366,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-21,1958-04-01,7004.0385,1.0342120390438296,7243.660938626485,0.003,1958,3,21,1958.03,1957,6,172,25,0.6258523050973283,190.4042279753885,0.026285635066112333,0.0,1,Wet,68,14,17,21,195,315.0,0.043486298250139936,6928.660938626485,0.0,,0,275.0,275.0,275.0,275.0,6928.660938626485,1132.0,4.0,8.0,59.0,5725.660938626485,1200.0,18.0,25.0,80.0,5920.660938626485,1243.0,980.5190412823088,990.1889603399367,0.921967213114754,0.48,988.7869931268222,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.733017064513277,7.733017064513277,7.733017064513277,7.733017064513277,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-22,1958-04-02,6963.3985,1.0342120390438296,7201.630561359745,0.003,1958,3,22,1958.03,1957,6,173,25,0.622220880501482,42.03037726674029,0.005836230685346972,0.0,1,Wet,68,14,17,21,195,315.0,0.043740094318379566,6886.630561359745,0.0,,0,275.0,275.0,275.0,275.0,6886.630561359745,1132.0,4.0,8.0,59.0,5683.630561359746,1200.0,18.0,25.0,80.0,5878.630561359746,1243.0,980.479532727678,990.1855429760524,0.921967213114754,0.48,988.7835757629376,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.76910825525961,7.76910825525961,7.76910825525961,7.76910825525961,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-23,1958-04-03,6862.233,1.0342120390438296,7097.003983323856,0.003,1958,3,23,1958.03,1957,6,174,25,0.6131811441591812,104.626578035889,0.014742358646230816,0.0,1,Wet,68,14,17,21,195,315.0,0.044384926476041066,6782.003983323856,0.0,,0,275.0,275.0,275.0,275.0,6782.003983323856,1132.0,4.0,8.0,59.0,5579.003983323856,1200.0,18.0,25.0,80.0,5774.003983323856,1243.0,980.3811837443243,990.177036102872,0.921967213114754,0.48,988.7750688897572,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.858950365432932,7.858950365432932,7.858950365432932,7.858950365432932,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-24,1958-04-04,6781.7481,1.0342120390438296,7013.765530782617,0.003,1958,3,24,1958.03,1957,6,175,25,0.6059893418596182,83.23845254123898,0.011867869288745813,0.0,1,Wet,68,14,17,21,195,315.0,0.044911680981849326,6698.765530782617,0.0,,0,275.0,275.0,275.0,275.0,6698.765530782617,1132.0,3.9999999999999716,8.0,59.0,5495.765530782618,1200.0,18.0,25.0,80.0,5690.765530782618,1243.0,980.3029395989357,990.1702682340114,0.921967213114754,0.48,988.7683010208966,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.930426641961006,7.930426641961006,7.930426641961006,7.930426641961006,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-25,1958-04-05,6661.7686,1.0342120390438296,6889.6812874441575,0.003,1958,3,25,1958.03,1957,6,176,26,0.5952684632351751,124.08424333845959,0.0180101572426278,0.0,1,Wet,68,14,17,21,195,315.0,0.04572054741836317,6574.6812874441575,0.0,,0,275.0,275.0,275.0,275.0,6574.6812874441575,1132.0,4.000000000000028,8.0,59.0,5371.6812874441575,1200.0,18.0,25.0,80.0,5566.6812874441575,1243.0,980.1532047964308,990.1601793164384,0.921967213114754,0.48,988.7582121033232,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.07007252689273,8.07007252689273,8.07007252689273,8.07007252689273,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-26,1958-04-06,6503.1957,1.0286845498794506,6689.736941432479,0.004,1958,3,26,1958.03,1957,6,177,26,0.5779932717397661,199.94434601167814,0.029888222476034138,0.0,1,Wet,68,14,17,21,195,315.0,0.04708705331132927,6374.736941432479,0.0,,0,275.0,275.0,275.0,275.0,6374.736941432479,1132.0,4.0,8.0,59.0,5171.736941432479,1200.0,18.0,25.0,80.0,5366.736941432479,1243.0,979.9052738073764,990.1439224414972,0.921967213114754,0.48,988.7419552283824,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.301746641006119,8.301746641006119,8.301746641006119,8.301746641006119,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-27,1958-04-07,6365.7612,1.0286845498794506,6548.360194662071,0.004,1958,3,27,1958.03,1957,6,178,26,0.5657783208188029,141.37674677040832,0.02158964115713309,0.0,1,Wet,68,14,17,21,195,315.0,0.048103645895467666,6233.360194662071,0.0,,0,275.0,275.0,275.0,275.0,6233.360194662071,1132.0,4.0,8.0,59.0,5030.360194662071,1200.0,18.0,25.0,80.0,5225.360194662071,1243.0,979.7299666413808,990.1324275223474,0.921967213114754,0.48,988.7304603092326,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.465558887851742,8.465558887851742,8.465558887851742,8.465558887851742,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-28,1958-04-08,6171.566999999999,1.0286845498794506,6348.595621445872,0.004,1958,3,28,1958.03,1957,6,179,26,0.5485186616929233,199.76457321619912,0.031465946979105805,0.0,1,Wet,68,14,17,21,195,315.0,0.04961727266671614,6033.595621445872,0.0,,0,275.0,275.0,275.0,275.0,6033.595621445872,1132.0,4.0,8.0,59.0,4830.595621445872,1200.0,18.0,25.0,80.0,5025.595621445872,1243.0,979.4822585705928,990.116185264193,0.921967213114754,0.48,988.7142180510782,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.69702470048533,8.69702470048533,8.69702470048533,8.69702470048533,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-29,1958-04-09,6075.4177,1.0261885201380403,6234.523898783458,0.005,1958,3,29,1958.03,1957,6,180,26,0.5386628648548908,114.07172266241379,0.0182967816812239,0.0,1,Wet,68,14,17,21,195,315.0,0.0505251090723168,5919.523898783458,0.0,,0,275.0,275.0,275.0,275.0,5919.523898783458,1132.0,4.0,8.0,59.0,4716.523898783458,1200.0,18.0,25.0,80.0,4911.523898783458,1243.0,979.3408096344914,990.1069104346384,0.921967213114754,0.48,988.7049432215235,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.829198807032256,8.829198807032256,8.829198807032256,8.829198807032256,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.890842168467293,0.0,0.0,0.0,0.005
1958-03-30,1958-04-10,5922.8984,1.0282210587569034,6090.048863757571,0.006,1958,3,30,1958.03,1957,6,181,26,0.526180221828654,144.47503502588825,0.02372313231929422,0.0,1,Wet,68,14,17,21,195,315.0,0.05172372292028613,5775.048863757571,0.0,,0,275.0,275.0,275.0,275.0,5775.048863757571,1132.0,4.0,8.000000000000027,59.0,4572.048863757571,1200.0,18.0,25.0,80.0,4767.048863757571,1243.0,979.1616605910592,990.0951636029657,0.921967213114754,0.48,988.6931963898508,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.996601018791537,8.996601018791537,8.996601018791537,8.996601018791537,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.14969071611792,6.039418076296393,0.0,0.0,0.005
1958-03-31,1958-04-11,5772.009,1.0282210587569034,5934.901205134375,0.006,1958,3,31,1958.03,1957,6,182,26,0.51277546412361,155.1476586231947,0.02614157393032492,0.0,1,Wet,68,14,17,21,195,315.0,0.05307586244695845,5619.901205134375,0.0,,0,275.0,275.0,275.0,275.0,5619.901205134375,1132.0,4.0,8.0,59.0,4416.901205134376,1200.0,18.0,25.0,80.0,4611.901205134376,1243.0,978.9497478559067,990.0825490122861,0.921967213114754,0.48,988.6805817991713,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.1958991632642,9.1958991632642,9.1958991632642,9.1958991632642,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.72249603883133,39.968187318222405,0.0,0.0,0.005
1958-04-01,1958-04-12,5622.7563,1.0268257202863065,5773.590787741867,0.006999999999999999,1958,4,1,1958.04,1957,7,183,27,0.4988382440608973,161.3104173925085,0.027939357554572948,0.02,1,Wet,84,14,20,27,219,364.0,0.06304568740355178,5409.590787741867,0.0,,0,275.0,275.0,275.0,275.0,5409.590787741867,1116.0,4.0,4.999999999999972,53.0,4231.590787741867,1200.0,18.0,25.0,80.0,4450.590787741867,1243.0,978.7013298131224,990.0694333461787,0.921967213114754,0.48,988.6674661330644,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.43120153994171,9.43120153994171,9.43120153994171,9.43120153994171,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.390571758668155,45.67343505111227,65.68830428379243,0.0,0.005
1958-04-02,1958-04-13,5475.1471,1.0398842160519528,5693.519049852624,0.008,1958,4,2,1958.04,1957,7,184,27,0.4919200459072667,80.0717378892432,0.014063663823398615,0.02,1,Wet,84,14,20,27,219,364.0,0.06393234075671039,5329.5190498526235,0.0,,0,275.0,275.0,275.0,275.0,5329.5190498526235,1116.0,4.0,5.0,53.0,4151.5190498526235,1200.0,18.0,25.0,80.0,4370.5190498526235,1243.0,978.5780193367732,990.0629229533864,0.921967213114754,0.48,988.6609557402716,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.548001623498706,9.548001623498706,9.548001623498706,9.548001623498706,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.728430946677648,46.34708582664232,66.69277948560008,0.0,0.01
1958-04-03,1958-04-14,5365.523,1.0497038705190205,5632.210260458824,0.009000000000000001,1958,4,3,1958.04,1957,7,185,27,0.4866229665036425,61.3087893937991,0.010885387185244148,0.02,1,Wet,84,14,20,27,219,364.0,0.06462826903950616,5268.2102604588235,0.0,,0,275.0,275.0,275.0,275.0,5268.2102604588235,1116.0,4.0,5.0,53.0,4090.210260458824,1200.0,18.0,25.0,80.0,4309.2102604588235,1243.0,978.4836038011066,990.0579381196472,0.921967213114754,0.48,988.6559709065324,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.637432325425793,9.637432325425793,9.637432325425793,9.637432325425793,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.987419675430285,46.863544320056754,67.4630366068141,0.0,0.01
1958-04-04,1958-04-15,5220.8071,1.0460141160130791,5461.037923581307,0.011000000000000001,1958,4,4,1958.04,1957,7,186,27,0.471833676597425,171.1723368775174,0.03134428642921123,0.02,1,Wet,84,14,20,27,219,364.0,0.06665399601570457,5097.037923581307,0.0,,0,275.0,275.0,275.0,275.0,5097.037923581307,1116.0,4.0,5.0,53.0,3919.0379235813066,1200.0,18.0,25.0,80.0,4138.037923581307,1243.0,978.2199984023152,990.0440206104528,0.921967213114754,0.48,988.6420533973379,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.887120215022676,9.887120215022676,9.887120215022676,9.887120215022676,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.712268720768577,48.30940666792556,69.62049688126328,0.0,0.01
1958-04-05,1958-04-16,5113.3614,1.0486235538906827,5361.991203595437,0.013,1958,4,5,1958.04,1957,7,187,27,0.4632760399906458,99.04671998587037,0.01847200344518571,0.02,1,Wet,84,14,20,27,219,364.0,0.06788522885974206,4997.991203595437,1100.0,,4,275.0,275.0,275.0,275.0,3897.991203595437,16.0,4.0,5.0,53.0,3819.991203595437,100.0,18.0,25.0,80.0,4038.991203595437,1243.0,978.0674664535367,990.0359674187907,0.921967213114754,0.48,988.634000205676,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.031598972139092,10.031598972139092,10.031598972139092,10.031598972139092,,1.1,1.1,1.1,1.1,0.8158358750191257,0.8158358750191257,0.8158358750191257,0.8158358750191257,0.98,0.98,0.98,0.98,21.63718398367322,21.63718398367322,21.63718398367322,21.63718398367322,86.5487359346929,2077.169662432629,0.016141155896835187,25.132756505525457,49.14843685842894,70.87318588386917,87.47478740555418,0.015
1958-04-06,1958-04-17,4989.1947,1.053654805096386,5256.888969216421,0.013999999999999999,1958,4,6,1958.04,1957,7,188,27,0.4541952069402988,105.1022343790155,0.01999323839527122,0.02,1,Wet,84,14,20,27,219,364.0,0.06924247442385242,4892.888969216421,1100.0,,4,275.0,275.0,275.0,275.0,3792.8889692164207,16.0,4.0,5.0,53.0,3714.8889692164207,100.0,18.0,25.0,80.0,3933.8889692164207,1243.0,977.9056090125932,990.02742187142,0.921967213114754,0.48,988.6254546583052,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.184910865712098,10.184910865712098,10.184910865712098,10.184910865712098,,1.1,1.1,1.1,1.1,0.8198488498989831,0.8198488498989831,0.8198488498989831,0.8198488498989831,0.98,0.98,0.98,0.98,22.075919475194286,22.075919475194286,22.075919475194286,22.075919475194286,88.30367790077713,2119.2882696186507,0.016797706479606215,25.579590353906998,50.04022723146822,72.20513567962975,89.23230602600303,0.015
1958-04-07,1958-04-18,4883.7869,1.0475064367219726,5115.7982133284495,0.016,1958,4,7,1958.04,1957,7,189,27,0.442004965631578,141.09075588797168,0.02757942162776881,0.02,1,Wet,84,14,20,27,219,364.0,0.07115214182053785,4751.7982133284495,1100.0,,4,275.0,275.0,275.0,275.0,3651.7982133284495,16.0,4.0,5.0,53.0,3573.798213328449,100.0,18.0,25.0,80.0,3792.798213328449,1243.0,977.6883292485257,990.0159502053313,0.921967213114754,0.48,988.6139829922164,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.390718963690645,10.390718963690645,10.390718963690645,10.390718963690645,,1.1,1.1,1.1,1.1,0.8251250605749209,0.8251250605749209,0.8251250605749209,0.8251250605749209,0.98,0.98,0.98,0.98,22.666953475558447,22.666953475558447,22.666953475558447,22.666953475558447,90.66781390223385,2176.027533653612,0.01772310206958757,26.180492081926232,51.239867237632964,73.99780879598109,91.60008371960369,0.015
1958-04-08,1958-04-19,4762.0068,1.0404491690647353,4954.626018140619,0.018000000000000002,1958,4,8,1958.04,1957,7,190,28,0.4280796879673494,161.17219518783077,0.03252963888651192,0.02,1,Wet,84,14,20,27,219,364.0,0.07346669529996183,4590.626018140619,1100.0,,4,275.0,275.0,275.0,275.0,3490.6260181406187,16.0,4.0,5.0,53.0,3412.6260181406187,100.0,18.0,25.0,80.0,3631.626018140618,1243.0,977.4269656131974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.636132393687904,10.636132393687904,10.636132393687904,10.636132393687904,,1.1,1.1,1.1,1.1,0.8312505117992808,0.8312505117992808,0.8312505117992808,0.8312505117992808,0.98,0.98,0.98,0.98,23.37455960639109,23.37455960639109,23.37455960639109,23.37455960639109,93.49823842556437,2243.9577222135445,0.018870897234873955,26.89824194345829,52.67328201417264,76.14110441856599,94.43418174503151,0.02
1958-04-09,1958-04-20,4641.5191,1.0385738205932606,4820.560225043593,0.02,1958,4,9,1958.04,1957,7,191,28,0.4164964034437664,134.06579309702556,0.027811247414881786,0.02,1,Wet,84,14,20,27,219,364.0,0.0755098957397028,4456.560225043593,1100.0,,4,275.0,275.0,275.0,275.0,3356.560225043593,16.0,4.0,5.0,53.0,3278.560225043593,100.0,18.0,25.0,80.0,3497.560225043593,1243.0,977.1816252118297,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.881472795055473,10.881472795055473,10.881472795055473,10.881472795055473,,1.1,1.1,1.1,1.1,0.8371935376363357,0.8371935376363357,0.8371935376363357,0.8371935376363357,0.98,0.98,0.98,0.98,24.08470464410477,24.08470464410477,24.08470464410477,24.08470464410477,96.33881857641909,2312.131645834058,0.0199849839186581,27.61680937815609,54.108889660835764,78.28911714993548,97.27811647816972,0.02
