Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1958-04-10,1958-04-21,4556.2508,1.0309943202243763,4697.468696317771,0.022000000000000002,1958,4,10,1958.04,1957,7,192,28,0.4058612953618554,123.09152872582216,0.02620379968094531,0.02,1,Wet,84,14,20,27,219,364.0,0.07748854192159504,4333.468696317771,1100.0,,4,275.0,275.0,275.0,275.0,3233.468696317771,16.0,4.000000000000013,5.0,53.0,3155.468696317771,100.0,18.0,25.0,80.0,3374.468696317771,1243.0,976.9563677142617,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.106730292623704,11.106730292623704,11.106730292623704,11.106730292623704,,1.1,1.1,1.1,1.1,0.8424910748436119,0.8424910748436119,0.8424910748436119,0.8424910748436119,0.98,0.98,0.98,0.98,24.73883884922369,24.73883884922369,24.73883884922369,24.73883884922369,98.95535539689476,2374.928529525474,0.021065676387468733,28.27714469486991,55.428638352916096,80.265012503729,99.8972571825214,0.02
1958-04-11,1958-04-22,4454.8056,1.0174159913882748,4532.390455966039,0.025,1958,4,11,1958.04,1957,7,193,28,0.39159853539546574,165.07824035173238,0.03642189302875217,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.06508706671811297,4237.390455966039,1100.0,,4,275.0,275.0,275.0,275.0,3137.390455966038,30.0,4.0,7.0,55.0,3041.390455966038,100.0,18.0,25.0,80.0,3209.390455966038,1243.0,976.6542745344176,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.408823472467432,11.408823472467432,11.408823472467432,11.408823472467432,,1.1,1.1,1.1,1.1,0.8493566466555242,0.8493566466555242,0.8493566466555242,0.8493566466555242,0.98,0.98,0.98,0.98,25.61879668108764,25.61879668108764,25.61879668108764,25.61879668108764,102.47518672435056,2459.404481384413,0.02260952310264029,29.1631282964117,57.20009965785878,82.91907484531514,103.42001439340405,0.025
1958-04-12,1958-04-23,4371.001,1.020097357085337,4458.846567917367,0.027999999999999997,1958,4,12,1958.04,1957,7,194,28,0.3852443434680605,73.54388804867177,0.01649392660824895,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.06616060801970773,4163.846567917367,1100.0,,4,275.0,275.0,275.0,275.0,3063.846567917367,30.0,4.0,7.0,55.0,2967.8465679173673,100.0,18.0,25.0,80.0,3135.8465679173673,1243.0,976.5196892192888,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.543408787596562,11.543408787596562,11.543408787596562,11.543408787596562,,1.1,1.1,1.1,1.1,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.98,0.98,0.98,0.98,26.01166689381725,26.01166689381725,26.01166689381725,26.01166689381725,104.046667575269,2497.1200218064555,0.02333488403120069,29.55783433720933,57.98955938057063,84.10256889435995,104.99261658573364,0.03
1958-04-13,1958-04-24,4256.8747,1.0185047157430231,4335.646956277167,0.031,1958,4,13,1958.04,1957,7,195,28,0.3745998970223473,123.19961164019968,0.02841550820041535,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.0680405953194362,4040.6469562771667,1100.0,,4,275.0,275.0,275.0,275.0,2940.6469562771667,30.0,4.0,7.0,55.00000000000003,2844.6469562771667,100.0,18.0,25.0,80.0,3012.6469562771667,1243.0,976.2942339299872,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.768864076898089,11.768864076898089,11.768864076898089,11.768864076898089,,1.1,1.1,1.1,1.1,0.8571815778539884,0.8571815778539884,0.8571815778539884,0.8571815778539884,0.98,0.98,0.98,0.98,26.670745347472163,26.670745347472163,26.670745347472163,26.670745347472163,106.6829813898886,2560.3915533573268,0.02460601208210289,30.21881987306379,59.311974000895844,86.0859565825947,107.63041591628293,0.03
1958-04-14,1958-04-25,4136.8208,1.022124568182854,4228.34617384985,0.034,1958,4,14,1958.04,1957,7,196,28,0.36532910942062696,107.30078242731724,0.025376536833932255,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.06976722999276254,3933.34617384985,1100.0,,4,275.0,275.0,275.0,275.0,2833.34617384985,30.0,4.0,7.0,55.00000000000003,2737.34617384985,100.0,18.0,25.0,80.0,2905.34617384985,1243.0,976.0978734981453,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.965224508740064,11.965224508740064,11.965224508740064,11.965224508740064,,1.1,1.1,1.1,1.1,0.8612852884269828,0.8612852884269828,0.8612852884269828,0.8612852884269828,0.98,0.98,0.98,0.98,27.24555492879479,27.24555492879479,27.24555492879479,27.24555492879479,108.98221971517916,2615.5732731642997,0.025774195213527744,30.794082371812955,60.46327244825491,87.81369103430401,109.9306713105862,0.035
1958-04-15,1958-04-26,4038.4235,1.0221675780096169,4127.9455679721195,0.036000000000000004,1958,4,15,1958.04,1957,7,197,29,0.3566544970727911,100.40060587773041,0.02432217291253016,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07146412062427478,3832.9455679721195,1100.0,,4,275.0,275.0,275.0,275.0,2732.9455679721195,30.0,4.0,7.0,54.99999999999997,2636.9455679721195,100.0,18.0,25.0,80.0,2804.9455679721195,1243.0,975.914140389389,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.148957617496269,12.148957617496269,12.148957617496269,12.148957617496269,,1.1,1.1,1.1,1.1,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.98,0.98,0.98,0.98,27.783894278666946,27.783894278666946,27.783894278666946,27.783894278666946,111.13557711466778,2667.253850752027,0.02692273318159664,31.33186243738289,61.53986084634988,89.43008925264392,112.08463177117396,0.035
1958-04-16,1958-04-27,3941.514,1.0201070583856071,4020.766252125687,0.039,1958,4,16,1958.04,1957,7,198,29,0.3473942041836593,107.17931584643247,0.02665644037122756,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07336909969437796,3725.766252125687,1100.0,,4,275.0,275.0,275.0,275.0,2625.766252125687,30.0,4.000000000000013,7.0,55.0,2529.7662521256875,100.0,18.0,25.0,80.0,2697.7662521256875,1243.0,975.7180022413901,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.345095765495286,12.345095765495286,12.345095765495286,12.345095765495286,,1.1,1.1,1.1,1.1,0.8688958265616092,0.8688958265616092,0.8688958265616092,0.8688958265616092,0.98,0.98,0.98,0.98,28.358937234643324,28.358937234643324,28.358937234643324,28.358937234643324,113.43574893857334,2722.45797452576,0.02821247041620548,31.90548624394227,62.688546510436076,91.15560625972464,114.38615975471876,0.04
1958-04-17,1958-04-28,3846.083,1.0321117169058236,3969.587328492301,0.04,1958,4,17,1958.04,1957,7,199,29,0.3429723451817348,51.17892363338615,0.012892756701947792,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07431502964617852,3674.587328492301,1100.0,,4,275.0,275.0,275.0,275.0,2574.587328492301,30.0,3.999999999999986,7.0,55.0,2478.587328492301,100.0,18.0,25.0,80.0,2646.587328492301,1243.0,975.6155541008528,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.44754390603255,12.44754390603255,12.44754390603255,12.44754390603255,,1.1,1.1,1.1,1.1,0.870874206751927,0.870874206751927,0.870874206751927,0.870874206751927,0.98,0.98,0.98,0.98,28.65938533195537,28.65938533195537,28.65938533195537,28.65938533195537,114.63754132782148,2751.3009918677153,0.02887895688929515,32.204379183852346,63.2872240684607,92.05528287730394,115.58706511578885,0.04
1958-04-18,1958-04-29,3733.5042,1.0359233319024177,3867.624110535669,0.044000000000000004,1958,4,18,1958.04,1957,7,200,29,0.3341627231502818,101.96321795663198,0.02636326981178892,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07627421682381183,3572.624110535669,1100.0,,4,275.0,275.0,275.0,275.0,2472.624110535669,30.0,3.999999999999986,7.0,55.0,2376.624110535669,100.0,18.0,25.0,80.0,2544.624110535669,1243.0,975.3994891866112,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.663608820273971,12.663608820273971,12.663608820273971,12.663608820273971,,1.1,1.1,1.1,1.1,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.98,0.98,0.98,0.98,29.293093033204908,29.293093033204908,29.293093033204908,29.293093033204908,117.17237213281963,2812.136931187672,0.03029569802650527,32.8343037840226,64.54927809208799,93.95269426621832,118.12181885646908,0.045
1958-04-19,1958-04-30,3659.6188,1.0337673307256927,3783.194358349563,0.047,1958,4,19,1958.04,1957,7,201,29,0.3268679925614023,84.42975218610582,0.02231705384096066,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07797643262734595,3488.194358349563,1100.0,,4,275.0,275.0,275.0,275.0,2388.194358349563,30.0,4.0,7.0,55.0,2292.194358349563,100.0,18.0,25.0,80.0,2460.194358349563,1243.0,975.2205785212643,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.842519485620713,12.842519485620713,12.842519485620713,12.842519485620713,,1.1,1.1,1.1,1.1,0.8782068908297488,0.8782068908297488,0.8782068908297488,0.8782068908297488,0.98,0.98,0.98,0.98,29.81774873148725,29.81774873148725,29.81774873148725,29.81774873148725,119.270994925949,2862.5038782227757,0.0315265311872535,33.35483450661105,65.59248052866981,95.52189058429559,120.22011840334707,0.045
1958-04-20,1958-05-01,3604.8141,1.0378065990623189,3741.0998613728943,0.049,1958,4,20,1958.04,1957,7,202,29,0.32323102802261805,42.09449697666878,0.01125190412886255,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07885381597157956,3446.0998613728943,1100.0,,4,275.0,275.0,275.0,275.0,2346.099861372895,30.0,4.0,7.0,55.0,2250.099861372895,100.0,18.0,25.0,80.0,2418.099861372895,1243.0,975.131378277671,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.931719729214208,12.931719729214208,12.931719729214208,12.931719729214208,,1.1,1.1,1.1,1.1,0.8797981019681809,0.8797981019681809,0.8797981019681809,0.8797981019681809,0.98,0.98,0.98,0.98,30.07925539146528,30.07925539146528,30.07925539146528,30.07925539146528,120.31702156586113,2887.608517580667,0.032160868734925366,33.613925393150446,66.11184285277155,96.30341361158949,121.2658781539662,0.05
1958-04-21,1958-05-02,3496.7627,1.0342049121698609,3616.3691610323467,0.053,1958,4,21,1958.04,1957,7,203,29,0.3124542955131948,124.73070034054764,0.03449058842901464,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.08157353048431258,3321.3691610323467,1100.0,,4,275.0,275.0,275.0,275.0,2221.3691610323467,30.0,4.0,7.0,55.0,2125.3691610323467,100.0,18.0,25.0,80.0,2293.369161032347,1243.0,974.8670679840924,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.196030022792986,13.196030022792986,13.196030022792986,13.196030022792986,,1.1,1.1,1.1,1.1,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.98,0.98,0.98,0.98,30.85364582183129,30.85364582183129,30.85364582183129,30.85364582183129,123.41458328732516,2961.9499988958037,0.03412665515931305,34.3798525459796,67.64761252727008,98.61548316834411,124.36233871629857,0.055
1958-04-22,1958-05-03,3373.3099,1.0324218111984715,3482.678716691735,0.059,1958,4,22,1958.04,1957,7,204,30,0.30090344112216594,133.69044434061152,0.0383872459150084,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.08470491365916931,3187.678716691735,1100.0,,4,275.0,275.0,275.0,275.0,2087.6787166917347,30.0,4.0,7.000000000000013,55.0,1991.6787166917352,100.0,18.0,25.0,80.0,2159.6787166917347,1243.0,974.583771566323,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.479326440562275,13.479326440562275,13.479326440562275,13.479326440562275,,1.1,1.1,1.1,1.1,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.98,0.98,0.98,0.98,31.682469039559113,31.682469039559113,31.682469039559113,31.682469039559113,126.72987615823645,3041.5170277976745,0.03638862107803605,35.197355533536204,69.28752738325758,101.0861978323697,127.67583644653959,0.06
1958-04-23,1958-05-04,3321.255,1.037456103909017,3445.6562723883435,0.062,1958,4,23,1958.04,1957,7,205,30,0.2977047019343529,37.022444303391694,0.010744671370754496,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.08561504011992521,3150.6562723883435,1100.0,,4,275.0,275.0,275.0,275.0,2050.6562723883435,30.0,4.0,7.0,55.0,1954.6562723883435,100.0,18.0,25.0,80.0,2122.6562723883435,1243.0,974.5053192438704,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.557778763014724,13.557778763014724,13.557778763014724,13.557778763014724,,1.1,1.1,1.1,1.1,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.98,0.98,0.98,0.98,31.91170341369165,31.91170341369165,31.91170341369165,31.91170341369165,127.6468136547666,3063.523527714399,0.03704571888892698,35.4230240807083,69.7403573737047,101.7687870134193,128.59212385600657,0.06
1958-04-24,1958-05-05,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1958,4,24,1958.04,1957,7,206,30,0.2954794055901358,25.755744724735,0.0075311385569248376,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.08625981884962505,3124.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2024.9005276636085,30.0,4.0,7.000000000000013,55.0,1928.9005276636085,100.0,18.0,25.0,80.0,2096.9005276636085,1243.0,974.4507415943348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1958-04-25,1958-05-06,3235.6269,1.0340214030244457,3345.707466801638,0.068,1958,4,25,1958.04,1957,7,207,30,0.28906912513166155,74.19306086197048,0.022175597119044026,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.08817268183999606,3050.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,1950.7074668016376,30.0,4.0,7.000000000000013,55.0,1854.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,974.2935229653656,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
1958-04-26,1958-05-07,3168.1362,1.030253979619573,3263.984928026832,0.07200000000000001,1958,4,26,1958.04,1957,7,208,30,0.28200829778151826,81.7225387748058,0.0250376581316536,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.09038031930445696,2968.984928026832,1100.0,,4,275.0,275.0,275.0,275.0,1868.984928026832,30.0,4.0,7.0,55.0,1772.984928026833,100.0,18.0,25.0,80.0,1940.984928026833,1243.0,974.1203490141521,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.942748992733145,13.942748992733145,13.942748992733145,13.942748992733145,,1.1,1.1,1.1,1.1,0.896164943877881,0.896164943877881,0.896164943877881,0.896164943877881,0.98,0.98,0.98,0.98,33.0342261089271,33.0342261089271,33.0342261089271,33.0342261089271,132.1369044357084,3171.2857064570007,0.04048330716881979,36.52561127492068,71.95364969394903,105.1071631095815,133.07859535352534,0.07
1958-04-27,1958-05-08,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1958,4,27,1958.04,1957,7,209,30,0.27859869191691744,39.4630308402875,0.012238413041858928,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.09148643098295996,2929.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1829.5218971865447,30.0,4.0,7.0,55.0,1733.5218971865452,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.76394855437486,72.4322674882582,105.82955511901413,134.05059619965692,0.075
1958-04-28,1958-05-09,3068.5746,1.0236714396923732,3141.212178585448,0.078,1958,4,28,1958.04,1957,7,210,30,0.2714007322297827,83.30971860109683,0.026521519039383358,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.09391279010411978,2846.212178585448,1100.0,,4,275.0,275.0,275.0,275.0,1746.212178585448,30.0,4.0,7.0,55.0,1650.212178585448,100.0,18.0,25.0,80.0,1818.212178585448,1243.0,973.8546500862407,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.208447920644588,14.208447920644588,14.208447920644588,14.208447920644588,,1.1,1.1,1.1,1.1,0.8999573190459149,0.8999573190459149,0.8999573190459149,0.8999573190459149,0.98,0.98,0.98,0.98,33.80619793642306,33.80619793642306,33.80619793642306,33.80619793642306,135.22479174569224,3245.395001896614,0.043048601640971206,37.281318962115996,73.47146030729981,107.39863227183427,136.1632886982058,0.08
1958-04-29,1958-05-10,2987.1311,1.0237713820942165,3058.1393347436165,0.085,1958,4,29,1958.04,1957,7,211,31,0.2642232385218484,83.07284384183141,0.027164505847735,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.09646388464008024,2763.1393347436165,1100.0,,4,275.0,275.0,275.0,275.0,1663.1393347436167,30.0,4.0,7.0,55.0,1567.1393347436167,100.0,18.0,25.0,80.0,1735.1393347436167,1243.0,973.6541294286916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.408968578193779,14.408968578193779,14.408968578193779,14.408968578193779,,1.1,1.1,1.1,1.1,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.98,0.98,0.98,0.98,34.38698411178309,34.38698411178309,34.38698411178309,34.38698411178309,137.54793644713234,3301.150474731177,0.04497765516582124,37.84847637322234,74.61102962372173,109.1202159144941,138.483642522626,0.085
1958-04-30,1958-05-11,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1958,4,30,1958.04,1957,7,212,31,0.2601072963169945,47.6382199635873,0.01582401671592409,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.09799033076310787,2715.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1615.5011147800292,30.0,4.0,7.0,55.0,1519.5011147800292,100.0,18.0,25.0,80.0,1687.5011147800292,1243.0,973.5391406218828,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.047899230897,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1958-05-01,1958-05-12,2859.6787,1.0209546780233656,2919.602346408777,0.095,1958,5,1,1958.05,1957,8,213,31,0.25225364272971834,90.89876837125212,0.03113395510284512,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.10994647966180816,2598.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1498.6023464087768,35.0,4.0,8.0,57.0,1394.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1958-05-02,1958-05-13,2751.0152,1.028638410250318,2829.7999019024605,0.103,1958,5,2,1958.05,1957,8,214,31,0.24449471152437266,89.80244450631653,0.031734556371262435,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.11343558241845768,2508.7999019024605,1100.0,,4,275.0,275.0,275.0,275.0,1408.7999019024605,35.0,4.0,8.0,57.0,1304.7999019024605,100.0,18.0,25.0,80.0,1506.7999019024605,1243.0,973.1029652804542,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.960132726431036,14.960132726431036,14.960132726431036,14.960132726431036,,1.1,1.1,1.1,1.1,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.98,0.98,0.98,0.98,35.97365930612161,35.97365930612161,35.97365930612161,35.97365930612161,143.89463722448644,3453.4712933876745,0.05084975694844953,39.39175443984705,77.71391739343728,113.81299673894432,144.8211526437371,0.105
1958-05-03,1958-05-14,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1958,5,3,1958.05,1957,8,215,31,0.24043650119059146,46.9700270113558,0.01687851184693559,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.11535020624017164,2461.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1361.8298748911047,35.0,4.0,8.0,57.0,1257.8298748911045,100.0,18.0,25.0,80.0,1459.8298748911045,1243.0,972.9895893531856,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1958-05-04,1958-05-15,2675.0157,1.0203003171795997,2729.319367170408,0.11,1958,5,4,1958.05,1957,8,216,31,0.2358131933235232,53.51050772069676,0.019605806621367725,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.11761174007745134,2408.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1308.319367170408,35.0,4.0,8.0,57.0,1204.3193671704078,100.0,18.0,25.0,80.0,1406.3193671704078,1243.0,972.8604260586873,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06282512364014,79.06412530133122,115.85747980751259,147.58813133121245,0.11
1958-05-05,1958-05-16,2630.0582,1.0222948118787176,2688.6948527990785,0.113,1958,5,5,1958.05,1957,8,217,31,0.2323032352818404,40.6245143713295,0.015109380794565497,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.11938878064419302,2367.6948527990785,1100.0,,4,275.0,275.0,275.0,275.0,1267.6948527990785,35.0,3.999999999999993,8.0,57.0,1163.6948527990785,100.0,18.0,25.0,80.0,1365.6948527990785,1243.0,972.7623668860667,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.300731120818524,15.300731120818524,15.300731120818524,15.300731120818524,,1.1,1.1,1.1,1.1,0.91332274907887,0.91332274907887,0.91332274907887,0.91332274907887,0.98,0.98,0.98,0.98,36.945728588431685,36.945728588431685,36.945728588431685,36.945728588431685,147.78291435372674,3546.789944489442,0.05496455434497397,40.33262689576664,79.60714273541329,116.68014738533456,148.70256786251426,0.115
1958-05-06,1958-05-17,2600.3529,1.0178780170276676,2646.8420534241445,0.11599999999999999,1958,5,6,1958.05,1957,8,218,32,0.2286871534158461,41.852799374933966,0.015812352429866446,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.121276598119911,2325.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1225.8420534241445,35.000000000000036,4.0,8.0,57.0,1121.8420534241445,100.0,18.0,25.0,80.0,1323.8420534241445,1243.0,972.6613428875756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401755119309726,15.401755119309726,15.401755119309726,15.401755119309726,,1.1,1.1,1.1,1.1,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.98,0.98,0.98,0.98,37.23263681288936,37.23263681288936,37.23263681288936,37.23263681288936,148.93054725155744,3574.3331340373798,0.056267258962011055,40.60963941441543,80.16477675601854,117.52522112969237,149.84799362904616,0.115
1958-05-07,1958-05-18,2556.1926,1.0169526735643364,2599.526898715372,0.12,1958,5,7,1958.05,1957,8,219,32,0.2245991240490082,47.3151547087723,0.018201448398996904,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.12348400786259645,2278.526898715372,1100.0,,4,275.0,275.0,275.0,275.0,1178.5268987153722,35.0,4.0,8.0,57.0,1074.526898715372,100.0,18.0,25.0,80.0,1276.526898715372,1243.0,972.5471338934508,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.51596411343435,15.51596411343435,15.51596411343435,15.51596411343435,,1.1,1.1,1.1,1.1,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.98,0.98,0.98,0.98,37.55615678173086,37.55615678173086,37.55615678173086,37.55615678173086,150.22462712692345,3605.391051046163,0.057789218184724725,40.921618153272576,80.79292652884105,118.4774812640998,151.1394836338921,0.12
1958-05-08,1958-05-19,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1958,5,8,1958.05,1957,8,220,32,0.2202563100494408,50.264050920918635,0.019717092321180445,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.12591875344581266,2228.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1128.2628477944534,35.000000000000036,4.0,8.0,57.0,1024.2628477944536,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1958-05-09,1958-05-20,2440.7511,1.0095129172694002,2463.969763289497,0.13,1958,5,9,1958.05,1957,8,221,32,0.21288698754821253,85.29308450495638,0.03461612466830223,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.13027757271317011,2142.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1042.9697632894972,35.0,4.0,8.0,57.0,938.9697632894972,100.0,18.0,25.0,80.0,1140.9697632894972,1243.0,972.2199270148367,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1958-05-10,1958-05-21,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1958,5,10,1958.05,1957,8,222,32,0.2091624966678106,43.10753333798584,0.017806685900853294,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.1325973845303991,2099.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,999.8622299515114,35.000000000000036,4.0,8.0,57.0,895.8622299515114,100.0,18.0,25.0,80.0,1097.8622299515114,1243.0,972.1158743481587,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1958-05-11,1958-05-22,2370.2993,1.010923972508805,2396.19238439084,0.13699999999999998,1958,5,11,1958.05,1957,8,223,32,0.20703102201136853,24.66984556067155,0.010295436093268077,0.47,3,Normal,55,13,13,17,178,276.0,0.11518273816322334,2120.19238439084,1100.0,,4,275.0,275.0,275.0,275.0,1020.1923843908397,45.0,5.0,12.0,62.83793671972565,895.3544476711141,100.0,18.0,25.0,79.83793671972566,1073.3544476711143,1243.0,972.0563264450814,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.006771561803887,16.006771561803887,16.006771561803887,16.006771561803887,,1.1,1.1,1.1,1.1,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.98,0.98,0.98,0.98,38.9355656877524,38.9355656877524,38.9355656877524,38.9355656877524,155.7422627510096,3737.814306024231,0.06499572562100535,42.247152846027866,83.46336857254444,122.5297428659333,156.64484569308343,0.135
1958-05-12,1958-05-23,2342.4819,1.004629396651821,2353.326177864812,0.141,1958,5,12,1958.05,1957,8,224,32,0.2033273817675197,42.86620652602778,0.01821515730765404,0.47,3,Normal,55,13,13,17,178,276.0,0.11728080985799284,2077.326177864812,1100.0,,4,275.0,275.0,275.0,275.0,977.326177864812,45.0,5.0,12.0,60.19762689747032,855.1285509673418,100.0,18.0,25.0,77.19762689747031,1033.1285509673417,1243.0,971.9528562913976,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.110241715487476,16.110241715487476,16.110241715487476,16.110241715487476,,1.1,1.1,1.1,1.1,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.98,0.98,0.98,0.98,39.22393712148093,39.22393712148093,39.22393712148093,39.22393712148093,156.89574848592372,3765.4979636621692,0.06666978422356915,42.52328120082993,84.01999024400163,123.37521797423945,157.79550712571643,0.14
1958-05-13,1958-05-24,2287.4661,1.0065552992153532,2302.461124730477,0.146,1958,5,13,1958.05,1957,8,225,33,0.1989326411767132,50.8650531343351,0.022091601281775945,0.47,3,Normal,55,13,13,17,178,276.0,0.11987173074737935,2026.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,926.461124730477,45.0,5.0,12.0,57.0646344942685,807.3964902362085,100.0,18.0,25.0,74.06463449426852,985.3964902362084,1243.0,971.8300785769355,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.233019429949607,16.233019429949607,16.233019429949607,16.233019429949607,,1.1,1.1,1.1,1.1,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.98,0.98,0.98,0.98,39.56494187133824,39.56494187133824,39.56494187133824,39.56494187133824,158.25976748535297,3798.234419648471,0.06873504433386629,42.84935827342142,84.67745074755045,124.3742433361854,159.1560678161527,0.145
1958-05-14,1958-05-25,2233.2716,1.008811210708514,2252.94942663694,0.152,1958,5,14,1958.05,1957,8,226,33,0.1946548304614316,49.51169809353678,0.02197639126211754,0.47,3,Normal,55,13,13,17,178,276.0,0.12250607880355098,1976.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,876.9494266369403,45.0,5.0,12.0,54.015000916043434,760.9344257208968,100.0,18.0,25.0,71.01500091604342,938.9344257208968,1243.0,971.7105675815376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1958-05-15,1958-05-26,2179.8933,1.002477893715166,2185.2948439078027,0.158,1958,5,15,1958.05,1957,8,227,33,0.1888094745136341,67.65458272913747,0.030959018147023006,0.47,3,Normal,55,13,13,17,178,276.0,0.12629874672035074,1909.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,809.2948439078027,45.0,5.0,12.0,49.84787082040815,697.4469730873946,100.0,18.0,25.0,66.84787082040813,875.4469730873946,1243.0,971.5472634163292,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.515834590556054,16.515834590556054,16.515834590556054,16.515834590556054,,1.1,1.1,1.1,1.1,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.98,0.98,0.98,0.98,40.345345743931134,40.345345743931134,40.345345743931134,40.345345743931134,161.3813829757245,3873.153191417389,0.07384879135445997,43.59372472588622,86.17893070202156,126.65736848031315,162.26927537381238,0.16
1958-05-16,1958-05-27,2153.5086,1.0028613452044095,2159.6705315052645,0.161,1958,5,16,1958.05,1957,8,228,33,0.18659553392205488,25.62431240253818,0.011864917369909354,0.47,3,Normal,55,13,13,17,178,276.0,0.12779727091411086,1883.6705315052645,1100.0,,4,275.0,275.0,275.0,275.0,783.6705315052644,45.0,5.0,12.0,48.26956172315034,673.4009697821142,100.0,18.0,25.0,65.26956172315036,851.4009697821142,1243.0,971.4854116277713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.577686379113928,16.577686379113928,16.577686379113928,16.577686379113928,,1.1,1.1,1.1,1.1,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.98,0.98,0.98,0.98,40.515034637035825,40.515034637035825,40.515034637035825,40.515034637035825,162.0601385481433,3889.4433251554387,0.07503928779136015,43.75522521457357,86.50481684803154,127.15320591208763,162.946110018103,0.16
1958-05-17,1958-05-28,2114.3104,1.0052030192939163,2125.311197804528,0.165,1958,5,17,1958.05,1957,8,229,33,0.1836268874903112,34.35933370073644,0.016166730658658385,0.47,3,Normal,55,13,13,17,178,276.0,0.12986333497189084,1849.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,749.3111978045282,45.0,5.0,12.0,46.15322595172818,641.1579718527997,100.0,18.0,25.0,63.15322595172818,819.1579718527997,1243.0,971.4024753050453,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.2313113683795,0.07667958060700178,43.97103073979542,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1958-05-18,1958-05-29,2075.5648,1.0121431912625691,2100.768780344257,0.168,1958,5,18,1958.05,1957,8,230,33,0.1815064226217438,24.54241746027128,0.011682588626554831,0.47,3,Normal,55,13,13,17,178,276.0,0.13138047489203994,1824.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,724.7687803442567,45.0,5.0,12.0,44.64155531105929,618.1272250331976,100.0,18.0,25.0,61.64155531105929,796.1272250331976,1243.0,971.3432349870379,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1958-05-19,1958-05-30,2037.2697,1.0125994135570566,2062.9381034775606,0.173,1958,5,19,1958.05,1957,8,231,33,0.17823785214046126,37.83067686669619,0.01833825106188296,0.47,3,Normal,55,13,13,17,178,276.0,0.13378976302523954,1786.9381034775604,1100.0,,4,275.0,275.0,275.0,275.0,686.9381034775606,45.0,5.0,12.0,42.3114049243425,582.6266985532181,100.0,18.0,25.0,59.3114049243425,760.6266985532179,1243.0,971.2519195601184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1958-05-20,1958-05-31,2011.9887,1.0086895688986297,2029.4720144319144,0.17600000000000002,1958,5,20,1958.05,1957,8,232,34,0.1753463820469174,33.466089045646186,0.016490047070205075,0.47,3,Normal,55,13,13,17,178,276.0,0.13599596251503734,1753.4720144319144,1100.0,,4,275.0,275.0,275.0,275.0,653.4720144319142,45.0,5.0,12.0,40.25008784544401,551.2219265864703,100.0,18.0,25.0,57.25008784544402,729.2219265864702,1243.0,971.1711393451803,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.891958661704805,16.891958661704805,16.891958661704805,16.891958661704805,,1.1,1.1,1.1,1.1,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.98,0.98,0.98,0.98,41.37145843709569,41.37145843709569,41.37145843709569,41.37145843709569,165.48583374838276,3971.660009961186,0.08154132334498104,44.56834100300994,88.14624809579918,129.6523438229923,166.36158959634918,0.175
1958-05-21,1958-06-01,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1958,5,21,1958.05,1957,8,233,34,0.17306435430755507,26.4123580944713,0.013186006722718285,0.55,3,Normal,55,13,13,17,178,276.0,0.1377892061910232,1727.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,627.0596563374431,45.0,5.0,12.0,38.62323970194397,526.4364166354992,100.0,18.0,25.0,55.62323970194397,704.4364166354993,1243.0,971.1073853773663,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1958-05-22,1958-06-02,1937.3349,1.0005308252325822,1938.363286248882,0.184,1958,5,22,1958.05,1957,8,234,34,0.16747458793190342,64.69637008856103,0.033376803279101176,0.55,3,Normal,55,13,13,17,178,276.0,0.14238816942004448,1662.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,562.3632862488821,45.0,5.0,12.0,34.638318355909405,465.7249678929727,100.0,18.0,25.0,51.638318355909405,643.7249678929727,1243.0,970.9008660017273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1958-05-23,1958-06-03,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1958,5,23,1958.05,1957,8,235,34,0.16239171512873474,58.829546332970274,0.03130007463212777,0.55,3,Normal,55,13,13,17,178,276.0,0.14684492974962393,1603.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,503.5337399159118,45.0,5.000000000000004,12.000000000000005,31.01475934264675,410.51898057326514,100.0,18.0,25.0,48.01475934264674,588.5189805732651,1243.0,970.7108013135744,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1958-05-24,1958-06-04,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1958,5,24,1958.05,1957,8,236,34,0.1574494264237043,57.2024155674826,0.031389690120118635,0.55,3,Normal,55,13,13,17,178,276.0,0.15145434659017526,1546.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,446.33132434842855,44.99999999999999,5.0,12.0,27.491422151895968,356.8399021965326,100.0,18.0,25.0,44.49142215189596,534.8399021965326,1243.0,970.5259935094334,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1958-05-25,1958-06-05,1816.8359,0.9841191530010728,1787.9830070499418,0.19899999999999998,1958,5,25,1958.05,1957,8,237,34,0.15448173180911498,34.348317298487466,0.019210650863600773,0.55,3,Normal,55,13,13,17,178,276.0,0.15436388316429386,1511.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,411.98300704994176,45.0,5.000000000000004,12.000000000000005,25.375764926989174,324.60724212295264,100.0,18.0,25.0,42.375764926989156,502.60724212295264,1243.0,970.4150220227768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1958-05-26,1958-06-06,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1958,5,26,1958.05,1957,8,238,34,0.15036695208705347,47.62476530163735,0.027364920715286255,0.55,3,Normal,55,13,13,17,178,276.0,0.15858803858838846,1464.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,364.35824174830435,45.0,5.0,12.0,22.44235547000427,279.91588627830015,100.0,18.0,25.0,39.44235547000426,457.91588627830015,1243.0,970.2611573964177,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991158,0.205
1958-05-27,1958-06-07,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1958,5,27,1958.05,1957,8,239,35,0.1466374773146096,43.16521727365625,0.02543329877697187,0.55,3,Normal,55,13,13,17,178,276.0,0.1626214555562609,1421.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,321.19302447464815,45.0,4.999999999999998,11.999999999999998,19.78362831909065,239.40939615555752,100.0,18.0,25.0,36.783628319090646,417.4093961555575,1243.0,970.1217005406104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1958-05-28,1958-06-08,1712.5226,0.969471177329717,1660.241301225748,0.21100000000000002,1958,5,28,1958.05,1957,8,240,35,0.14344484842590466,36.95172324890018,0.022256838943603502,0.55,3,Normal,55,13,13,17,178,276.0,0.16624089510135096,1384.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,284.241301225748,45.0,5.0,12.0,17.507616379846798,204.7336848459012,100.0,18.0,25.0,34.507616379846795,382.73368484590117,1243.0,970.002318050114,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1958-05-29,1958-06-09,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1958,5,29,1958.05,1957,8,241,35,0.14032999959446205,36.051491104659355,0.02219659973237464,0.55,3,Normal,55,13,13,17,178,276.0,0.16993087770906734,1348.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,248.1898101210886,45.0,5.0,11.69009975208026,15.28705352195111,171.21265684705722,100.0,18.0,24.690099752080265,32.28705352195111,349.21265684705725,1242.6900997520802,969.8858440019296,990.0,0.9211543600054564,0.48,988.5988456399948,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.178066858064955,18.178066858064955,18.178066858064955,18.178066858064955,,1.1,1.1,1.1,1.1,0.9313976054362506,0.9313976054362506,0.9313976054362506,0.9313976054362506,0.98,0.98,0.98,0.98,44.762114144826974,44.762114144826974,44.762114144826974,44.762114144826974,179.0484565793079,4297.16295790339,0.11023862818469428,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1958-05-30,1958-06-10,1656.2409,0.957558724961048,1585.9479244323386,0.21899999999999997,1958,5,30,1958.05,1957,8,242,35,0.13702590067095408,38.24188568875002,0.024112951692558258,0.55,3,Normal,55,13,13,17,178,276.0,0.1740284127543401,1309.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,209.9479244323386,41.83744870934285,5.0,9.888851513117398,12.93157505561506,140.2900491542633,96.83744870934284,18.0,22.888851513117398,29.93157505561506,318.29004915426333,1237.7263002224602,969.7622932943201,990.0,0.9081345579605512,0.48,988.6118654420392,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.314637367719527,18.314637367719527,18.314637367719527,18.314637367719527,,1.1,1.1,1.1,1.1,0.9316380984095508,0.9316380984095508,0.9316380984095508,0.9316380984095508,0.98,0.98,0.98,0.98,45.11005339591757,45.11005339591757,45.11005339591757,45.11005339591757,180.44021358367027,4330.565126008087,0.11377436219934875,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
