Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1958-05-31,1958-06-11,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1958,5,31,1958.05,1957,8,243,35,0.13273038440570867,49.71662344034007,0.0323627199942068,0.55,3,Normal,55,13,13,17,178,276.0,0.17966044554734506,1260.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,160.23130099199855,31.930150559999703,5.000000000000001,7.54712649599993,9.869319263999907,105.88470467199896,86.93015055999969,18.0,20.54712649599993,26.86931926399991,283.88470467199903,1225.4772770559994,969.6016703570508,990.0,0.8778022555447417,0.48,988.6421977444553,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.50559260740416,18.50559260740416,18.50559260740416,18.50559260740416,,1.1,1.1,1.1,1.1,0.9318805456915178,0.9318805456915178,0.9318805456915178,0.9318805456915178,0.98,0.98,0.98,0.98,45.59224936815151,45.59224936815151,45.59224936815151,45.59224936815151,182.36899747260605,4376.855939342545,0.11871193963750375,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1958-06-01,1958-06-12,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1958,6,1,1958.06,1957,9,244,35,0.12963506220841567,35.825488394594906,0.02387719915092584,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.13996213440180014,1290.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,190.4058125974036,47.00000000000001,5.999999999999997,10.880332148423063,11.787026494124985,114.73845395485554,100.0,18.0,22.880332148423065,24.78702649412499,234.73845395485557,1240.8803321484233,969.4859264714688,990.0,0.916407428586028,0.48,988.6035925714141,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.582731319945378,18.582731319945378,18.582731319945378,18.582731319945378,,1.1,1.1,1.1,1.1,0.9319474646129956,0.9319474646129956,0.9319474646129956,0.9319474646129956,0.98,0.98,0.98,0.98,45.785583756350356,45.785583756350356,45.785583756350356,45.785583756350356,183.14233502540142,4395.416040609635,0.12206186718802264,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1958-06-02,1958-06-13,1568.6399,0.9483007366521528,1487.5423727119592,0.23199999999999998,1958,6,2,1958.06,1957,9,245,35,0.1285236610023133,12.86343988544445,0.008647444349429144,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.14117244917006705,1277.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,177.54237271195916,44.808313113018265,6.0,10.14527844068338,10.990718310740327,105.59806284751718,97.80831311301829,18.0,22.14527844068338,23.990718310740327,225.5980628475172,1237.9535915537015,969.4443676656848,990.0,0.9087307319441356,0.48,988.6112692680556,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.631966822371012,18.631966822371012,18.631966822371012,18.631966822371012,,1.1,1.1,1.1,1.1,0.9319808439590608,0.9319808439590608,0.9319808439590608,0.9319808439590608,0.98,0.98,0.98,0.98,45.90853826649004,45.90853826649004,45.90853826649004,45.90853826649004,183.63415306596016,4407.219673583044,0.12344801495044085,48.783688379355965,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1958-06-03,1958-06-14,1536.5597,0.9454747988820564,1452.778473327773,0.237,1958,6,3,1958.06,1957,9,246,36,0.12552006009551958,34.76389938418606,0.023929250069733586,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.14455060000921435,1242.7784733277724,1100.0,,4,275.0,275.0,275.0,275.0,142.7784733277731,36.03456707796178,6.0,8.158769904444178,8.838667396481194,83.74646894888593,89.03456707796178,18.0,20.15876990444417,21.83866739648119,203.746468948886,1227.193336982406,969.3320535292128,990.0,0.8805071133964747,0.48,988.6394928866036,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.772504577390762,18.772504577390762,18.772504577390762,18.772504577390762,,1.1,1.1,1.1,1.1,0.9320361164603423,0.9320361164603423,0.9320361164603423,0.9320361164603423,0.98,0.98,0.98,0.98,46.25756176845591,46.25756176845591,46.25756176845591,46.25756176845591,185.03024707382363,4440.725929771767,0.12736301540178274,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478363,0.235
1958-06-04,1958-06-15,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1958,6,4,1958.06,1957,9,247,36,0.12096211011151373,52.75405074080868,0.03768080748429357,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.14999738333990068,1190.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,90.02442258696442,22.720449510043398,5.1442527192551095,5.1442527192551095,5.572940445859702,51.4425271925511,75.72044951004341,17.14425271925511,17.14425271925511,18.5729404458597,171.4425271925511,1210.0089549485535,969.161617365281,990.0,0.8554768421937886,0.48,988.6645231578062,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.96797101252521,18.96797101252521,18.96797101252521,18.96797101252521,,1.1,1.1,1.1,1.1,0.9320144757096795,0.9320144757096795,0.9320144757096795,0.9320144757096795,0.98,0.98,0.98,0.98,46.73812781188438,46.73812781188438,46.73812781188438,46.73812781188438,186.9525112475376,4486.8602699409,0.13353517855216182,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1958-06-05,1958-06-16,1453.0426,0.9328792022166468,1355.5132214748025,0.251,1958,6,5,1958.06,1957,9,248,36,0.11711634233542295,44.51120111216186,0.03283715747437236,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1549228710373768,1145.5132214748025,1100.0,,4,275.0,275.0,275.0,275.0,45.51322147480255,11.486670181735885,2.60075551284586,2.60075551284586,2.817485138916348,26.0075551284586,64.48667018173589,14.60075551284586,14.60075551284586,15.817485138916345,146.0075551284586,1193.6881812074275,969.0178119463033,990.0,0.8319210862787614,0.48,988.6880789137214,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.135332187418,19.135332187418,19.135332187418,19.135332187418,,1.1,1.1,1.1,1.1,0.9319048617048641,0.9319048617048641,0.9319048617048641,0.9319048617048641,0.98,0.98,0.98,0.98,47.14496962591049,47.14496962591049,47.14496962591049,47.14496962591049,188.579878503642,4525.917084087408,0.13912064856030432,49.75023677041202,98.6384573562096,145.7062328770154,188.49174465160968,0.25
1958-06-06,1958-06-17,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1958,6,6,1958.06,1957,9,249,36,0.11360834243191005,40.60185073510297,0.03087801325519188,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1597065815028013,1104.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,4.911370739699579,1.239536424781322,0.28064975655426155,0.28064975655426155,0.3040372362671167,2.8064975655426156,54.23953642478132,12.28064975655426,12.28064975655426,13.304037236267115,122.8064975655426,1178.8008359378898,968.8897214508963,990.0,0.8104341961990162,0.48,988.709565803801,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.284909572904734,19.284909572904734,19.284909572904734,19.284909572904734,,1.1,1.1,1.1,1.1,0.9317357850164484,0.9317357850164484,0.9317357850164484,0.9317357850164484,0.98,0.98,0.98,0.98,47.504872781253226,47.504872781253226,47.504872781253226,47.504872781253226,190.0194911250129,4560.46778700031,0.1445112540308462,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1958-06-07,1958-06-18,1392.3229999999999,0.9189558294159528,1279.4833372799076,0.262,1958,6,7,1958.06,1957,9,250,36,0.11054736034098404,35.42803345979201,0.02768932773685786,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.16412874937976554,1069.4833372799076,1069.4833372799076,,4,267.3708343199769,267.3708343199769,267.3708343199769,267.3708343199769,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1146.4833372799076,968.7783762028796,990.0,0.7637903837029594,0.4403283384638798,988.7958812778332,0.5057173393475856,0.5057173393475856,0.5057173393475856,0.5057173393475856,19.511787735605832,19.511787735605832,19.511787735605832,19.511787735605832,,1.0694833372799075,1.0694833372799075,1.0694833372799075,1.0694833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.14482529050586,47.14482529050586,47.14482529050586,47.14482529050586,188.57930116202343,4525.903227888563,0.14738707075539564,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1958-06-08,1958-06-19,1362.5733,0.925071362348696,1260.4775389309586,0.266,1958,6,8,1958.06,1957,9,251,36,0.10890525936363482,19.00579834894893,0.015078252298782097,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.16660352407239726,1050.4775389309586,1050.4775389309586,,4,262.61938473273966,262.61938473273966,262.61938473273966,262.61938473273966,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1127.4775389309586,968.718643693783,990.0,0.7363593345395278,0.4156208006102462,988.8480198648504,0.4879336549907179,0.4879336549907179,0.4879336549907179,0.4879336549907179,19.641442516076573,19.641442516076573,19.641442516076573,19.641442516076573,,1.0504775389309586,1.0504775389309586,1.0504775389309586,1.0504775389309586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.61472178056707,46.61472178056707,46.61472178056707,46.61472178056707,186.4588871222683,4475.013290934439,0.14792717947232012,50.40835311123036,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1958-06-09,1958-06-20,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1958,6,9,1958.06,1957,9,252,36,0.10738545013389154,17.5903846035103,0.014152841263395966,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.16896143730251625,1032.8871543274483,1032.8871543274483,,4,258.2217885818621,258.2217885818621,258.2217885818621,258.2217885818621,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1109.8871543274483,968.6633596278864,990.0,0.7109711505756986,0.3927533006256828,988.8962755487987,0.4717568115447117,0.4717568115447117,0.4717568115447117,0.4717568115447117,19.761159109367608,19.761159109367608,19.761159109367608,19.761159109367608,,1.0328871543274485,1.0328871543274485,1.0328871543274485,1.0328871543274485,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.113515958151005,46.113515958151005,46.113515958151005,46.113515958151005,184.454063832604,4426.897531982497,0.1484077321021279,50.52812217072493,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1958-06-10,1958-06-21,1313.8865,0.921125596044422,1210.2544854472196,0.278,1958,6,10,1958.06,1957,9,253,37,0.1045659875426398,32.63266888022872,0.026963476915493625,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.17351722511683124,1000.2544854472197,1000.2544854472197,,4,250.06362136180493,250.06362136180493,250.06362136180493,250.06362136180493,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1077.2544854472196,968.5607998114057,990.0,0.6638724532227912,0.35033083108138546,988.985796715696,0.4424655356061463,0.4424655356061463,0.4424655356061463,0.4424655356061463,19.982531368684164,19.982531368684164,19.982531368684164,19.982531368684164,,1.0002544854472195,1.0002544854472195,1.0002544854472195,1.0002544854472195,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.15688296279188,45.15688296279188,45.15688296279188,45.15688296279188,180.6275318511676,4335.060764428022,0.14924756241198406,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1958-06-11,1958-06-22,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1958,6,11,1958.06,1957,9,254,37,0.1036600819370616,10.485018583080773,0.008739194380805233,0.58,3,Normal,53,12,12,13,120,210.0,0.1750336258755452,989.7694668641388,989.7694668641388,,4,247.4423667160347,247.4423667160347,247.4423667160347,247.4423667160347,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1066.7694668641388,968.5278468958587,990.0,0.6487394367111282,0.3418155734913111,989.0094449897977,0.43325247550224777,0.43325247550224777,0.43325247550224777,0.43325247550224777,20.048345618436574,20.048345618436574,20.048345618436574,20.048345618436574,,0.9897694668641388,0.9897694668641388,0.9897694668641388,0.9897694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.83070186769742,44.83070186769742,44.83070186769742,44.83070186769742,179.32280747078968,4303.747379298952,0.14946438663711725,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1958-06-12,1958-06-23,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1958,6,12,1958.06,1957,9,255,37,0.10252205422494796,13.171617038352453,0.01110032100621645,0.58,3,Normal,53,12,12,13,120,210.0,0.17697655530964573,976.5978498257864,976.5978498257864,,4,244.1494624564466,244.1494624564466,244.1494624564466,244.1494624564466,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1053.5978498257864,968.4864503851668,990.0,0.6297288554186607,0.3312782798606291,989.0389928647207,0.42181544635903867,0.42181544635903867,0.42181544635903867,0.42181544635903867,20.130727033194926,20.130727033194926,20.130727033194926,20.130727033194926,,0.9765978498257863,0.9765978498257863,0.9765978498257863,0.9765978498257863,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.41586956754325,44.41586956754325,44.41586956754325,44.41586956754325,177.663478270173,4263.923478484152,0.14972509708850149,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940258,0.285
1958-06-13,1958-06-24,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1958,6,13,1958.06,1957,9,256,37,0.09963975794109203,33.35991069277657,0.028927170673777987,0.58,3,Normal,53,12,12,13,120,210.0,0.1820959863303452,943.2379391330098,943.2379391330098,,4,235.8094847832525,235.8094847832525,235.8094847832525,235.8094847832525,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1020.2379391330098,968.3816049515608,990.0,0.58830568127726,0.3045903513064079,989.1071039674164,0.3935298131897508,0.3935298131897508,0.3935298131897508,0.3935298131897508,20.33196920266571,20.33196920266571,20.33196920266571,20.33196920266571,,0.9432379391330098,0.9432379391330098,0.9432379391330098,0.9432379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.32750182933836,43.32750182933836,43.32750182933836,43.32750182933836,173.31000731735344,4159.4401756164825,0.1502812224922515,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1958-06-14,1958-06-25,1210.671,0.9385942850261904,1136.328881646943,0.297,1958,6,14,1958.06,1957,9,257,37,0.09817881537429587,16.909057486066786,0.014880425692920496,0.58,3,Normal,53,12,12,13,120,210.0,0.18480565212391287,926.328881646943,926.328881646943,,4,231.58222041173576,231.58222041173576,231.58222041173576,231.58222041173576,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1003.328881646943,968.3284621994618,990.0,0.5728113258119398,0.2910631053175544,989.1361255688704,0.3795656803983901,0.3795656803983901,0.3795656803983901,0.3795656803983901,20.428097689010325,20.428097689010325,20.428097689010325,20.428097689010325,,0.9263288816469428,0.9263288816469428,0.9263288816469428,0.9263288816469428,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.75196454872105,42.75196454872105,42.75196454872105,42.75196454872105,171.0078581948842,4104.188596677221,0.1504915178667581,51.24098734396902,101.6700207986431,150.37751339781775,195.00908938902043,0.295
1958-06-15,1958-06-26,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1958,6,15,1958.06,1957,9,258,37,0.09659170814823677,18.36929659790644,0.016431091824397854,0.58,3,Normal,53,12,12,13,120,210.0,0.18784221076362867,907.9595850490366,907.9595850490366,,4,226.98989626225915,226.98989626225915,226.98989626225915,226.98989626225915,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.9595850490366,968.27073012444,990.0,0.5559789026345754,0.2763676680392293,989.1676534293264,0.3646799543869591,0.3646799543869591,0.3646799543869591,0.3646799543869591,20.53224335049933,20.53224335049933,20.53224335049933,20.53224335049933,,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.117818232483614,42.117818232483614,42.117818232483614,42.117818232483614,168.47127292993446,4043.310550318428,0.15069531598724556,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1958-06-16,1958-06-27,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1958,6,16,1958.06,1957,9,259,37,0.09381386435903548,32.15096978242218,0.029610162721473418,0.58,3,Normal,53,12,12,13,120,210.0,0.19340424919030105,875.8086152666144,875.8086152666144,,4,218.9521538166536,218.9521538166536,218.9521538166536,218.9521538166536,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,952.8086152666144,968.1696842194092,990.0,0.5265178546267781,0.2506468922132916,989.2228352531599,0.33933877548383845,0.33933877548383845,0.33933877548383845,0.33933877548383845,20.713812258266785,20.713812258266785,20.713812258266785,20.713812258266785,,0.8758086152666145,0.8758086152666145,0.8758086152666145,0.8758086152666145,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.98568463085017,40.98568463085017,40.98568463085017,40.98568463085017,163.94273852340066,3934.625724561616,0.15098677263961974,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384603,0.31
1958-06-17,1958-06-28,1130.1421,0.9321639202112424,1053.477690331766,0.316,1958,6,17,1958.06,1957,9,260,38,0.0910204724446646,32.330924934848326,0.03068971012064482,0.58,3,Normal,53,12,12,13,120,210.0,0.1993397695340524,843.4776903317661,843.4776903317661,,4,210.86942258294152,210.86942258294152,210.86942258294152,210.86942258294152,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,920.4776903317661,968.0680727410428,990.0,0.4968919074753235,0.22478215226541287,989.2783259402593,0.3147704452775477,0.3147704452775477,0.3147704452775477,0.3147704452775477,20.895482753939046,20.895482753939046,20.895482753939046,20.895482753939046,,0.8434776903317661,0.8434776903317661,0.8434776903317661,0.8434776903317661,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.99327460766243,38.99327460766243,38.99327460766243,38.99327460766243,155.97309843064969,3743.354362335593,0.14805543568894178,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1958-06-18,1958-06-29,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1958,6,18,1958.06,1957,9,261,38,0.08902815549501106,23.059223954323212,0.02237850417742476,0.58,3,Normal,53,12,12,13,120,210.0,0.20380069539929704,820.4184663774429,820.4184663774429,,3,273.4728221258144,273.4728221258144,273.4728221258144,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,897.4184663774429,967.9956008943292,990.0,0.4757619413020393,0.2063347731019543,989.317903285596,0.5290207237995505,0.5290207237995505,0.5290207237995505,,20.79328166746738,20.79328166746738,20.79328166746738,,,1.093891288503257,1.093891288503257,1.093891288503257,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.38781425510341,51.38781425510341,51.38781425510341,,154.16344276531024,3699.922626367445,0.14961246114628549,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1958-06-19,1958-06-30,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1958,6,19,1958.06,1957,9,262,38,0.08776507462232554,14.618991582008448,0.014391611676066753,0.58,3,Normal,53,12,12,13,120,210.0,0.20673371586679606,805.7994747954344,805.7994747954344,,3,268.5998249318115,268.5998249318115,268.5998249318115,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,882.7994747954344,967.9496554922142,990.0,0.4623660526013941,0.19463957983634755,989.3429943675624,0.5103687910958485,0.5103687910958485,0.5103687910958485,,20.882970084252182,20.882970084252182,20.882970084252182,,,1.074399299727246,1.074399299727246,1.074399299727246,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.6898409196599,50.6898409196599,50.6898409196599,,152.06952275897967,3649.668546215513,0.14970427385740087,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1958-06-20,1958-07-01,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1958,6,20,1958.06,1957,9,263,38,0.08657814739721079,13.737583624013267,0.01370931650534468,0.58,3,Normal,53,12,12,13,120,210.0,0.20956789380993995,792.0618911714212,792.0618911714212,,3,264.0206303904737,264.0206303904737,264.0206303904737,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,869.0618911714212,967.906480229396,990.0,0.4497778285634537,0.1860309455857106,989.3641912258507,0.4931452700004096,0.4931452700004096,0.4931452700004096,,20.96456572645452,20.96456572645452,20.96456572645452,,,1.056082521561895,1.056082521561895,1.056082521561895,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.02034362925088,50.02034362925088,50.02034362925088,,150.06103088775262,3601.464741306064,0.14975225802902226,52.10723238999186,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1958-06-21,1958-07-02,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1958,6,21,1958.06,1957,9,264,38,0.08443526546181272,24.80187425229247,0.0253789921033318,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.2148865157320543,767.2600169191287,767.2600169191287,,3,255.7533389730429,255.7533389730429,255.7533389730429,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,844.2600169191287,967.8090400676764,990.0,0.4270510115195203,0.17363000845956436,989.3993189800208,0.4627954375044784,0.4627954375044784,0.4627954375044784,,21.12748347483991,21.12748347483991,21.12748347483991,,,1.0230133558921717,1.0230133558921717,1.0230133558921717,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.8305953935916,48.8305953935916,48.8305953935916,,146.4917861807748,3515.802868338595,0.14990052150358,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1958-06-22,1958-07-03,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1958,6,22,1958.06,1957,9,265,38,0.0830644181447288,15.86628839217508,0.016503424061737316,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.2184328790263296,751.3937285269536,751.3937285269536,,3,250.46457617565116,250.46457617565116,250.46457617565116,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,828.3937285269536,967.7455749141078,990.0,0.4125121815187224,0.16569686426347682,989.4217909542177,0.4438832989759871,0.4438832989759871,0.4438832989759871,,21.232332741133934,21.232332741133934,21.232332741133934,,,1.0018583047026048,1.0018583047026048,1.0018583047026048,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.05814013571988,48.05814013571988,48.05814013571988,,144.17442040715963,3460.186089771831,0.1499639701499442,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1958-06-23,1958-07-04,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1958,6,23,1958.06,1957,9,266,38,0.08189971950848521,13.48030828985634,0.014221033273782085,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.22153922026705106,737.9134202370973,737.9134202370973,,3,245.97114007903244,245.97114007903244,245.97114007903244,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,814.9134202370973,967.6916536809483,990.0,0.4001597077869816,0.15895671011854864,989.4408835820944,0.42812374587564783,0.42812374587564783,0.42812374587564783,,21.32110615527048,21.32110615527048,21.32110615527048,,,0.9838845603161296,0.9838845603161296,0.9838845603161296,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.39328619745555,47.39328619745555,47.39328619745555,,142.17985859236666,3412.3166062167998,0.14999245242967849,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1958-06-24,1958-07-05,987.4235,0.9354088004533838,923.6446316744818,0.358,1958,6,24,1958.06,1957,9,267,39,0.07980289617667523,24.26878856261544,0.026275028003593097,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.22736016948346202,713.6446316744818,713.6446316744818,,3,237.88154389149395,237.88154389149395,237.88154389149395,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,790.6446316744818,967.594578526698,990.0,0.3779213756379714,0.14682231583724092,989.4752563085248,0.400466178214914,0.400466178214914,0.400466178214914,,21.48021160361208,21.48021160361208,21.48021160361208,,,0.9515261755659756,0.9515261755659756,0.9515261755659756,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.176630619841006,46.176630619841006,46.176630619841006,,138.529891859523,3324.7174046285522,0.1499818080557467,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1958-06-25,1958-07-06,971.4252,0.934067963185034,907.3771579506143,0.364,1958,6,25,1958.06,1957,9,268,39,0.07839738644693307,16.26747372386751,0.017928017673057732,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.2314362866201109,697.3771579506143,697.3771579506143,,3,232.45905265020482,232.45905265020482,232.45905265020482,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,774.3771579506143,967.5295086318024,990.0,0.3655809611307909,0.1392131473851843,989.495205891484,0.3824415408483889,0.3824415408483889,0.3824415408483889,,21.583255718833247,21.583255718833247,21.583255718833247,,,0.9298362106008192,0.9298362106008192,0.9298362106008192,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.34050537288262,45.34050537288262,45.34050537288262,,136.02151611864784,3264.5163868475483,0.1499062599568448,52.84956040554186,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1958-06-26,1958-07-07,955.5912,0.9401594064210812,898.4080553732088,0.371,1958,6,26,1958.06,1957,9,269,39,0.07762245598424522,8.969102577405577,0.009983328314748595,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.2337467910533857,688.4080553732088,688.4080553732088,,3,229.4693517910696,229.4693517910696,229.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,765.4080553732088,967.4936322214928,990.0,0.3603814813757732,0.13652241661196265,989.5030961020124,0.37268017531899295,0.37268017531899295,0.37268017531899295,,21.636783705200553,21.636783705200553,21.636783705200553,,,0.9178774071642783,0.9178774071642783,0.9178774071642783,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.86837377875105,44.86837377875105,44.86837377875105,,134.60512133625315,3230.5229120700765,0.14982626272238472,52.91860870402122,105.09170353252985,155.67500405486814,202.4593022272197,0.37
1958-06-27,1958-07-08,932.1467,0.9418638351561232,877.955265790124,0.37799999999999995,1958,6,27,1958.06,1957,9,270,39,0.07585533496426672,20.452789583084726,0.02329593588652612,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.2391921413114466,667.955265790124,667.955265790124,,3,222.65175526337467,222.65175526337467,222.65175526337467,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,744.955265790124,967.4118210631603,990.0,0.3485247917623907,0.1303865797370372,989.5210886285004,0.3508901130076317,0.3508901130076317,0.3508901130076317,,21.758377452332386,21.758377452332386,21.758377452332386,,,0.8906070210534986,0.8906070210534986,0.8906070210534986,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.77998075032094,43.77998075032094,43.77998075032094,,131.33994225096282,3152.1586140231075,0.14959753346061685,53.075005355949145,105.4113503522434,156.17151729665215,203.1614111852216,0.38
1958-06-28,1958-07-09,916.7204,0.9323009893305656,854.6593358595118,0.384,1958,6,28,1958.06,1957,9,271,39,0.07384256661826183,23.295929930612264,0.02725756211062044,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.2457119359596157,644.6593358595118,644.6593358595118,,3,214.8864452865039,214.8864452865039,214.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,721.6593358595118,967.318637343438,990.0,0.3350199048460938,0.12339780075785353,989.5415822943961,0.32686596653452243,0.32686596653452243,0.32686596653452243,,21.89607898442345,21.89607898442345,21.89607898442345,,,0.8595457811460157,0.8595457811460157,0.8595457811460157,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.5204947747123,42.5204947747123,42.5204947747123,,127.5614843241369,3061.4756237792853,0.149254186986504,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1958-06-29,1958-07-10,901.4559,0.9283606107785491,836.8761499139267,0.392,1958,6,29,1958.06,1957,9,272,39,0.07230609935256327,17.783185945585046,0.021249483507701897,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.250933187690435,626.8761499139267,626.8761499139267,,3,208.95871663797558,208.95871663797558,208.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,703.8761499139267,967.2475045996556,990.0,0.32471081154430537,0.11806284497417804,989.5572263434816,0.3090966927504695,0.3090966927504695,0.3090966927504695,,22.00062505107542,22.00062505107542,22.00062505107542,,,0.8358348665519023,0.8358348665519023,0.8358348665519023,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.68358373504026,40.68358373504026,40.68358373504026,,122.05075120512078,2929.2180289228986,0.14584087647577695,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1958-06-30,1958-07-11,893.8841,0.9191395355838059,821.6042165397482,0.396,1958,6,30,1958.06,1957,9,273,39,0.07098660430903425,15.271933374178385,0.018587944251914082,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.25559751979417994,611.6042165397482,611.6042165397482,,3,203.86807217991608,203.86807217991608,203.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,688.6042165397482,967.1864168661592,990.0,0.31585751683463664,0.11348126496192447,989.5706612182034,0.29423046308430034,0.29423046308430034,0.29423046308430034,,22.090013888960147,22.090013888960147,22.090013888960147,,,0.8154722887196644,0.8154722887196644,0.8154722887196644,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.85372275586357,39.85372275586357,39.85372275586357,,119.56116826759069,2869.4680384221765,0.14552160987090856,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1958-07-01,1958-07-12,863.9982,0.9265273133905936,800.5179310203087,0.405,1958,7,1,1958.07,1957,10,274,40,0.06916474924015467,21.086285519439684,0.02634080350025881,0.49,3,Normal,50,10,9,9,108,186.0,0.2323495736852912,614.5179310203088,614.5179310203088,,3,204.83931034010288,204.83931034010288,204.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,683.5179310203088,967.1020717240813,990.0,0.3129089455190195,0.1143553793060926,989.5727356751753,0.2970386873336457,0.2970386873336457,0.2970386873336457,,22.173625263760147,22.173625263760147,22.173625263760147,,,0.8193572413604115,0.8193572413604115,0.8193572413604115,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.19515417488873,40.19515417488873,40.19515417488873,,120.5854625246662,2894.0511005919884,0.15063430543145073,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1958-07-02,1958-07-13,856.6266,0.9204268935690436,788.4621603866118,0.408,1958,7,2,1958.07,1957,10,275,40,0.06812313065740326,12.055770633696852,0.015290233621085213,0.49,3,Normal,50,10,9,9,108,186.0,0.2359022529486988,602.4621603866118,602.4621603866118,,3,200.8207201288706,200.8207201288706,200.8207201288706,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,671.4621603866118,967.0538486415463,990.0,0.305920092977746,0.11073864811598354,989.5833412589062,0.2855053598942774,0.2855053598942774,0.2855053598942774,,22.243987257465506,22.243987257465506,22.243987257465506,,,0.8032828805154824,0.8032828805154824,0.8032828805154824,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.53164147093525,39.53164147093525,39.53164147093525,,118.59492441280571,2846.278185907337,0.1504129562218361,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1958-07-03,1958-07-14,849.2947,0.9261387421267372,786.5647251529042,0.41,1958,7,3,1958.07,1957,10,276,40,0.06795919225321093,1.897435233707484,0.002412306543925716,0.49,3,Normal,50,10,9,9,108,186.0,0.2364713214972137,600.5647251529043,600.5647251529043,,3,200.18824171763472,200.18824171763472,200.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,669.5647251529043,967.0462589006115,990.0,0.3048201305234227,0.11016941754587126,989.5850104519307,0.2837108017570615,0.2837108017570615,0.2837108017570615,,22.255040749561964,22.255040749561964,22.255040749561964,,,0.8007529668705389,0.8007529668705389,0.8007529668705389,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.42672004773739,39.42672004773739,39.42672004773739,,118.28016014321214,2838.7238434370925,0.15037562245143793,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1958-07-04,1958-07-15,834.7498,0.9266671393845559,773.5352092678302,0.41700000000000004,1958,7,4,1958.07,1957,10,277,40,0.06683344208074052,13.029515885074149,0.01684411482368967,0.49,3,Normal,50,10,9,9,108,186.0,0.24045447158902244,587.5352092678303,587.5352092678303,,3,195.8450697559434,195.8450697559434,195.8450697559434,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,656.5352092678303,966.9941408370712,990.0,0.2972667879813508,0.10501408370713207,989.5977191283116,0.27153943651369383,0.27153943651369383,0.27153943651369383,,22.332038854726488,22.332038854726488,22.332038854726488,,,0.7833802790237736,0.7833802790237736,0.7833802790237736,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.704789335309464,38.704789335309464,38.704789335309464,,116.11436800592838,2786.7448321422808,0.15010870431590753,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1958-07-05,1958-07-16,827.5366,0.9228252692239536,763.6716856876753,0.42,1958,7,5,1958.07,1957,10,278,40,0.06598123364341514,9.863523580154833,0.012915921547193246,0.49,3,Normal,50,10,9,9,108,186.0,0.2435601626797381,577.6716856876752,577.6716856876752,,3,192.55722856255844,192.55722856255844,192.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,646.6716856876752,966.9546867427507,990.0,0.29154880329720306,0.10106867427507013,989.6073825224277,0.26250167353509,0.26250167353509,0.26250167353509,,22.39019410614185,22.39019410614185,22.39019410614185,,,0.7702289142502338,0.7702289142502338,0.7702289142502338,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.1541142118033,38.1541142118033,38.1541142118033,,114.46234263540993,2747.0962232498377,0.14988423006980836,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1958-07-06,1958-07-17,820.3628,0.9212730355954843,755.7781270456113,0.423,1958,7,6,1958.07,1957,10,279,40,0.06529923017674083,7.893558642064023,0.010444280351060814,0.49,3,Normal,50,10,9,9,108,186.0,0.2461039733011152,569.7781270456113,569.7781270456113,,3,189.9260423485371,189.9260423485371,189.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,638.7781270456113,966.9231125081824,990.0,0.2869728272728181,0.09791125081824452,989.6151159219087,0.2553782826691701,0.2553782826691701,0.2553782826691701,,22.436625131057358,22.436625131057358,22.436625131057358,,,0.7597041693941484,0.7597041693941484,0.7597041693941484,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.71079956250863,37.71079956250863,37.71079956250863,,113.13239868752588,2715.177568500621,0.14968996143056987,53.9779394590948,107.25943250549429,159.04870860135316,207.24525005906693,0.425
1958-07-07,1958-07-18,806.1332,0.9169522878458136,739.1856820484668,0.43,1958,7,7,1958.07,1957,10,280,40,0.06386564292898753,16.592444997144526,0.022446924230408186,0.49,3,Normal,50,10,9,9,108,186.0,0.2516282505426077,553.1856820484668,553.1856820484668,,3,184.39522734948886,184.39522734948886,184.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,622.1856820484667,966.8567427281938,990.0,0.2773540185788213,0.09127427281938673,989.6313717086017,0.2407216488430729,0.2407216488430729,0.2407216488430729,,22.533907331564823,22.533907331564823,22.533907331564823,,,0.7375809093979557,0.7375809093979557,0.7375809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.77137504162325,36.77137504162325,36.77137504162325,,110.31412512486973,2647.539002996873,0.14923736728660916,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1958-07-08,1958-07-19,799.0771,0.9168437076495652,732.6288110618622,0.434,1958,7,8,1958.07,1957,10,281,41,0.0632991292757449,6.556870986604623,0.008949785877382004,0.49,3,Normal,50,10,9,9,108,186.0,0.25388026950566434,546.6288110618622,546.6288110618622,,2,273.3144055309311,273.3144055309311,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,615.6288110618623,966.8305152442474,990.0,0.2735529339489056,0.08865152442474487,989.6377955416265,0.5284091238476168,0.5284091238476168,,,22.278871173531336,22.278871173531336,,,,1.0932576221237242,1.0932576221237242,,,0.94,0.94,,,0.98,0.98,,,55.02735542836084,55.02735542836084,,,110.05471085672168,2641.3130605613205,0.15021892286383046,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1958-07-09,1958-07-20,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1958,7,9,1958.07,1957,10,282,41,0.0627768066741919,6.045400480937474,0.008320311739713405,0.49,3,Normal,50,10,9,9,108,186.0,0.2559926324925139,540.5834105809247,540.5834105809247,,2,270.2917052904624,270.2917052904624,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,609.5834105809248,966.8063336423236,990.0,0.2700483539599564,0.08623336423236988,989.6437182818075,0.5168068671205253,0.5168068671205253,,,22.320577772363443,22.320577772363443,,,,1.0811668211618497,1.0811668211618497,,,0.94,0.94,,,0.98,0.98,,,54.52065781664663,54.52065781664663,,,109.04131563329322,2616.991575199038,0.15007405074953686,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1958-07-10,1958-07-21,778.1427,0.91994408895877,715.8477772314177,0.442,1958,7,10,1958.07,1957,10,283,41,0.06184924795279448,10.735633349507113,0.014997089731880974,0.49,3,Normal,50,10,9,9,108,186.0,0.2598317769727045,529.8477772314177,529.8477772314177,,2,264.92388861570885,264.92388861570885,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,598.8477772314178,966.7633911089256,990.0,0.2638247983950248,0.08193911089256709,989.6542360907124,0.4965193464106506,0.4965193464106506,,,22.394325635376163,22.394325635376163,,,,1.0596955544628357,1.0596955544628357,,,0.94,0.94,,,0.98,0.98,,,53.614473651800786,53.614473651800786,,,107.22894730360157,2573.494735286437,0.14979294581079186,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1958-07-11,1958-07-22,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1958,7,11,1958.07,1957,10,284,41,0.060518033879348274,15.407570294516287,0.02199698152950873,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.32408190985022817,473.4402069369014,473.4402069369014,,2,236.72010346845062,236.72010346845062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,553.4402069369013,966.7017608277476,990.0,0.2375015692387833,0.06468804138738027,989.6978103893738,0.39657074935372777,0.39657074935372777,,,22.59947881227253,22.59947881227253,,,,0.9468804138738026,0.9468804138738026,,,0.94,0.94,,,0.98,0.98,,,48.34554965756357,48.34554965756357,,,96.69109931512712,2320.586383563051,0.13804333097605498,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1958-07-12,1958-07-23,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1958,7,12,1958.07,1957,10,285,41,0.060518033879348274,0.0,0.0,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.32408190985022817,473.4402069369014,473.4402069369014,,2,236.72010346845062,236.72010346845062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,553.4402069369013,966.7017608277476,990.0,0.2375015692387833,0.06468804138738027,989.6978103893738,0.39657074935372777,0.39657074935372777,,,22.59947881227253,22.59947881227253,,,,0.9468804138738026,0.9468804138738026,,,0.94,0.94,,,0.98,0.98,,,48.34554965756357,48.34554965756357,,,96.69109931512712,2320.586383563051,0.13804333097605498,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1958-07-13,1958-07-24,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1958,7,13,1958.07,1957,10,286,41,0.05947639789075013,12.055972090256205,0.01751343432921873,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3297576970956779,461.38423484664514,461.38423484664514,,2,230.6921174233225,230.6921174233225,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,541.3842348466451,966.6535369393864,990.0,0.2305125999110986,0.062276846969329024,989.7072105531197,0.3766573348834605,0.3766573348834605,,,22.677016278849592,22.677016278849592,,,,0.9227684696932902,0.9227684696932902,,,0.94,0.94,,,0.98,0.98,,,47.276095769831244,47.276095769831244,,,94.55219153966247,2269.2525969519,0.13735380148664555,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1958-07-14,1958-07-25,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1958,7,14,1958.07,1957,10,287,41,0.05947639789075013,0.0,0.0,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3297576970956779,461.38423484664514,461.38423484664514,,2,230.6921174233225,230.6921174233225,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,541.3842348466451,966.6535369393864,990.0,0.2305125999110986,0.062276846969329024,989.7072105531197,0.3766573348834605,0.3766573348834605,,,22.677016278849592,22.677016278849592,,,,0.9227684696932902,0.9227684696932902,,,0.94,0.94,,,0.98,0.98,,,47.276095769831244,47.276095769831244,,,94.55219153966247,2269.2525969519,0.13735380148664555,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1958-07-15,1958-07-26,744.0263,0.9126580349939859,679.0415809418463,0.457,1958,7,15,1958.07,1957,10,288,42,0.0586691925933755,9.342653904799024,0.013758588821380495,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3342946976607026,452.0415809418463,452.0415809418463,,2,226.02079047092315,226.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.0415809418463,966.6161663237673,990.0,0.22509656866193986,0.06040831618836926,989.7144951151497,0.3615764948260913,0.3615764948260913,,,22.736752296556322,22.736752296556322,,,,0.9040831618836924,0.9040831618836924,,,0.94,0.94,,,0.98,0.98,,,46.44080686277072,46.44080686277072,,,92.88161372554144,2229.1587294129945,0.13678339638157727,54.51676736480147,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1958-07-16,1958-07-27,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1958,7,16,1958.07,1957,10,289,42,0.05769462532715493,11.279713729404762,0.01689182069723703,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.33994154375362434,440.7618672124413,440.7618672124413,,2,220.38093360622062,220.38093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,520.7618672124413,966.5710474688498,990.0,0.21855760418112533,0.05815237344248826,989.7232900223764,0.3437771059800635,0.3437771059800635,,,22.808465447546602,22.808465447546602,,,,0.8815237344248826,0.8815237344248826,,,0.94,0.94,,,0.98,0.98,,,45.424799825324286,45.424799825324286,,,90.8495996506486,2180.390391615566,0.13605089495436215,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1958-07-17,1958-07-28,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1958,7,17,1958.07,1957,10,290,42,0.05769462532715493,0.0,0.0,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.33994154375362434,440.7618672124413,440.7618672124413,,2,220.38093360622062,220.38093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,520.7618672124413,966.5710474688498,990.0,0.21855760418112533,0.05815237344248826,989.7232900223764,0.3437771059800635,0.3437771059800635,,,22.808465447546602,22.808465447546602,,,,0.8815237344248826,0.8815237344248826,,,0.94,0.94,,,0.98,0.98,,,45.424799825324286,45.424799825324286,,,90.8495996506486,2180.390391615566,0.13605089495436215,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1958-07-18,1958-07-29,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1958,7,18,1958.07,1957,10,291,42,0.056842969894414,9.857123064131088,0.01498259915558386,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.34503475164001524,430.90474414831016,430.90474414831016,,2,215.45237207415508,215.45237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,510.90474414831016,966.5316189765933,990.0,0.2128433299410494,0.05618094882966205,989.7309757212292,0.3285882167216795,0.3285882167216795,,,22.87076852791434,22.87076852791434,,,,0.8618094882966204,0.8618094882966204,,,0.94,0.94,,,0.98,0.98,,,44.53023377199385,44.53023377199385,,,89.06046754398773,2137.4512210557054,0.1353698515417773,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1958-07-19,1958-07-30,710.868,0.9026403630498192,641.6581496004989,0.471,1958,7,19,1958.07,1957,10,292,42,0.05543926412548311,16.246594547811355,0.02531970420375181,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3537709294915554,414.65814960049886,414.65814960049886,,2,207.32907480024943,207.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,494.65814960049886,966.4666325984019,990.0,0.20623333381566386,0.052931629920099775,989.7408350362642,0.304298048912896,0.304298048912896,,,22.96990438894941,22.96990438894941,,,,0.8293162992009977,0.8293162992009977,,,0.93,0.93,,,0.97,0.97,,,42.1447117038369,42.1447117038369,,,84.28942340767382,2022.9461617841714,0.13136188398784154,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1958-07-20,1958-07-31,710.868,0.9026403630498192,641.6581496004989,0.471,1958,7,20,1958.07,1957,10,293,42,0.05543926412548311,0.0,0.0,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3537709294915554,414.65814960049886,414.65814960049886,,2,207.32907480024943,207.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,494.65814960049886,966.4666325984019,990.0,0.20623333381566386,0.052931629920099775,989.7408350362642,0.304298048912896,0.304298048912896,,,22.96990438894941,22.96990438894941,,,,0.8293162992009977,0.8293162992009977,,,0.93,0.93,,,0.97,0.97,,,42.1447117038369,42.1447117038369,,,84.28942340767382,2022.9461617841714,0.13136188398784154,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1958-07-21,1958-08-01,697.8704,0.8972206234519711,626.1437153766765,0.478,1958,7,21,1958.07,1957,10,294,42,0.05409881700854485,15.514434223822374,0.02477775284303409,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3625365781455476,399.1437153766765,399.1437153766765,,2,199.57185768833824,199.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.1437153766765,966.4045748615068,990.0,0.2010809386859811,0.0498287430753353,989.7490903182387,0.2819673127479861,0.2819673127479861,,,23.062548143984,23.062548143984,,,,0.7982874307533531,0.7982874307533531,,,0.93,0.93,,,0.97,0.97,,,40.7314883970815,40.7314883970815,,,81.462976794163,1955.111443059912,0.13010268216962995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1958-07-22,1958-08-02,691.4282,0.8964100209249521,619.803167230102,0.479,1958,7,22,1958.07,1957,10,295,43,0.053550993648680816,6.34054814657452,0.010229938280100126,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3662453049642553,392.803167230102,392.803167230102,,2,196.4015836150509,196.4015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,472.803167230102,966.3792126689204,990.0,0.1989752215893328,0.04856063344602039,989.7524641449646,0.27308422521770004,0.27308422521770004,,,23.100167250826587,23.100167250826587,,,,0.7856063344602039,0.7856063344602039,,,0.93,0.93,,,0.97,0.97,,,40.14983822717619,40.14983822717619,,,80.29967645435238,1927.192234904457,0.1295567378482613,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1958-07-23,1958-08-03,691.4282,0.8964100209249521,619.803167230102,0.479,1958,7,23,1958.07,1957,10,296,43,0.053550993648680816,0.0,0.0,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3662453049642553,392.803167230102,392.803167230102,,2,196.4015836150509,196.4015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,472.803167230102,966.3792126689204,990.0,0.1989752215893328,0.04856063344602039,989.7524641449646,0.27308422521770004,0.27308422521770004,,,23.100167250826587,23.100167250826587,,,,0.7856063344602039,0.7856063344602039,,,0.93,0.93,,,0.97,0.97,,,40.14983822717619,40.14983822717619,,,80.29967645435238,1927.192234904457,0.1295567378482613,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
