Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1958-07-24,1958-08-04,685.0236,0.8943005987939278,612.617015667972,0.483,1958,7,24,1958.07,1957,10,297,43,0.05293011015371278,7.186151562129908,0.011730251328873762,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3705414544395061,385.61701566797205,385.61701566797205,,2,192.80850783398603,192.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,465.61701566797205,966.350468062672,990.0,0.1965886767901014,0.04712340313359442,989.7562879200765,0.26318704465042564,0.26318704465042564,,,23.14263281275394,23.14263281275394,,,,0.7712340313359441,0.7712340313359441,,,0.93,0.93,,,0.97,0.97,,,39.487773648292354,39.487773648292354,,,78.97554729658471,1895.413135118032,0.12891504035432813,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1958-07-25,1958-08-05,672.3268,0.8921244228803702,599.7991584370061,0.491,1958,7,25,1958.07,1957,10,298,43,0.051822647288957316,12.817857230965956,0.02137024877521923,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3784600175024098,372.7991584370062,372.7991584370062,,2,186.39957921850305,186.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,452.7991584370062,966.2990962129663,990.0,0.1923318238351681,0.04455983168740122,989.7631083444777,0.24598355262590554,0.24598355262590554,,,23.21802857888512,23.21802857888512,,,,0.7455983168740122,0.7455983168740122,,,0.93,0.93,,,0.97,0.97,,,38.29957539840599,38.29957539840599,,,76.59915079681198,1838.3796191234878,0.12770799978515945,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1958-07-26,1958-08-06,672.3268,0.8921244228803702,599.7991584370061,0.491,1958,7,26,1958.07,1957,10,299,43,0.051822647288957316,0.0,0.0,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3784600175024098,372.7991584370062,372.7991584370062,,2,186.39957921850305,186.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,452.7991584370062,966.2990962129663,990.0,0.1923318238351681,0.04455983168740122,989.7631083444777,0.24598355262590554,0.24598355262590554,,,23.21802857888512,23.21802857888512,,,,0.7455983168740122,0.7455983168740122,,,0.93,0.93,,,0.97,0.97,,,38.29957539840599,38.29957539840599,,,76.59915079681198,1838.3796191234878,0.12770799978515945,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1958-07-27,1958-08-07,659.7793,0.8916849045964713,588.3152421752268,0.496,1958,7,27,1958.07,1957,10,300,43,0.050830436923939584,11.483916261779315,0.019520004648050385,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3858475588031581,361.3152421752269,361.3152421752269,,2,180.65762108761345,180.65762108761345,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,441.3152421752269,966.2474185897884,990.0,0.18851797710616386,0.042263048435045365,989.7692189744588,0.23106019456580085,0.23106019456580085,,,23.29074019010452,23.29074019010452,,,,0.7226304843504535,0.7226304843504535,,,0.93,0.93,,,0.97,0.97,,,37.23602113537173,37.23602113537173,,,74.47204227074346,1787.329014497843,0.1265852674416386,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1958-07-28,1958-08-08,653.5614,0.8949481661930335,584.9035764245518,0.499,1958,7,28,1958.07,1957,10,301,43,0.050535669003081284,3.411665750674956,0.005832868678167564,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3880981569434485,357.90357642455183,357.90357642455183,,2,178.95178821227591,178.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,437.90357642455183,966.2320660939104,990.0,0.18738495158010945,0.04158071528491036,989.7710343331348,0.2267159191862915,0.2267159191862915,,,23.31225232003817,23.31225232003817,,,,0.7158071528491037,0.7158071528491037,,,0.93,0.93,,,0.97,0.97,,,36.918493237423746,36.918493237423746,,,73.83698647484749,1772.0876753963398,0.12623787826055788,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1958-07-29,1958-08-09,653.5614,0.8949481661930335,584.9035764245518,0.499,1958,7,29,1958.07,1957,10,302,44,0.050535669003081284,0.0,0.0,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3880981569434485,357.90357642455183,357.90357642455183,,2,178.95178821227591,178.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,437.90357642455183,966.2320660939104,990.0,0.18738495158010945,0.04158071528491036,989.7710343331348,0.2267159191862915,0.2267159191862915,,,23.31225232003817,23.31225232003817,,,,0.7158071528491037,0.7158071528491037,,,0.93,0.93,,,0.97,0.97,,,36.918493237423746,36.918493237423746,,,73.83698647484749,1772.0876753963398,0.12623787826055788,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1958-07-30,1958-08-10,647.3805,0.8937580352708416,578.6015237526551,0.502,1958,7,30,1958.07,1957,10,303,44,0.0499911716522294,6.302052671896718,0.01089187016139067,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3923252716787515,351.6015237526551,351.6015237526551,,2,175.80076187632756,175.80076187632756,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,431.6015237526551,966.2037068568867,990.0,0.18529201895844635,0.040320304750531034,989.7743876762912,0.2187985782509736,0.2187985782509736,,,23.3518822411532,23.3518822411532,,,,0.7032030475053103,0.7032030475053103,,,0.93,0.93,,,0.97,0.97,,,36.33007839358599,36.33007839358599,,,72.66015678717197,1743.8437628921274,0.12557892401651066,55.205032909597854,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1958-07-31,1958-08-11,635.1294,0.8997395729536994,571.4510551263394,0.507,1958,7,31,1958.07,1957,10,304,44,0.04937337116291572,7.150468626315727,0.012512827760436744,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3972343702293343,344.4510551263393,344.4510551263393,,2,172.22552756316966,172.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.4510551263393,966.1715297480683,990.0,0.1829173245807031,0.03889021102526788,989.7781924643941,0.2099841793013293,0.2099841793013293,,,23.39667853702424,23.39667853702424,,,,0.6889021102526788,0.6889021102526788,,,0.92,0.92,,,0.97,0.97,,,35.276078533889915,35.276078533889915,,,70.55215706777983,1693.251769626716,0.12346141709753565,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1958-08-01,1958-08-12,635.1294,0.8997395729536994,571.4510551263394,0.507,1958,8,1,1958.08,1957,11,305,44,0.04937337116291572,0.0,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3219873309347908,387.4510551263393,387.4510551263393,,2,193.72552756316966,193.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,458.4510551263393,966.1715297480683,990.0,0.19420883749583226,0.04749021102526788,989.7583009514788,0.2656957620515477,0.2656957620515477,,,23.321075441358875,23.321075441358875,,,,0.7749021102526787,0.7749021102526787,,,0.93,0.93,,,0.97,0.97,,,39.98150300530725,39.98150300530725,,,79.9630060106145,1919.1121442547485,0.1399297547765239,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1958-08-02,1958-08-13,635.1294,0.8997395729536994,571.4510551263394,0.507,1958,8,2,1958.08,1957,11,306,44,0.04937337116291572,0.0,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3219873309347908,387.4510551263393,387.4510551263393,,2,193.72552756316966,193.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,458.4510551263393,966.1715297480683,990.0,0.19420883749583226,0.04749021102526788,989.7583009514788,0.2656957620515477,0.2656957620515477,,,23.321075441358875,23.321075441358875,,,,0.7749021102526787,0.7749021102526787,,,0.93,0.93,,,0.97,0.97,,,39.98150300530725,39.98150300530725,,,79.9630060106145,1919.1121442547485,0.1399297547765239,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1958-08-03,1958-08-14,629.0591,0.8983016201826908,565.0848087206653,0.514,1958,8,3,1958.08,1957,11,307,44,0.04882332747346548,6.366246405674134,0.011266001682273357,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3256148407467728,381.0848087206653,381.0848087206653,,2,190.54240436033265,190.54240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,452.0848087206653,966.142881639243,990.0,0.19209458592199213,0.04621696174413305,989.7616884523339,0.25703823709416485,0.25703823709416485,,,23.361768575996777,23.361768575996777,,,,0.7621696174413305,0.7621696174413305,,,0.93,0.93,,,0.97,0.97,,,39.393180746419524,39.393180746419524,,,78.78636149283905,1890.8726758281373,0.13942395951363296,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1958-08-04,1958-08-15,623.0255,0.8986760817668561,559.8981151808364,0.516,1958,8,4,1958.08,1957,11,308,44,0.048375197151624263,5.186693539828866,0.00926363814986886,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3286312188076781,375.8981151808364,375.8981151808364,,2,187.9490575904182,187.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,446.8981151808364,966.1195415183136,990.0,0.19037206777223348,0.04517962303616728,989.7644483091916,0.2500899607308296,0.2500899607308296,,,23.39481683014711,23.39481683014711,,,,0.7517962303616728,0.7517962303616728,,,0.93,0.93,,,0.97,0.97,,,38.911994498703926,38.911994498703926,,,77.82398899740788,1867.7757359377888,0.13899669759072542,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1958-08-05,1958-08-16,623.0255,0.8986760817668561,559.8981151808364,0.516,1958,8,5,1958.08,1957,11,309,45,0.048375197151624263,0.0,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3286312188076781,375.8981151808364,375.8981151808364,,2,187.9490575904182,187.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,446.8981151808364,966.1195415183136,990.0,0.19037206777223348,0.04517962303616728,989.7644483091916,0.2500899607308296,0.2500899607308296,,,23.39481683014711,23.39481683014711,,,,0.7517962303616728,0.7517962303616728,,,0.93,0.93,,,0.97,0.97,,,38.911994498703926,38.911994498703926,,,77.82398899740788,1867.7757359377888,0.13899669759072542,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1958-08-06,1958-08-17,623.0255,0.8986760817668561,559.8981151808364,0.516,1958,8,6,1958.08,1957,11,310,45,0.048375197151624263,0.0,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3286312188076781,375.8981151808364,375.8981151808364,,2,187.9490575904182,187.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,446.8981151808364,966.1195415183136,990.0,0.19037206777223348,0.04517962303616728,989.7644483091916,0.2500899607308296,0.2500899607308296,,,23.39481683014711,23.39481683014711,,,,0.7517962303616728,0.7517962303616728,,,0.93,0.93,,,0.97,0.97,,,38.911994498703926,38.911994498703926,,,77.82398899740788,1867.7757359377888,0.13899669759072542,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1958-08-07,1958-08-18,617.0284,0.9016230362380232,556.3270194530895,0.52,1958,8,7,1958.08,1957,11,311,45,0.048066654480746936,3.571095727746865,0.00641905858043263,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3307407218525636,372.3270194530895,372.3270194530895,,2,186.1635097265448,186.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,443.3270194530895,966.1034715875387,990.0,0.1891860950213212,0.04446540389061791,989.7663485010879,0.2453608832495243,0.2453608832495243,,,23.41751603029969,23.41751603029969,,,,0.7446540389061791,0.7446540389061791,,,0.93,0.93,,,0.97,0.97,,,38.579720278209855,38.579720278209855,,,77.15944055641971,1851.826573354073,0.13869439710527295,55.36592941758172,110.11111055045556,163.5149784008588,213.6466429695094,0.52
1958-08-08,1958-08-19,611.0679,0.9037819743727112,552.2721531377864,0.523,1958,8,8,1958.08,1957,11,312,45,0.047716314031104747,4.054866315303117,0.007342152401248206,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3331690706377039,368.2721531377864,368.2721531377864,,2,184.1360765688932,184.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,439.2721531377864,966.0852246891201,990.0,0.1878394604516634,0.04365443062755728,989.7685061089207,0.2400454338176044,0.2400454338176044,,,23.443235985983172,23.443235985983172,,,,0.7365443062755728,0.7365443062755728,,,0.93,0.93,,,0.97,0.97,,,38.20147526290491,38.20147526290491,,,76.40295052580983,1833.670812619436,0.13834293489490507,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1958-08-09,1958-08-20,611.0679,0.9037819743727112,552.2721531377864,0.523,1958,8,9,1958.08,1957,11,313,45,0.047716314031104747,0.0,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3331690706377039,368.2721531377864,368.2721531377864,,2,184.1360765688932,184.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,439.2721531377864,966.0852246891201,990.0,0.1878394604516634,0.04365443062755728,989.7685061089207,0.2400454338176044,0.2400454338176044,,,23.443235985983172,23.443235985983172,,,,0.7365443062755728,0.7365443062755728,,,0.93,0.93,,,0.97,0.97,,,38.20147526290491,38.20147526290491,,,76.40295052580983,1833.670812619436,0.13834293489490507,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1958-08-10,1958-08-21,605.1438,0.9013534933782996,545.4484781262191,0.527,1958,8,10,1958.08,1957,11,314,45,0.047126748510105336,6.8236750115672775,0.012510210011051213,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3373370856805684,361.44847812621913,361.44847812621913,,2,180.7242390631096,180.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,432.44847812621913,966.054518151568,990.0,0.18557329531867056,0.04228969562524383,989.7721370090559,0.2312306806678235,0.2312306806678235,,,23.486388176820284,23.486388176820284,,,,0.7228969562524382,0.7228969562524382,,,0.93,0.93,,,0.97,0.97,,,37.56265916033743,37.56265916033743,,,75.12531832067484,1803.0076396961965,0.13773128229957318,55.443588122740145,110.27114330512319,163.76679798420489,214.01029617909995,0.525
1958-08-11,1958-08-22,599.256,0.90497555624859,542.3120319353051,0.53,1958,8,11,1958.08,1957,11,315,45,0.04685575955921036,3.1364461909140573,0.0057834715186408005,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3392880651077832,358.3120319353051,358.3120319353051,,2,179.15601596765254,179.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,429.3120319353051,966.0404041437088,990.0,0.18453167112242602,0.041662406387061014,989.7738059224904,0.2272338768784004,0.2272338768784004,,,23.50616790190323,23.50616790190323,,,,0.7166240638706102,0.7166240638706102,,,0.93,0.93,,,0.97,0.97,,,37.26807152166412,37.26807152166412,,,74.53614304332824,1788.8674330398776,0.1374414334443902,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1958-08-12,1958-08-23,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1958,8,12,1958.08,1957,11,316,46,0.0464561033692713,4.6256503465168635,0.008602878006410936,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3422069189409367,353.6863815887882,353.6863815887882,,2,176.8431907943941,176.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,424.6863815887882,966.0195887171496,990.0,0.18299547728040927,0.040737276317757636,989.776267246402,0.2214023786220874,0.2214023786220874,,,23.535276150630242,23.535276150630242,,,,0.7073727631775765,0.7073727631775765,,,0.93,0.93,,,0.97,0.97,,,36.832511317457254,36.832511317457254,,,73.66502263491451,1767.9605432379485,0.1370036979870025,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1958-08-13,1958-08-24,587.589,0.9034011913285348,530.8286026115426,0.537,1958,8,13,1958.08,1957,11,317,46,0.04586359126563728,6.85777897724563,0.012919008025391041,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3466278928730789,346.8286026115426,346.8286026115426,,2,173.4143013057713,173.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.8286026115426,965.9887287117521,990.0,0.18071798610715434,0.039365720522308516,989.7799162933703,0.2128950720265957,0.2128950720265957,,,23.578292509592014,23.578292509592014,,,,0.6936572052230852,0.6936572052230852,,,0.93,0.93,,,0.97,0.97,,,36.184364689140395,36.184364689140395,,,72.36872937828079,1736.8495050787396,0.1363316313820411,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1958-08-14,1958-08-25,587.589,0.9034011913285348,530.8286026115426,0.537,1958,8,14,1958.08,1957,11,318,46,0.04586359126563728,0.0,0.0,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3466278928730789,346.8286026115426,346.8286026115426,,2,173.4143013057713,173.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.8286026115426,965.9887287117521,990.0,0.18071798610715434,0.039365720522308516,989.7799162933703,0.2128950720265957,0.2128950720265957,,,23.578292509592014,23.578292509592014,,,,0.6936572052230852,0.6936572052230852,,,0.93,0.93,,,0.97,0.97,,,36.184364689140395,36.184364689140395,,,72.36872937828079,1736.8495050787396,0.1363316313820411,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1958-08-15,1958-08-26,581.8096,0.8996393412940712,523.4188053025672,0.541,1958,8,15,1958.08,1957,11,319,46,0.045223384778141806,7.409797308975384,0.014156536283964962,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.35153494321557105,339.4188053025672,339.4188053025672,,2,169.7094026512836,169.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,410.4188053025672,965.9553846238617,990.0,0.17825716781266068,0.037883761060513436,989.7838590711267,0.2038885063677712,0.2038885063677712,,,23.624585940897536,23.624585940897536,,,,0.6788376106051344,0.6788376106051344,,,0.92,0.92,,,0.97,0.97,,,35.0993181122953,35.0993181122953,,,70.1986362245906,1684.7672693901745,0.13411561738598907,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1958-08-16,1958-08-27,576.0661,0.900130952321488,518.5349271931256,0.546,1958,8,16,1958.08,1957,11,320,46,0.044801417709486036,4.883878109441639,0.00941860972775449,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.35484591365138685,334.53492719312555,334.53492719312555,,2,167.26746359656278,167.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,405.5349271931256,965.9334071723688,990.0,0.17663521567299373,0.03690698543862511,989.7864577988884,0.19805755247341225,0.19805755247341225,,,23.65499307404605,23.65499307404605,,,,0.6690698543862511,0.6690698543862511,,,0.92,0.92,,,0.97,0.97,,,34.6388021851062,34.6388021851062,,,69.2776043702124,1662.6625048850974,0.13360258053438767,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1958-08-17,1958-08-28,564.6867,0.8934466484158033,504.51743951998014,0.551,1958,8,17,1958.08,1957,11,321,46,0.043590306774526286,14.01748767314541,0.027783950712352498,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3647049350267567,320.51743951998014,320.51743951998014,,2,160.2587197599901,160.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,391.51743951998014,965.8703284778398,990.0,0.17197996146420005,0.034103487903996026,989.7939165506316,0.1817867970608168,0.1817867970608168,,,23.74180127573116,23.74180127573116,,,,0.6410348790399603,0.6410348790399603,,,0.92,0.92,,,0.97,0.97,,,33.30917709342145,33.30917709342145,,,66.6183541868429,1598.840500484229,0.13204370943098914,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1958-08-18,1958-08-29,564.6867,0.8934466484158033,504.51743951998014,0.551,1958,8,18,1958.08,1957,11,322,46,0.043590306774526286,0.0,0.0,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3647049350267567,320.51743951998014,320.51743951998014,,2,160.2587197599901,160.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,391.51743951998014,965.8703284778398,990.0,0.17197996146420005,0.034103487903996026,989.7939165506316,0.1817867970608168,0.1817867970608168,,,23.74180127573116,23.74180127573116,,,,0.6410348790399603,0.6410348790399603,,,0.92,0.92,,,0.97,0.97,,,33.30917709342145,33.30917709342145,,,66.6183541868429,1598.840500484229,0.13204370943098914,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1958-08-19,1958-08-30,559.0506,0.8945435807736105,500.09512555763536,0.556,1958,8,19,1958.08,1957,11,323,47,0.0432082188481797,4.422313962344732,0.008842945544437354,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3679300009069859,316.09512555763536,316.09512555763536,,2,158.04756277881768,158.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,387.09512555763536,965.8504280650093,990.0,0.1705112963106538,0.03321902511152707,989.7962696785776,0.1767967240917332,0.1767967240917332,,,23.769044889476785,23.769044889476785,,,,0.6321902511152707,0.6321902511152707,,,0.92,0.92,,,0.97,0.97,,,32.887291132114754,32.887291132114754,,,65.77458226422951,1578.5899743415082,0.1315241419137749,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1958-08-20,1958-08-31,559.0506,0.8945435807736105,500.09512555763536,0.556,1958,8,20,1958.08,1957,11,324,47,0.0432082188481797,0.0,0.0,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3679300009069859,316.09512555763536,316.09512555763536,,2,158.04756277881768,158.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,387.09512555763536,965.8504280650093,990.0,0.1705112963106538,0.03321902511152707,989.7962696785776,0.1767967240917332,0.1767967240917332,,,23.769044889476785,23.769044889476785,,,,0.6321902511152707,0.6321902511152707,,,0.92,0.92,,,0.97,0.97,,,32.887291132114754,32.887291132114754,,,65.77458226422951,1578.5899743415082,0.1315241419137749,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1958-08-21,1958-09-01,553.45,0.8984344302682933,497.238535431987,0.561,1958,8,21,1958.08,1957,11,325,47,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.09,1,Wet,58,10,10,7,117,202.0,0.4062436549180728,295.238535431987,295.238535431987,,2,147.6192677159935,147.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,373.238535431987,965.837573409444,990.0,0.16590947671172998,0.029047707086397395,989.805042816202,0.15418775127042125,0.15418775127042125,,,23.81328165548749,23.81328165548749,,,,0.5904770708639739,0.5904770708639739,,,0.92,0.92,,,0.97,0.97,,,30.77448998874979,30.77448998874979,,,61.54897997749958,1477.17551945999,0.12378159694326095,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1958-08-22,1958-09-02,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1958,8,22,1958.08,1957,11,326,47,0.0423126341211078,7.508973845091134,0.015332898877411894,0.09,1,Wet,58,10,10,7,117,202.0,0.41247254779852177,287.72956158689584,287.72956158689584,,2,143.86478079344792,143.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,365.72956158689584,965.803783027141,990.0,0.16341572156022371,0.027545912317379163,989.8090383661224,0.14642167759274485,0.14642167759274485,,,23.858833661388697,23.858833661388697,,,,0.5754591231737917,0.5754591231737917,,,0.91,0.91,,,0.97,0.97,,,29.72253394084632,29.72253394084632,,,59.44506788169264,1426.6816291606228,0.12138345843177148,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1958-08-23,1958-09-03,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1958,8,23,1958.08,1957,11,327,47,0.0423126341211078,0.0,0.0,0.09,1,Wet,58,10,10,7,117,202.0,0.41247254779852177,287.72956158689584,287.72956158689584,,2,143.86478079344792,143.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,365.72956158689584,965.803783027141,990.0,0.16341572156022371,0.027545912317379163,989.8090383661224,0.14642167759274485,0.14642167759274485,,,23.858833661388697,23.858833661388697,,,,0.5754591231737917,0.5754591231737917,,,0.91,0.91,,,0.97,0.97,,,29.72253394084632,29.72253394084632,,,59.44506788169264,1426.6816291606228,0.12138345843177148,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1958-08-24,1958-09-04,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1958,8,24,1958.08,1957,11,328,47,0.0419933358562162,3.695581769578723,0.00760354609562023,0.09,1,Wet,58,10,10,7,117,202.0,0.4156088018288857,284.0339798173171,284.0339798173171,,2,142.01698990865856,142.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,362.0339798173171,965.7871529091775,990.0,0.16218840658139685,0.02680679596346341,989.8110047974553,0.14267223266283327,0.14267223266283327,,,23.88117965561441,23.88117965561441,,,,0.5680679596346342,0.5680679596346342,,,0.91,0.91,,,0.97,0.97,,,29.36825978316313,29.36825978316313,,,58.73651956632626,1409.6764695918305,0.12084858673544435,55.85692822954499,111.12396329036221,165.1113024701413,215.9577691012976,0.565
1958-08-25,1958-09-05,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1958,8,25,1958.08,1957,11,329,47,0.04167127545761165,3.727550909774948,0.007728594699054937,0.09,1,Wet,58,10,10,7,117,202.0,0.41882087381158106,280.30642890754217,280.30642890754217,,2,140.15321445377108,140.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,358.30642890754217,965.7703789300841,990.0,0.1609504745449402,0.02606128578150843,989.8129882396736,0.13893891367624867,0.13893891367624867,,,23.903670395913444,23.903670395913444,,,,0.5606128578150843,0.5606128578150843,,,0.91,0.91,,,0.97,0.97,,,29.01013759071657,29.01013759071657,,,58.020275181433156,1392.4866043543955,0.12029753638750605,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1958-08-26,1958-09-06,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1958,8,26,1958.08,1957,11,330,48,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.09,1,Wet,58,10,10,7,117,202.0,0.4221475214731245,276.50571121465197,276.50571121465197,,2,138.25285560732598,138.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,354.505711214652,965.753275700466,990.0,0.1596882435768217,0.025301142242930404,989.8150106141804,0.13518253019255164,0.13518253019255164,,,23.926552383521752,23.926552383521752,,,,0.553011422429304,0.553011422429304,,,0.91,0.91,,,0.97,0.97,,,28.644178358690148,28.644178358690148,,,57.288356717380296,1374.9205612171274,0.11972345444312035,55.90798386734429,111.22943329227829,165.2778975583503,216.19980650168515,0.575
1958-08-27,1958-09-07,525.9775,0.9023869849316121,474.6352503668669,0.579,1958,8,27,1958.08,1957,11,331,48,0.041008485631697296,3.870460847785125,0.008154600495419318,0.09,1,Wet,58,10,10,7,117,202.0,0.4255899658608692,272.6352503668669,272.6352503668669,,1,272.6352503668669,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,350.6352503668669,965.7358586266507,990.0,0.15840285067534324,0.024527050073373385,989.8170700992513,0.5257910984662478,,,,23.555420374134197,,,,,1.0905410014674677,,,,0.95,,,,0.98,,,,58.65317884981175,,,,58.65317884981175,1407.6762923954818,0.123575269229321,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1958-08-28,1958-09-08,525.9775,0.9023869849316121,474.6352503668669,0.579,1958,8,28,1958.08,1957,11,332,48,0.041008485631697296,0.0,0.0,0.09,1,Wet,58,10,10,7,117,202.0,0.4255899658608692,272.6352503668669,272.6352503668669,,1,272.6352503668669,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,350.6352503668669,965.7358586266507,990.0,0.15840285067534324,0.024527050073373385,989.8170700992513,0.5257910984662478,,,,23.555420374134197,,,,,1.0905410014674677,,,,0.95,,,,0.98,,,,58.65317884981175,,,,58.65317884981175,1407.6762923954818,0.123575269229321,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1958-08-29,1958-09-09,525.9775,0.9023869849316121,474.6352503668669,0.579,1958,8,29,1958.08,1957,11,333,48,0.041008485631697296,0.0,0.0,0.09,1,Wet,58,10,10,7,117,202.0,0.4255899658608692,272.6352503668669,272.6352503668669,,1,272.6352503668669,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,350.6352503668669,965.7358586266507,990.0,0.15840285067534324,0.024527050073373385,989.8170700992513,0.5257910984662478,,,,23.555420374134197,,,,,1.0905410014674677,,,,0.95,,,,0.98,,,,58.65317884981175,,,,58.65317884981175,1407.6762923954818,0.123575269229321,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1958-08-30,1958-09-10,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1958,8,30,1958.08,1957,11,334,48,0.040635110341786566,4.321473262855761,0.009188489628063895,0.09,1,Wet,58,10,10,7,117,202.0,0.4295004948479899,268.31377710401114,268.31377710401114,,1,268.31377710401114,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,346.31377710401114,965.716411996968,990.0,0.15696767505299264,0.023662755420802227,989.8193695695262,0.5092842712247584,,,,23.59367330133348,,,,,1.0732551084160449,,,,0.95,,,,0.98,,,,57.81722225968432,,,,57.81722225968432,1387.6133342324238,0.12293329490728035,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1958-08-31,1958-09-11,515.2343,0.9068984701816172,467.2651984550963,0.585,1958,8,31,1958.08,1957,11,335,48,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.09,1,Wet,58,10,10,7,117,202.0,0.4323026852157319,265.2651984550963,265.2651984550963,,1,265.2651984550963,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,343.2651984550963,965.702693393048,990.0,0.15595523195925706,0.02305303969101926,989.8209917283496,0.4977972744077903,,,,23.62050106089401,,,,,1.061060793820385,,,,0.95,,,,0.98,,,,57.22529902830401,,,,57.22529902830401,1373.4071766792965,0.12246856649608436,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1958-09-01,1958-09-12,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1958,9,1,1958.09,1957,12,336,48,0.03992860732734802,5.128539573753472,0.011097452398967258,0.06,1,Wet,48,8,7,4,79,146.0,0.3159238662291161,316.13665888134284,316.13665888134284,,2,158.06832944067142,158.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,379.13665888134284,965.6796149649659,990.0,0.16786826309712494,0.03322733177626857,989.7989044051268,0.17684327035394504,0.17684327035394504,,,23.942446169806573,23.942446169806573,,,,0.6322733177626857,0.6322733177626857,,,0.92,0.92,,,0.97,0.97,,,33.13156510859589,33.13156510859589,,,66.26313021719177,1590.3151252126029,0.14338427593601774,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1958-09-02,1958-09-13,504.6303,0.9029227850160232,455.6421958794713,0.595,1958,9,2,1958.09,1957,12,337,49,0.039367485723986316,6.494463001871568,0.014253427493334076,0.06,1,Wet,48,8,7,4,79,146.0,0.3204268641498266,309.64219587947133,309.64219587947133,,2,154.82109793973558,154.82109793973558,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,372.6421958794713,965.6503898814577,990.0,0.16571143036587604,0.03192843917589425,989.8023601304584,0.1696384956583403,0.1696384956583403,,,23.98233175334233,23.98233175334233,,,,0.6192843917589426,0.6192843917589426,,,0.92,0.92,,,0.97,0.97,,,32.50499610839232,32.50499610839232,,,65.00999221678464,1560.239813202831,0.1426777256467735,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1958-09-03,1958-09-14,504.6303,0.9029227850160232,455.6421958794713,0.595,1958,9,3,1958.09,1957,12,338,49,0.039367485723986316,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3204268641498266,309.64219587947133,309.64219587947133,,2,154.82109793973558,154.82109793973558,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,372.6421958794713,965.6503898814577,990.0,0.16571143036587604,0.03192843917589425,989.8023601304584,0.1696384956583403,0.1696384956583403,,,23.98233175334233,23.98233175334233,,,,0.6192843917589426,0.6192843917589426,,,0.92,0.92,,,0.97,0.97,,,32.50499610839232,32.50499610839232,,,65.00999221678464,1560.239813202831,0.1426777256467735,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1958-09-04,1958-09-15,499.3804,0.9040455652308316,451.46263598319877,0.599,1958,9,4,1958.09,1957,12,339,49,0.03900637174894837,4.179559896272509,0.009257820167487905,0.06,1,Wet,48,8,7,4,79,146.0,0.3233933184349577,305.4626359831988,305.4626359831988,,2,152.73131799159938,152.73131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,368.46263598319877,965.6315818619245,990.0,0.16432338464386675,0.03109252719663975,989.8045840881597,0.1650801047165594,0.1650801047165594,,,24.00792212151854,24.00792212151854,,,,0.6109252719663976,0.6109252719663976,,,0.92,0.92,,,0.97,0.97,,,32.10045898226445,32.10045898226445,,,64.2009179645289,1540.822031148694,0.14220649251451709,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1958-09-05,1958-09-16,494.165,0.906269201155406,447.8465197889612,0.602,1958,9,5,1958.09,1957,12,340,49,0.03869393930976625,3.616116194237577,0.008074454158852456,0.06,1,Wet,48,8,7,4,79,146.0,0.32600454295993997,301.8465197889612,301.8465197889612,,2,150.9232598944806,150.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,364.8465197889612,965.6153093390504,990.0,0.16312246044651846,0.030369303957792238,989.8065082355955,0.16118570101303326,0.16118570101303326,,,24.030013195532387,24.030013195532387,,,,0.6036930395779224,0.6036930395779224,,,0.92,0.92,,,0.97,0.97,,,31.74963636044651,31.74963636044651,,,63.49927272089302,1523.9825453014325,0.14178802316207748,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
1958-09-06,1958-09-17,488.9841,0.903846329229718,441.96648383669736,0.607,1958,9,6,1958.09,1957,12,341,49,0.038185904203490655,5.880035952263825,0.013304257601661136,0.06,1,Wet,48,8,7,4,79,146.0,0.33034179137879083,295.96648383669736,295.96648383669736,,2,147.98324191834868,147.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,358.96648383669736,965.5888491772653,990.0,0.161169680978977,0.02919329676733947,989.8096370222536,0.1549511469835273,0.1549511469835273,,,24.065836698005015,24.065836698005015,,,,0.5919329676733948,0.5919329676733948,,,0.92,0.92,,,0.97,0.97,,,31.177556270256357,31.177556270256357,,,62.355112540512714,1496.522700972305,0.14108561354971969,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1958-09-07,1958-09-18,488.9841,0.903846329229718,441.96648383669736,0.607,1958,9,7,1958.09,1957,12,342,49,0.038185904203490655,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.33034179137879083,295.96648383669736,295.96648383669736,,2,147.98324191834868,147.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,358.96648383669736,965.5888491772653,990.0,0.161169680978977,0.02919329676733947,989.8096370222536,0.1549511469835273,0.1549511469835273,,,24.065836698005015,24.065836698005015,,,,0.5919329676733948,0.5919329676733948,,,0.92,0.92,,,0.97,0.97,,,31.177556270256357,31.177556270256357,,,62.355112540512714,1496.522700972305,0.14108561354971969,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1958-09-08,1958-09-19,483.8375,0.9046676919919062,437.7121544241339,0.612,1958,9,8,1958.09,1957,12,343,49,0.03781833014224517,4.254329412563436,0.009719468307112806,0.06,1,Wet,48,8,7,4,79,146.0,0.33355253795061185,291.71215442413387,291.71215442413387,,2,145.85607721206696,145.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,354.7121544241339,965.5697046949084,990.0,0.1597568040522954,0.02834243088482678,989.8119007650627,0.15051598300178154,0.15051598300178154,,,24.091680087152586,24.091680087152586,,,,0.5834243088482679,0.5834243088482679,,,0.91,0.91,,,0.97,0.97,,,30.428024031815802,30.428024031815802,,,60.856048063631604,1460.5451535271586,0.13903211836485438,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1958-09-09,1958-09-20,473.647,0.90577073560875,429.0155916088776,0.62,1958,9,9,1958.09,1957,12,344,50,0.037066947115007035,8.6965628152563,0.0202709714643302,0.06,1,Wet,48,8,7,4,79,146.0,0.3403139719292636,283.0155916088776,283.0155916088776,,2,141.5077958044388,141.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,346.0155916088776,965.53057016224,990.0,0.15686864665977485,0.026603118321775525,989.8165282350183,0.14164742657409068,0.14164742657409068,,,24.14431064620452,24.14431064620452,,,,0.5660311832177553,0.5660311832177553,,,0.91,0.91,,,0.97,0.97,,,29.58539080376645,29.58539080376645,,,59.1707816075329,1420.0987585807898,0.1379222171987571,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1958-09-10,1958-09-21,473.647,0.90577073560875,429.0155916088776,0.62,1958,9,10,1958.09,1957,12,345,50,0.037066947115007035,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3403139719292636,283.0155916088776,283.0155916088776,,2,141.5077958044388,141.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,346.0155916088776,965.53057016224,990.0,0.15686864665977485,0.026603118321775525,989.8165282350183,0.14164742657409068,0.14164742657409068,,,24.14431064620452,24.14431064620452,,,,0.5660311832177553,0.5660311832177553,,,0.91,0.91,,,0.97,0.97,,,29.58539080376645,29.58539080376645,,,59.1707816075329,1420.0987585807898,0.1379222171987571,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1958-09-11,1958-09-22,468.6029,0.9047178570238064,423.9534114831411,0.627,1958,9,11,1958.09,1957,12,346,50,0.03662957475214339,5.062180125736519,0.011940416066065362,0.06,1,Wet,48,8,7,4,79,146.0,0.3443774623471943,277.9534114831411,277.9534114831411,,2,138.97670574157056,138.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,340.9534114831411,965.5077903516741,990.0,0.15518747982834946,0.02559068229662822,989.819221837875,0.13660736513603658,0.13660736513603658,,,24.174824121064912,24.174824121064912,,,,0.5559068229662822,0.5559068229662822,,,0.91,0.91,,,0.97,0.97,,,29.0929305490706,29.0929305490706,,,58.1858610981412,1396.4606663553889,0.13724588485934386,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1958-09-12,1958-09-23,463.5928,0.9085437496786656,421.1943408360317,0.629,1958,9,12,1958.09,1957,12,347,50,0.036391191048233136,2.7590706471094117,0.006550588124315516,0.06,1,Wet,48,8,7,4,79,146.0,0.34663333726232776,275.1943408360317,275.1943408360317,,2,137.59717041801585,137.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.1943408360317,965.4953745337622,990.0,0.15427118330347914,0.025038868167206338,989.8206899485292,0.13389822178895738,0.13389822178895738,,,24.191417192978076,24.191417192978076,,,,0.5503886816720635,0.5503886816720635,,,0.91,0.91,,,0.97,0.97,,,28.823913656881718,28.823913656881718,,,57.647827313763436,1383.5478555303225,0.1368675258061109,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1958-09-13,1958-09-24,458.6166,0.9126459050733976,418.5545619886844,0.634,1958,9,13,1958.09,1957,12,348,50,0.03616311415582233,2.639778847347316,0.006306893024424094,0.06,1,Wet,48,8,7,4,79,146.0,0.34881951663914035,272.5545619886844,272.5545619886844,,1,272.5545619886844,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,335.5545619886844,965.4834955289493,990.0,0.15339450398148188,0.024510912397736874,989.8220945836208,0.5254804891609901,,,,23.81311856551061,,,,,1.0902182479547375,,,,0.95,,,,0.98,,,,59.277300598344745,,,,59.277300598344745,1422.6552143602744,0.1416238311122441,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1958-09-14,1958-09-25,453.6742,0.9106705857913724,413.14774947243217,0.639,1958,9,14,1958.09,1957,12,349,50,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.06,1,Wet,48,8,7,4,79,146.0,0.3533844736814718,267.14774947243217,267.14774947243217,,1,267.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,330.14774947243217,965.459164872626,990.0,0.1515988835886306,0.02342954989448643,989.824971566517,0.5048752876415177,,,,23.860931406249534,,,,,1.0685909978897288,,,,0.95,,,,0.98,,,,58.21804273150546,,,,58.21804273150546,1397.233025556131,0.14091337253040062,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1958-09-15,1958-09-26,448.7655,0.9074387897559502,407.2272222042238,0.643,1958,9,15,1958.09,1957,12,350,50,0.03518443199844493,5.920527268208388,0.01453863333635209,0.06,1,Wet,48,8,7,4,79,146.0,0.35852220097108645,261.22722220422384,261.22722220422384,,1,261.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.22722220422384,965.432522499919,990.0,0.1496326568205909,0.02224544444084476,989.8281218987386,0.482783122542421,,,,23.912816276277205,,,,,1.0449088888168951,,,,0.95,,,,0.98,,,,57.05160252296334,,,,57.05160252296334,1369.2384605511204,0.14009771305109867,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1958-09-16,1958-09-27,448.7655,0.9074387897559502,407.2272222042238,0.643,1958,9,16,1958.09,1957,12,351,51,0.03518443199844493,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.35852220097108645,261.22722220422384,261.22722220422384,,1,261.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.22722220422384,965.432522499919,990.0,0.1496326568205909,0.02224544444084476,989.8281218987386,0.482783122542421,,,,23.912816276277205,,,,,1.0449088888168951,,,,0.95,,,,0.98,,,,57.05160252296334,,,,57.05160252296334,1369.2384605511204,0.14009771305109867,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1958-09-17,1958-09-28,439.0488,0.9057878471478402,397.6850673448427,0.657,1958,9,17,1958.09,1957,12,352,51,0.034359989818594415,9.542154859381073,0.023994249829619143,0.06,1,Wet,48,8,7,4,79,146.0,0.3671246722306517,251.68506734484268,251.68506734484268,,1,251.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.6850673448427,965.3884253367239,990.0,0.14646367550197728,0.020337013468968542,989.833199311029,0.44821280893222976,,,,23.996561165372658,,,,,1.0067402693793708,,,,0.95,,,,0.98,,,,55.16011299295808,,,,55.16011299295808,1323.8427118309935,0.13870300275853042,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1958-09-18,1958-09-29,434.2405,0.9034714870538484,392.32391027400666,0.66,1958,9,18,1958.09,1957,12,353,51,0.033896785847674166,5.361157070836043,0.01366512957900452,0.06,1,Wet,48,8,7,4,79,146.0,0.37214147844833306,246.32391027400658,246.32391027400658,,1,246.32391027400658,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,309.3239102740066,965.3616195513699,990.0,0.14468321743417195,0.01926478205480133,989.836052000511,0.4293507410268911,,,,24.04508170811409,,,,,0.9852956410960266,,,,0.94,,,,0.98,,,,53.524887608526925,,,,53.524887608526925,1284.5973026046465,0.1364303480028635,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1958-09-19,1958-09-30,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1958,9,19,1958.09,1957,12,354,51,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.06,1,Wet,48,8,7,4,79,146.0,0.3734992946222196,244.8976592517356,244.8976592517356,,1,244.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,307.8976592517356,965.3544882962588,990.0,0.14420955473304872,0.01897953185034712,989.8368109134166,0.4244007437139376,,,,24.057921873443995,,,,,0.9795906370069424,,,,0.94,,,,0.98,,,,53.24338777487389,,,,53.24338777487389,1277.841306596973,0.13620799847405962,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1958-09-20,1958-10-01,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1958,9,20,1958.09,1957,12,355,51,0.03377355775934996,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3734992946222196,244.8976592517356,244.8976592517356,,1,244.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,307.8976592517356,965.3544882962588,990.0,0.14420955473304872,0.01897953185034712,989.8368109134166,0.4244007437139376,,,,24.057921873443995,,,,,0.9795906370069424,,,,0.94,,,,0.98,,,,53.24338777487389,,,,53.24338777487389,1277.841306596973,0.13620799847405962,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1958-09-21,1958-10-02,424.724,0.9094702475352612,386.2738414141663,0.669,1958,9,21,1958.09,1957,12,356,51,0.033374059898183976,4.623817837569277,0.011970310546117404,0.08,1,Wet,48,8,7,4,79,146.0,0.3779701971676034,240.2738414141664,240.2738414141664,,1,240.2738414141664,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,303.27384141416627,965.3313692070708,990.0,0.14267396947333938,0.018054768282833263,989.839271262244,0.40854953816267736,,,,24.0993525170104,,,,,0.9610953656566652,,,,0.94,,,,0.98,,,,52.328080339453756,,,,52.328080339453756,1255.8739281468902,0.13546886878976386,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1958-09-22,1958-10-03,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1958,9,22,1958.09,1957,12,357,51,0.03305210630954742,3.726314683293424,0.00974078885083195,0.08,1,Wet,48,8,7,4,79,146.0,0.3816519250501203,236.5475267308729,236.5475267308729,,1,236.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,299.5475267308729,965.3127376336544,990.0,0.1414364479918028,0.01730950534617458,989.841254046662,0.3959935494105302,,,,24.13252286359712,,,,,0.9461901069234916,,,,0.94,,,,0.98,,,,51.58745161485548,,,,51.58745161485548,1238.0988387565314,0.13485239874821595,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1958-09-23,1958-10-04,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1958,9,23,1958.09,1957,12,358,52,0.03305210630954742,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3816519250501203,236.5475267308729,236.5475267308729,,1,236.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,299.5475267308729,965.3127376336544,990.0,0.1414364479918028,0.01730950534617458,989.841254046662,0.3959935494105302,,,,24.13252286359712,,,,,0.9461901069234916,,,,0.94,,,,0.98,,,,51.58745161485548,,,,51.58745161485548,1238.0988387565314,0.13485239874821595,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1958-09-24,1958-10-05,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1958,9,24,1958.09,1957,12,359,52,0.03305210630954742,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3816519250501203,236.5475267308729,236.5475267308729,,1,236.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,299.5475267308729,965.3127376336544,990.0,0.1414364479918028,0.01730950534617458,989.841254046662,0.3959935494105302,,,,24.13252286359712,,,,,0.9461901069234916,,,,0.94,,,,0.98,,,,51.58745161485548,,,,51.58745161485548,1238.0988387565314,0.13485239874821595,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1958-09-25,1958-10-06,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1958,9,25,1958.09,1957,12,360,52,0.03305210630954742,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3816519250501203,236.5475267308729,236.5475267308729,,1,236.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,299.5475267308729,965.3127376336544,990.0,0.1414364479918028,0.01730950534617458,989.841254046662,0.3959935494105302,,,,24.13252286359712,,,,,0.9461901069234916,,,,0.94,,,,0.98,,,,51.58745161485548,,,,51.58745161485548,1238.0988387565314,0.13485239874821595,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1958-09-26,1958-10-07,415.3399,0.9146103777828084,379.8741828472738,0.68,1958,9,26,1958.09,1957,12,361,52,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.08,1,Wet,48,8,7,4,79,146.0,0.3843377796977018,233.87418284727383,233.87418284727383,,1,233.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.8741828472738,965.2993709142364,990.0,0.14054862160979573,0.01677483656945476,989.8426765418207,0.3871056957955903,,,,24.15619993178887,,,,,0.9354967313890952,,,,0.94,,,,0.98,,,,51.05447741759036,,,,51.05447741759036,1225.3074580221685,0.13439838694728173,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1958-09-27,1958-10-08,415.3399,0.9146103777828084,379.8741828472738,0.68,1958,9,27,1958.09,1957,12,362,52,0.03282112939800446,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3843377796977018,233.87418284727383,233.87418284727383,,1,233.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.8741828472738,965.2993709142364,990.0,0.14054862160979573,0.01677483656945476,989.8426765418207,0.3871056957955903,,,,24.15619993178887,,,,,0.9354967313890952,,,,0.94,,,,0.98,,,,51.05447741759036,,,,51.05447741759036,1225.3074580221685,0.13439838694728173,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1958-09-28,1958-10-09,410.6973,0.9155125588126376,375.9985360204415,0.687,1958,9,28,1958.09,1957,12,363,52,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.08,1,Wet,48,8,7,4,79,146.0,0.38829938420840704,229.99853602044152,229.99853602044152,,1,229.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.9985360204415,965.2799926801024,990.0,0.13926150642745289,0.015999707204088304,989.8447387863685,0.3743988199440703,,,,24.19034728632221,,,,,0.919994144081766,,,,0.94,,,,0.98,,,,50.27940291535877,,,,50.27940291535877,1206.7056699686104,0.13372233692054927,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1958-09-29,1958-10-10,410.6973,0.9155125588126376,375.9985360204415,0.687,1958,9,29,1958.09,1957,12,364,52,0.032486273512166146,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.38829938420840704,229.99853602044152,229.99853602044152,,1,229.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.9985360204415,965.2799926801024,990.0,0.13926150642745289,0.015999707204088304,989.8447387863685,0.3743988199440703,,,,24.19034728632221,,,,,0.919994144081766,,,,0.94,,,,0.98,,,,50.27940291535877,,,,50.27940291535877,1206.7056699686104,0.13372233692054927,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1958-09-30,1958-10-11,410.6973,0.9155125588126376,375.9985360204415,0.687,1958,9,30,1958.09,1957,12,365,53,0.032486273512166146,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.38829938420840704,229.99853602044152,229.99853602044152,,1,229.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.9985360204415,965.2799926801024,990.0,0.13926150642745289,0.015999707204088304,989.8447387863685,0.3743988199440703,,,,24.19034728632221,,,,,0.919994144081766,,,,0.94,,,,0.98,,,,50.27940291535877,,,,50.27940291535877,1206.7056699686104,0.13372233692054927,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
