Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1964-12-10,1964-12-21,488.9841,0.903846329229718,441.96648383669736,0.607,1964,12,10,1964.12,1964,3,71,11,0.038185904203490655,0.0,0.0,0.17,2,Mod_Wet,42,7,5,3,61,118.0,0.2669885711143652,323.96648383669736,323.96648383669736,,2,161.98324191834868,161.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.03479329676733947,989.797727059154,0.185726293014998,0.185726293014998,,,24.02315158887384,24.02315158887384,,,,0.6479329676733947,0.6479329676733947,,,0.92,0.92,,,0.97,0.97,,,34.06658793569295,34.06658793569295,,,68.1331758713859,1635.1962209132614,0.15415914636767006,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1964-12-11,1964-12-22,483.8375,0.9046676919919062,437.7121544241339,0.612,1964,12,11,1964.12,1964,3,72,11,0.03781833014224517,4.254329412563436,0.009719468307112806,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2695835580696726,319.71215442413387,319.71215442413387,,2,159.85607721206696,159.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,373.7121544241339,965.5697046949084,990.0,0.1660667671519264,0.033942430884826784,989.7999908019632,0.1808730135385854,0.1808730135385854,,,24.049413093516087,24.049413093516087,,,,0.6394243088482678,0.6394243088482678,,,0.92,0.92,,,0.97,0.97,,,33.65597703119539,33.65597703119539,,,67.31195406239078,1615.4868974973788,0.15378132268442082,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1964-12-12,1964-12-23,483.8375,0.9046676919919062,437.7121544241339,0.612,1964,12,12,1964.12,1964,3,73,11,0.03781833014224517,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2695835580696726,319.71215442413387,319.71215442413387,,2,159.85607721206696,159.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,373.7121544241339,965.5697046949084,990.0,0.1660667671519264,0.033942430884826784,989.7999908019632,0.1808730135385854,0.1808730135385854,,,24.049413093516087,24.049413093516087,,,,0.6394243088482678,0.6394243088482678,,,0.92,0.92,,,0.97,0.97,,,33.65597703119539,33.65597703119539,,,67.31195406239078,1615.4868974973788,0.15378132268442082,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1964-12-13,1964-12-24,483.8375,0.9046676919919062,437.7121544241339,0.612,1964,12,13,1964.12,1964,3,74,11,0.03781833014224517,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2695835580696726,319.71215442413387,319.71215442413387,,2,159.85607721206696,159.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,373.7121544241339,965.5697046949084,990.0,0.1660667671519264,0.033942430884826784,989.7999908019632,0.1808730135385854,0.1808730135385854,,,24.049413093516087,24.049413093516087,,,,0.6394243088482678,0.6394243088482678,,,0.92,0.92,,,0.97,0.97,,,33.65597703119539,33.65597703119539,,,67.31195406239078,1615.4868974973788,0.15378132268442082,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1964-12-14,1964-12-25,488.9841,0.903846329229718,441.96648383669736,0.607,1964,12,14,1964.12,1964,3,75,11,0.038185904203490655,4.254329412563436,0.00962590958398414,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2669885711143652,323.96648383669736,323.96648383669736,,2,161.98324191834868,161.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.03479329676733947,989.797727059154,0.185726293014998,0.185726293014998,,,24.02315158887384,24.02315158887384,,,,0.6479329676733947,0.6479329676733947,,,0.92,0.92,,,0.97,0.97,,,34.06658793569295,34.06658793569295,,,68.1331758713859,1635.1962209132614,0.15415914636767006,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1964-12-15,1964-12-26,494.165,0.906269201155406,447.8465197889612,0.602,1964,12,15,1964.12,1964,3,76,11,0.03869393930976625,5.880035952263825,0.013129578309628655,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2634831237621433,329.8465197889612,329.8465197889612,,2,164.9232598944806,164.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,383.8465197889612,965.6153093390504,990.0,0.16943242354614946,0.035969303957792235,989.794598272496,0.1925387369778923,0.1925387369778923,,,23.986750196467828,23.986750196467828,,,,0.6596930395779224,0.6596930395779224,,,0.92,0.92,,,0.97,0.97,,,34.6323444150904,34.6323444150904,,,69.2646888301808,1662.3525319243392,0.15466166592702432,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
1964-12-16,1964-12-27,504.6303,0.9029227850160232,455.6421958794713,0.595,1964,12,16,1964.12,1964,3,77,11,0.039367485723986316,7.795676090510085,0.017109205778150182,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2589751367786269,337.64219587947133,337.64219587947133,,2,168.82109793973558,168.82109793973558,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,391.6421958794713,965.6503898814577,990.0,0.17202139346550704,0.037528439175894254,989.7904501673587,0.20175769066937474,0.20175769066937474,,,23.93830259523171,23.93830259523171,,,,0.6752843917589425,0.6752843917589425,,,0.92,0.92,,,0.97,0.97,,,35.37925160583233,35.37925160583233,,,70.75850321166466,1698.2040770799515,0.1552940088770489,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1964-12-17,1964-12-28,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1964,12,17,1964.12,1964,3,78,12,0.03992860732734802,6.494463001871568,0.01405312233310422,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2553357275002445,344.13665888134284,344.13665888134284,,2,172.06832944067142,172.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.13665888134284,965.6796149649659,990.0,0.1741782261967559,0.03882733177626857,989.786994442027,0.20960074118880345,0.20960074118880345,,,23.89777873587213,23.89777873587213,,,,0.6882733177626856,0.6882733177626856,,,0.92,0.92,,,0.97,0.97,,,35.99871901775428,35.99871901775428,,,71.99743803550857,1727.9385128522056,0.15579252727924028,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1964-12-18,1964-12-29,515.2343,0.9068984701816172,467.2651984550963,0.585,1964,12,18,1964.12,1964,3,79,12,0.04037171314652031,5.128539573753472,0.01097565063845926,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.252533251759685,349.2651984550963,349.2651984550963,,2,174.63259922754816,174.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.2651984550963,965.702693393048,990.0,0.1758814312212497,0.03985303969101926,989.7842655290876,0.2158988455438508,0.2158988455438508,,,23.86567329049603,23.86567329049603,,,,0.6985303969101926,0.6985303969101926,,,0.93,0.93,,,0.97,0.97,,,36.882699425358865,36.882699425358865,,,73.76539885071773,1770.3695724172258,0.15786623761967694,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1964-12-19,1964-12-30,525.9775,0.9023869849316121,474.6352503668669,0.579,1964,12,19,1964.12,1964,3,80,12,0.041008485631697296,7.370051911770588,0.015527822482788509,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.24861196025535925,356.6352503668669,356.6352503668669,,2,178.31762518343345,178.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,410.6352503668669,965.7358586266507,990.0,0.17832904993733587,0.04132705007337338,989.7803438999894,0.22511130200302065,0.22511130200302065,,,23.81937397133539,23.81937397133539,,,,0.7132705007337338,0.7132705007337338,,,0.93,0.93,,,0.97,0.97,,,37.58792095106707,37.58792095106707,,,75.17584190213414,1804.2202056512192,0.15838655439946225,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1964-12-20,1964-12-31,525.9775,0.9023869849316121,474.6352503668669,0.579,1964,12,20,1964.12,1964,3,81,12,0.041008485631697296,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.24861196025535925,356.6352503668669,356.6352503668669,,2,178.31762518343345,178.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,410.6352503668669,965.7358586266507,990.0,0.17832904993733587,0.04132705007337338,989.7803438999894,0.22511130200302065,0.22511130200302065,,,23.81937397133539,23.81937397133539,,,,0.7132705007337338,0.7132705007337338,,,0.93,0.93,,,0.97,0.97,,,37.58792095106707,37.58792095106707,,,75.17584190213414,1804.2202056512192,0.15838655439946225,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1964-12-21,1965-01-01,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1964,12,21,1964.12,1964,3,82,12,0.04167127545761165,7.671178540675273,0.01590519653252607,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.2446577381671612,364.30642890754217,364.30642890754217,,2,182.15321445377108,182.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,418.30642890754217,965.7703789300841,990.0,0.1808766738069328,0.04286128578150843,989.7762620404117,0.2349026611753484,0.2349026611753484,,,23.770980449152308,23.770980449152308,,,,0.7286128578150843,0.7286128578150843,,,0.93,0.93,,,0.97,0.97,,,38.31842276660864,38.31842276660864,,,76.63684553321725,1839.2842927972144,0.1588965871900258,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1964-12-22,1965-01-02,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1964,12,22,1964.12,1964,3,83,12,0.0423126341211078,7.423132679353671,0.015157616083660772,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.2409493101001265,371.72956158689584,371.72956158689584,,2,185.86478079344792,185.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,425.72956158689584,965.803783027141,990.0,0.18334192082221634,0.044345912317379166,989.7723121668604,0.2445740615310252,0.2445740615310252,,,23.723955078188386,23.723955078188386,,,,0.7434591231737917,0.7434591231737917,,,0.93,0.93,,,0.97,0.97,,,39.02185286528928,39.02185286528928,,,78.04370573057857,1873.0489375338848,0.15936082248678135,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1964-12-23,1965-01-03,559.0506,0.8945435807736105,500.09512555763536,0.556,1964,12,23,1964.12,1964,3,84,12,0.0432082188481797,10.365563970739572,0.020727184571498,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.2359551092773061,382.09512555763536,382.09512555763536,,2,191.04756277881768,191.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,436.09512555763536,965.8504280650093,990.0,0.1867843590412811,0.04641902511152707,989.7667966158473,0.2584026808784149,0.2584026808784149,,,23.65796586995947,23.65796586995947,,,,0.7641902511152707,0.7641902511152707,,,0.93,0.93,,,0.97,0.97,,,39.998397570986654,39.998397570986654,,,79.99679514197331,1919.9230834073599,0.15996315711490328,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1964-12-24,1965-01-04,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1964,12,24,1964.12,1964,3,85,13,0.044228512779194866,11.808957534897786,0.023068691821243333,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.23051193357774016,393.9040830925332,393.9040830925332,,2,196.9520415462666,196.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.9040830925332,965.9035683739163,990.0,0.19070615305656088,0.04878081661850664,989.7605130303247,0.274616481262901,0.274616481262901,,,23.58232817514557,23.58232817514557,,,,0.7878081661850664,0.7878081661850664,,,0.93,0.93,,,0.97,0.97,,,41.10274776432062,41.10274776432062,,,82.20549552864124,1972.9318926873896,0.16058769258494374,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1964-12-25,1965-01-05,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1964,12,25,1964.12,1964,3,86,13,0.044228512779194866,0.0,0.0,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.23051193357774016,393.9040830925332,393.9040830925332,,2,196.9520415462666,196.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.9040830925332,965.9035683739163,990.0,0.19070615305656088,0.04878081661850664,989.7605130303247,0.274616481262901,0.274616481262901,,,23.58232817514557,23.58232817514557,,,,0.7878081661850664,0.7878081661850664,,,0.93,0.93,,,0.97,0.97,,,41.10274776432062,41.10274776432062,,,82.20549552864124,1972.9318926873896,0.16058769258494374,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1964-12-26,1965-01-06,576.0661,0.900130952321488,518.5349271931256,0.546,1964,12,26,1964.12,1964,3,87,13,0.044801417709486036,6.630844100592357,0.012787651810622842,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.2275642272329546,400.5349271931256,400.5349271931256,,2,200.2674635965628,200.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,454.5349271931256,965.9334071723688,990.0,0.19290827840362101,0.05010698543862512,989.7569847361577,0.2839352737069717,0.2839352737069717,,,23.539642290081744,23.539642290081744,,,,0.8010698543862511,0.8010698543862511,,,0.94,0.94,,,0.97,0.97,,,42.167596911280015,42.167596911280015,,,84.33519382256003,2024.0446517414407,0.1626412983963756,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1964-12-27,1965-01-07,587.589,0.9034011913285348,530.8286026115426,0.537,1964,12,27,1964.12,1964,3,88,13,0.04586359126563728,12.293675418417024,0.023159406554084026,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.22229397477730065,412.8286026115426,412.8286026115426,,2,206.4143013057713,206.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,466.8286026115426,965.9887287117521,990.0,0.19699104883778168,0.05256572052230852,989.7504432306399,0.30162074610758555,0.30162074610758555,,,23.460093772780386,23.460093772780386,,,,0.8256572052230852,0.8256572052230852,,,0.94,0.94,,,0.97,0.97,,,43.3149804598046,43.3149804598046,,,86.6299609196092,2079.119062070621,0.16319761311544195,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1964-12-28,1965-01-08,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1964,12,28,1964.12,1964,3,89,13,0.0464561033692713,6.85777897724563,0.012754235948810623,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.219458784972992,419.6863815887882,419.6863815887882,,2,209.8431907943941,209.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,473.6863815887882,966.0195887171496,990.0,0.19926854001103667,0.05393727631775765,989.7467941836712,0.3117167257809461,0.3117167257809461,,,23.415488740740642,23.415488740740642,,,,0.8393727631775764,0.8393727631775764,,,0.94,0.94,,,0.97,0.97,,,43.95079180780896,43.95079180780896,,,87.90158361561791,2109.6380067748296,0.1634811418430963,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1964-12-29,1965-01-09,605.1438,0.9013534933782996,545.4484781262191,0.527,1964,12,29,1964.12,1964,3,90,13,0.047126748510105336,7.762096537430921,0.01423066861254444,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.2163357397299297,427.44847812621913,427.44847812621913,,2,213.7242390631096,213.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,481.44847812621913,966.054518151568,990.0,0.20184635804929785,0.055489695625243834,989.7426639463254,0.3233431951105433,0.3233431951105433,,,23.364802599646932,23.364802599646932,,,,0.8548969562524382,0.8548969562524382,,,0.94,0.94,,,0.98,0.98,,,45.12724619902272,45.12724619902272,,,90.25449239804544,2166.107817553091,0.1654684099735634,55.443588122740145,110.27114330512319,163.76679798420489,214.01029617909995,0.525
1964-12-30,1965-01-10,611.0679,0.9037819743727112,552.2721531377864,0.523,1964,12,30,1964.12,1964,3,91,13,0.047716314031104747,6.8236750115672775,0.012355638380095613,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.21366277356113625,434.2721531377864,434.2721531377864,,2,217.1360765688932,217.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,488.2721531377864,966.0852246891201,990.0,0.20411252318229067,0.056854430627557274,989.73903304619,0.333738720813504,0.333738720813504,,,23.320069636256644,23.320069636256644,,,,0.8685443062755728,0.8685443062755728,,,0.94,0.94,,,0.98,0.98,,,45.75986830534219,45.75986830534219,,,91.51973661068438,2196.473678656425,0.16571492169341934,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1964-12-31,1965-01-11,629.0591,0.8983016201826908,565.0848087206653,0.514,1964,12,31,1964.12,1964,3,92,14,0.04882332747346548,12.812655582878847,0.02267386308240405,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.20881821308760432,447.0848087206653,447.0848087206653,,2,223.54240436033265,223.54240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,501.0848087206653,966.142881639243,990.0,0.20836764865261945,0.05941696174413305,989.7322153896033,0.3536997038823941,0.3536997038823941,,,23.235634046477927,23.235634046477927,,,,0.8941696174413305,0.8941696174413305,,,0.94,0.94,,,0.98,0.98,,,46.93938360965095,46.93938360965095,,,93.8787672193019,2253.090413263246,0.16613217303052366,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1965-01-01,1965-01-12,623.0255,0.8986760817668561,559.8981151808364,0.516,1965,1,1,1965.01,1964,4,93,14,0.048375197151624263,5.186693539828866,0.00926363814986886,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.248259453338409,420.8981151808364,420.8981151808364,,2,210.4490575904182,210.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,479.8981151808364,966.1195415183136,990.0,0.20133147736632945,0.05417962303616728,989.7444888995976,0.31351779302364263,0.31351779302364263,,,23.311429588260204,23.311429588260204,,,,0.8417962303616727,0.8417962303616727,,,0.94,0.94,,,0.97,0.97,,,43.88180550992645,43.88180550992645,,,87.7636110198529,2106.32666447647,0.15674925248052846,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1965-01-02,1965-01-13,629.0591,0.8983016201826908,565.0848087206653,0.514,1965,1,2,1965.01,1964,4,94,14,0.04882332747346548,5.186693539828866,0.009178610820509194,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.2459807764337034,426.0848087206653,426.0848087206653,,2,213.04240436033265,213.04240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,485.0848087206653,966.142881639243,990.0,0.20305399551608808,0.055216961744133056,989.7417290427395,0.3212853076315939,0.3212853076315939,,,23.27756209586514,23.27756209586514,,,,0.8521696174413305,0.8521696174413305,,,0.94,0.94,,,0.98,0.98,,,44.81531830240453,44.81531830240453,,,89.63063660480906,2151.1352785154168,0.15861448621797156,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1965-01-03,1965-01-14,635.1294,0.8997395729536994,571.4510551263394,0.507,1965,1,3,1965.01,1964,4,95,14,0.04937337116291572,6.366246405674134,0.011140492870849018,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.2432404293474778,432.4510551263393,432.4510551263393,,2,216.22552756316966,216.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.4510551263393,966.1715297480683,990.0,0.2051682470899282,0.05649021102526789,989.7383415418848,0.3309483812087529,0.3309483812087529,,,23.235863412607692,23.235863412607692,,,,0.8649021102526787,0.8649021102526787,,,0.94,0.94,,,0.98,0.98,,,45.403435658277296,45.403435658277296,,,90.80687131655459,2179.3649115973103,0.15890577242258924,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1965-01-04,1965-01-15,641.2365,0.8976161950015159,575.5842672260894,0.504,1965,1,4,1965.01,1964,4,96,14,0.04973048068833412,4.133212099750041,0.007180898323835725,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.2414937445560874,436.5842672260894,436.5842672260894,,2,218.2921336130447,218.2921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,495.5842672260894,966.1901292025174,990.0,0.20654090055478985,0.057316853445217884,989.7361422460001,0.3372981811875206,0.3372981811875206,,,23.20871486229509,23.20871486229509,,,,0.8731685344521789,0.8731685344521789,,,0.94,0.94,,,0.98,0.98,,,45.78382947129897,45.78382947129897,,,91.56765894259793,2197.62381462235,0.1590864520739761,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1965-01-05,1965-01-16,659.7793,0.8916849045964713,588.3152421752268,0.496,1965,1,5,1965.01,1964,4,97,14,0.050830436923939584,12.730974949137366,0.0216397163229463,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.23626788843012764,449.3152421752269,449.3152421752269,,2,224.65762108761345,224.65762108761345,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,508.3152421752269,966.2474185897884,990.0,0.21134216937694306,0.05986304843504536,989.728794782188,0.3572334065688849,0.3572334065688849,,,23.124142785830582,23.124142785830582,,,,0.8986304843504536,0.8986304843504536,,,0.94,0.94,,,0.98,0.98,,,46.94720426277188,46.94720426277188,,,93.89440852554377,2253.46580461305,0.15959880314910788,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1965-01-06,1965-01-17,678.6565,0.8882731187136144,602.832325790266,0.48700000000000004,1965,1,6,1965.01,1964,4,98,14,0.05208471294827899,14.517083615039267,0.024081461782940242,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.2305782123043615,463.83232579026605,463.83232579026605,,2,231.91616289513303,231.91616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,522.832325790266,966.3113293031613,990.0,0.21975787002334266,0.06276646515805323,989.7174756648186,0.3806596822022989,0.3806596822022989,,,23.025486679455234,23.025486679455234,,,,0.927664651580532,0.927664651580532,,,0.94,0.94,,,0.98,0.98,,,48.25727250914097,48.25727250914097,,,96.51454501828194,2316.3490804387666,0.1601018075660739,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1965-01-07,1965-01-18,691.4282,0.8964100209249521,619.803167230102,0.479,1965,1,7,1965.01,1964,4,99,15,0.053550993648680816,16.970841439835908,0.027381017615122127,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.22426474621159245,480.803167230102,480.803167230102,,2,240.4015836150509,240.4015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,539.803167230102,966.3792126689204,990.0,0.22959603897397216,0.0661606334460204,989.70424332758,0.4089834275117339,0.4089834275117339,,,22.916047231147928,22.916047231147928,,,,0.961606334460204,0.961606334460204,,,0.94,0.94,,,0.98,0.98,,,49.78516714722309,49.78516714722309,,,99.57033429444617,2389.6880230667075,0.16064831475357833,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1965-01-08,1965-01-19,697.8704,0.8972206234519711,626.1437153766765,0.478,1965,1,8,1965.01,1964,4,100,15,0.05409881700854485,6.34054814657452,0.010126346381613308,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.22199376371026924,487.1437153766765,487.1437153766765,,2,243.57185768833824,243.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,546.1437153766765,966.4045748615068,990.0,0.2332717190589429,0.0674287430753353,989.6992995378656,0.419824983553534,0.419824983553534,,,22.874899692805474,22.874899692805474,,,,0.9742874307533532,0.9742874307533532,,,0.94,0.94,,,0.98,0.98,,,50.351132533475116,50.351132533475116,,,100.70226506695023,2416.854361606805,0.1608293153695068,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1965-01-09,1965-01-20,710.868,0.9026403630498192,641.6581496004989,0.471,1965,1,9,1965.01,1964,4,101,15,0.05543926412548311,15.514434223822374,0.024178659981926167,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.21662625197941046,502.65814960049886,502.65814960049886,,2,251.32907480024943,251.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,561.6581496004989,966.4666325984019,990.0,0.2422655939713037,0.07106325984019955,989.6866711461884,0.4469478181614981,0.4469478181614981,,,22.77309072962505,22.77309072962505,,,,1.0053162992009976,1.0053162992009976,,,0.94,0.94,,,0.98,0.98,,,51.72346912512064,51.72346912512064,,,103.44693825024127,2482.726518005791,0.16121814756759206,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1965-01-10,1965-01-21,717.4235,0.9036594665981734,648.3065373349947,0.469,1965,1,10,1965.01,1964,4,102,15,0.05601368482574354,6.648387734495827,0.01025500646935549,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.2144047483639295,509.3065373349947,509.3065373349947,,2,254.65326866749734,254.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,568.3065373349947,966.4932261493401,990.0,0.2461197317884027,0.07372261493399787,989.6801576532775,0.4588293382066833,0.4588293382066833,,,22.728102165730878,22.728102165730878,,,,1.0186130746699893,1.0186130746699893,,,0.94,0.94,,,0.98,0.98,,,52.30405556977868,52.30405556977868,,,104.60811113955737,2510.5946673493763,0.16135594061656666,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1965-01-11,1965-01-22,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1965,1,11,1965.01,1964,4,103,15,0.05769462532715493,19.45532987744661,0.029135131598128694,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1965-01-12,1965-01-23,737.3183,0.9111138679089168,671.7809281930273,0.46,1965,1,12,1965.01,1964,4,104,15,0.058041872195877565,4.019060980586005,0.005982695863957574,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.2069126915732568,532.7809281930273,532.7809281930273,,2,266.39046409651365,266.39046409651365,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,591.7809281930273,966.587123712772,990.0,0.25972807431479844,0.08311237127721093,989.6571595544079,0.502022064848911,0.502022064848911,,,22.56801377678699,22.56801377678699,,,,1.0655618563860547,1.0655618563860547,,,0.95,0.95,,,0.98,0.98,,,54.90737747029293,54.90737747029293,,,109.81475494058586,2635.5541185740603,0.16346810445477852,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1965-01-13,1965-01-24,757.5572,0.9152736175579952,693.3721189511058,0.451,1965,1,13,1965.01,1964,4,105,15,0.059907351077375534,21.59119075807837,0.031139398553752508,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.2004695548045274,554.3721189511058,554.3721189511058,,3,184.7907063170353,184.7907063170353,184.7907063170353,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,613.3721189511057,966.6734884758044,990.0,0.2722447066383222,0.09174884758044233,989.6360064457813,0.24175540921348165,0.24175540921348165,0.24175540921348165,,22.72076256076345,22.72076256076345,22.72076256076345,,,0.7391628252681411,0.7391628252681411,0.7391628252681411,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.1558087550175,37.1558087550175,37.1558087550175,,111.46742626505251,2675.2182303612603,0.1607613332270616,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1965-01-14,1965-01-25,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1965,1,14,1965.01,1964,4,106,16,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.19844663202282686,561.4402069369013,561.4402069369013,,3,187.14673564563373,187.14673564563373,187.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369013,966.7017608277476,990.0,0.2763421489489283,0.09457608277476053,989.6290817682764,0.2479594489884452,0.2479594489884452,0.2479594489884452,,22.67936149154027,22.67936149154027,22.67936149154027,,,0.748586942582535,0.748586942582535,0.748586942582535,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56096745355172,37.56096745355172,37.56096745355172,,112.68290236065515,2704.3896566557237,0.1608744061872595,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1965-01-15,1965-01-26,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1965,1,15,1965.01,1964,4,107,16,0.0627768066741919,26.143203644023398,0.03598100818613674,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.19130632213150234,587.5834105809248,587.5834105809248,,3,195.86113686030828,195.86113686030828,195.86113686030828,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.5834105809248,966.8063336423236,990.0,0.2914976293222752,0.10503336423236988,989.6034690064453,0.2715839751306414,0.2715839751306414,0.2715839751306414,,22.52555138899105,22.52555138899105,22.52555138899105,,,0.7834445474412329,0.7834445474412329,0.7834445474412329,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04337857539849,39.04337857539849,39.04337857539849,,117.13013572619543,2811.123257428691,0.16120673004706573,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1965-01-16,1965-01-27,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1965,1,16,1965.01,1964,4,108,16,0.0627768066741919,0.0,0.0,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.19130632213150234,587.5834105809248,587.5834105809248,,3,195.86113686030828,195.86113686030828,195.86113686030828,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.5834105809248,966.8063336423236,990.0,0.2914976293222752,0.10503336423236988,989.6034690064453,0.2715839751306414,0.2715839751306414,0.2715839751306414,,22.52555138899105,22.52555138899105,22.52555138899105,,,0.7834445474412329,0.7834445474412329,0.7834445474412329,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04337857539849,39.04337857539849,39.04337857539849,,117.13013572619543,2811.123257428691,0.16120673004706573,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1965-01-17,1965-01-28,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1965,1,17,1965.01,1964,4,109,16,0.0627768066741919,0.0,0.0,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.19130632213150234,587.5834105809248,587.5834105809248,,3,195.86113686030828,195.86113686030828,195.86113686030828,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.5834105809248,966.8063336423236,990.0,0.2914976293222752,0.10503336423236988,989.6034690064453,0.2715839751306414,0.2715839751306414,0.2715839751306414,,22.52555138899105,22.52555138899105,22.52555138899105,,,0.7834445474412329,0.7834445474412329,0.7834445474412329,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04337857539849,39.04337857539849,39.04337857539849,,117.13013572619543,2811.123257428691,0.16120673004706573,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1965-01-18,1965-01-29,792.06,0.9206113917432992,729.1794589441977,0.436,1965,1,18,1965.01,1964,4,110,16,0.06300110525277867,2.5960483632729847,0.0035602324385712756,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.190625227157746,590.1794589441978,590.1794589441978,,3,196.7264863147325,196.7264863147325,196.7264863147325,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,649.1794589441978,966.8167178357768,990.0,0.29300258489518705,0.10607178357767907,989.6009256315273,0.2739881107179054,0.2739881107179054,0.2739881107179054,,22.510219685032467,22.510219685032467,22.510219685032467,,,0.7869059452589303,0.7869059452589303,0.7869059452589303,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.189187445347606,39.189187445347606,39.189187445347606,,117.56756233604284,2821.621496065028,0.16123268544381747,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1965-01-19,1965-01-30,806.1332,0.9169522878458136,739.1856820484668,0.43,1965,1,19,1965.01,1964,4,111,16,0.06386564292898753,10.006223104269113,0.013536819431539024,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1965-01-20,1965-01-31,806.1332,0.9169522878458136,739.1856820484668,0.43,1965,1,20,1965.01,1964,4,112,16,0.06386564292898753,0.0,0.0,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1965-01-21,1965-02-01,813.2284,0.9237222386349396,751.1971581695099,0.425,1965,1,21,1965.01,1964,4,113,17,0.06490343446584565,12.011476121043074,0.01598977843621268,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.18503797370414726,612.1971581695099,612.1971581695099,,3,204.06571938983663,204.06571938983663,204.06571938983663,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,671.1971581695099,966.9047886326781,990.0,0.3057664685040637,0.11365914745085295,989.580574384045,0.2948008640808604,0.2948008640808604,0.2948008640808604,,22.38098488728616,22.38098488728616,22.38098488728616,,,0.8162628775593466,0.8162628775593466,0.8162628775593466,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.41782495832154,40.41782495832154,40.41782495832154,,121.2534748749646,2910.083396999151,0.16141364960755536,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1965-01-22,1965-02-02,827.5366,0.9228252692239536,763.6716856876753,0.42,1965,1,22,1965.01,1964,4,114,17,0.06598123364341514,12.474527518165472,0.016334935224071246,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.18201539038969672,624.6716856876752,624.6716856876752,,3,208.22389522922512,208.22389522922512,208.22389522922512,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.6716856876752,966.9546867427507,990.0,0.3129980786595219,0.1174015057063026,989.569600415634,0.3069283215297104,0.3069283215297104,0.3069283215297104,,22.307985351353693,22.307985351353693,22.307985351353693,,,0.8328955809169005,0.8328955809169005,0.8328955809169005,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.10688872330571,41.10688872330571,41.10688872330571,,123.32066616991713,2959.6959880780114,0.16148387910816495,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1965-01-23,1965-02-03,849.2947,0.9261387421267372,786.5647251529042,0.41,1965,1,23,1965.01,1964,4,115,17,0.06795919225321093,22.89303946522898,0.02910509298618583,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.17671781552748772,647.5647251529043,647.5647251529043,,3,215.8549083843014,215.8549083843014,215.8549083843014,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,706.5647251529042,967.0462589006115,990.0,0.32626940588574155,0.12426941754587127,989.5494611765685,0.3298159674052725,0.3298159674052725,0.3298159674052725,,22.17338630855144,22.17338630855144,22.17338630855144,,,0.8634196335372056,0.8634196335372056,0.8634196335372056,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.25306508525675,43.25306508525675,43.25306508525675,,129.75919525577024,3114.2206861384857,0.1649695074115429,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1965-01-24,1965-02-04,849.2947,0.9261387421267372,786.5647251529042,0.41,1965,1,24,1965.01,1964,4,116,17,0.06795919225321093,0.0,0.0,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.17671781552748772,647.5647251529043,647.5647251529043,,3,215.8549083843014,215.8549083843014,215.8549083843014,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,706.5647251529042,967.0462589006115,990.0,0.32626940588574155,0.12426941754587127,989.5494611765685,0.3298159674052725,0.3298159674052725,0.3298159674052725,,22.17338630855144,22.17338630855144,22.17338630855144,,,0.8634196335372056,0.8634196335372056,0.8634196335372056,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.25306508525675,43.25306508525675,43.25306508525675,,129.75919525577024,3114.2206861384857,0.1649695074115429,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1965-01-25,1965-02-05,849.2947,0.9261387421267372,786.5647251529042,0.41,1965,1,25,1965.01,1964,4,117,17,0.06795919225321093,0.0,0.0,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.17671781552748772,647.5647251529043,647.5647251529043,,3,215.8549083843014,215.8549083843014,215.8549083843014,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,706.5647251529042,967.0462589006115,990.0,0.32626940588574155,0.12426941754587127,989.5494611765685,0.3298159674052725,0.3298159674052725,0.3298159674052725,,22.17338630855144,22.17338630855144,22.17338630855144,,,0.8634196335372056,0.8634196335372056,0.8634196335372056,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.25306508525675,43.25306508525675,43.25306508525675,,129.75919525577024,3114.2206861384857,0.1649695074115429,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1965-01-26,1965-02-06,863.9982,0.9265273133905936,800.5179310203087,0.405,1965,1,26,1965.01,1964,4,118,17,0.06916474924015467,13.953205867404337,0.017430222767927418,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.17363758463578208,661.5179310203088,661.5179310203088,,3,220.5059770067696,220.5059770067696,220.5059770067696,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,720.5179310203087,967.1020717240813,990.0,0.3343582208813383,0.1284553793060926,989.5371863998126,0.3441669020360547,0.3441669020360547,0.3441669020360547,,22.09094777369543,22.09094777369543,22.09094777369543,,,0.8820239080270782,0.8820239080270782,0.8820239080270782,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.0207716861977,44.0207716861977,44.0207716861977,,132.06231505859313,3169.4955614062346,0.16497108926750922,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1965-01-27,1965-02-07,863.9982,0.9265273133905936,800.5179310203087,0.405,1965,1,27,1965.01,1964,4,119,17,0.06916474924015467,0.0,0.0,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.17363758463578208,661.5179310203088,661.5179310203088,,3,220.5059770067696,220.5059770067696,220.5059770067696,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,720.5179310203087,967.1020717240813,990.0,0.3343582208813383,0.1284553793060926,989.5371863998126,0.3441669020360547,0.3441669020360547,0.3441669020360547,,22.09094777369543,22.09094777369543,22.09094777369543,,,0.8820239080270782,0.8820239080270782,0.8820239080270782,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.0207716861977,44.0207716861977,44.0207716861977,,132.06231505859313,3169.4955614062346,0.16497108926750922,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1965-01-28,1965-02-08,878.8611,0.9265360667890472,814.2965068478958,0.4,1965,1,28,1965.01,1964,4,120,18,0.0703552181916582,13.778575827587021,0.01692083376474652,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.17069949193084788,675.2965068478958,675.2965068478958,,3,225.09883561596527,225.09883561596527,225.09883561596527,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,734.2965068478958,967.1571860273916,990.0,0.3423458010712439,0.13258895205436874,989.5250652468744,0.3586362703663681,0.3586362703663681,0.3586362703663681,,22.009242949116544,22.009242949116544,22.009242949116544,,,0.9003953424638611,0.9003953424638611,0.9003953424638611,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.771463360119846,44.771463360119846,44.771463360119846,,134.31439008035954,3223.545361928629,0.16494531040085675,53.55224183068568,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1965-01-29,1965-02-09,901.4559,0.9283606107785491,836.8761499139267,0.392,1965,1,29,1965.01,1964,4,121,18,0.07230609935256327,22.57964306603105,0.026980865768911427,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1660938718522403,697.8761499139267,697.8761499139267,,3,232.6253833046423,232.6253833046423,232.6253833046423,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.8761499139267,967.2475045996556,990.0,0.3554354492254648,0.13936284497417806,989.5052017058003,0.382988295114936,0.382988295114936,0.382988295114936,,21.874708811029812,21.874708811029812,21.874708811029812,,,0.9305015332185692,0.9305015332185692,0.9305015332185692,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.985648878746794,45.985648878746794,45.985648878746794,,137.95694663624042,3310.9667192697693,0.16484750658795733,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1965-01-30,1965-02-10,916.7204,0.9323009893305656,854.6593358595118,0.384,1965,1,30,1965.01,1964,4,122,18,0.07384256661826183,17.783185945585046,0.020807338315331096,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1626379004685075,715.6593358595118,715.6593358595118,,3,238.5531119531706,238.5531119531706,238.5531119531706,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,774.6593358595118,967.318637343438,990.0,0.3657445425272532,0.1478296679297559,989.486425789543,0.402727234574322,0.402727234574322,0.402727234574322,,21.765061211530643,21.765061211530643,21.765061211530643,,,0.9542124478126824,0.9542124478126824,0.9542124478126824,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92107092941346,46.92107092941346,46.92107092941346,,140.76321278824037,3378.3171069177693,0.16470095964806605,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1965-01-31,1965-02-11,916.7204,0.9323009893305656,854.6593358595118,0.384,1965,1,31,1965.01,1964,4,123,18,0.07384256661826183,0.0,0.0,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1626379004685075,715.6593358595118,715.6593358595118,,3,238.5531119531706,238.5531119531706,238.5531119531706,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,774.6593358595118,967.318637343438,990.0,0.3657445425272532,0.1478296679297559,989.486425789543,0.402727234574322,0.402727234574322,0.402727234574322,,21.765061211530643,21.765061211530643,21.765061211530643,,,0.9542124478126824,0.9542124478126824,0.9542124478126824,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92107092941346,46.92107092941346,46.92107092941346,,140.76321278824037,3378.3171069177693,0.16470095964806605,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1965-02-01,1965-02-12,924.4132,0.9352118659599692,864.5221936900263,0.381,1965,2,1,1965.02,1964,5,124,18,0.07469471753481828,9.862857830514486,0.0114084495487814,0.42,3,Normal,43,7,5,4,78,137.0,0.1584690375792958,727.5221936900263,727.5221936900263,,3,242.50739789667546,242.50739789667546,242.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,782.5221936900263,967.35808877476,990.0,0.3704785041781117,0.15376109684501313,989.4757603989772,0.41616905768018747,0.41616905768018747,0.41616905768018747,,21.701502566536693,21.701502566536693,21.701502566536693,,,0.9700295915867018,0.9700295915867018,0.9700295915867018,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.55954957499261,47.55954957499261,47.55954957499261,,142.67864872497782,3424.287569399468,0.16503757771212885,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1965-02-02,1965-02-13,932.1467,0.9418638351561232,877.955265790124,0.37799999999999995,1965,2,2,1965.02,1964,5,125,18,0.07585533496426672,13.433072100097775,0.015300406095302085,0.42,3,Normal,43,7,5,4,78,137.0,0.15604439695080088,740.955265790124,740.955265790124,,3,246.98508859670798,246.98508859670798,246.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.955265790124,967.4118210631603,990.0,0.3827876937519065,0.16047763289506206,989.4567346733528,0.4316551386758111,0.4316551386758111,0.4316551386758111,,21.61325847151675,21.61325847151675,21.61325847151675,,,0.987940354386832,0.987940354386832,0.987940354386832,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.240735202451106,48.240735202451106,48.240735202451106,,144.72220560735326,3473.3329345764782,0.16484006787875366,53.075005355949145,105.4113503522434,156.17151729665215,203.1614111852216,0.38
1965-02-03,1965-02-14,963.4877,0.9349079094156828,900.7722713547246,0.368,1965,2,3,1965.02,1964,5,126,18,0.07782672424504819,22.81700556460055,0.025330492833982008,0.42,3,Normal,43,7,5,4,78,137.0,0.15209171547205558,763.7722713547246,763.7722713547246,,3,254.59075711824158,254.59075711824158,254.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547246,967.5030890854187,990.0,0.4036957068190703,0.1718861356773623,989.4244181575036,0.45860447459592896,0.45860447459592896,0.45860447459592896,,21.46272459748869,21.46272459748869,21.46272459748869,,,1.018363028472966,1.018363028472966,1.018363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.379924566226556,49.379924566226556,49.379924566226556,,148.1397736986797,3555.3545687683118,0.16445863001076125,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1965-02-04,1965-02-15,979.4038,0.935828386886524,916.553878264532,0.36,1965,2,4,1965.02,1964,5,127,19,0.07919025508205557,15.781606909807465,0.017218417033693072,0.42,3,Normal,43,7,5,4,78,137.0,0.14947293688768792,779.553878264532,779.553878264532,,3,259.851292754844,259.851292754844,259.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,834.553878264532,967.5662155130581,990.0,0.4181569402423999,0.17977693913226606,989.4020661206252,0.4777193840881956,0.4777193840881956,0.4777193840881956,,21.358131223479106,21.358131223479106,21.358131223479106,,,1.039405171019376,1.039405171019376,1.039405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.15463439131572,50.15463439131572,50.15463439131572,,150.46390317394716,3611.133676174732,0.16416263870798972,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1965-02-05,1965-02-16,987.4235,0.9354088004533838,923.6446316744818,0.358,1965,2,5,1965.02,1964,5,128,19,0.07980289617667523,7.090753409949797,0.0076769280811982,0.42,3,Normal,43,7,5,4,78,137.0,0.14832544390111566,786.6446316744818,786.6446316744818,,3,262.21487722482726,262.21487722482726,262.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,841.6446316744818,967.594578526698,990.0,0.4246544433670551,0.18332231583724093,989.3920232407955,0.486434308870004,0.486434308870004,0.486434308870004,,21.311010405227762,21.311010405227762,21.311010405227762,,,1.0488595088993091,1.0488595088993091,1.0488595088993091,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.49917769384989,50.49917769384989,50.49917769384989,,151.49753308154962,3635.940793957192,0.1640214514178453,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1965-02-06,1965-02-17,1003.5869,0.9324029395654212,935.7473756693485,0.354,1965,2,6,1965.02,1964,5,129,19,0.08084857325783171,12.102743994866614,0.01293377284249332,0.42,3,Normal,43,7,5,4,78,137.0,0.14640703630293664,798.7473756693485,798.7473756693485,,3,266.2491252231161,266.2491252231161,266.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.7473756693485,967.6429895026773,990.0,0.4357446071870524,0.18937368783467426,989.3748817049783,0.5014904342356301,0.5014904342356301,0.5014904342356301,,21.230401768065327,21.230401768065327,21.230401768065327,,,1.064996500892465,1.064996500892465,1.064996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.082170126077735,51.082170126077735,51.082170126077735,,153.24651037823318,3677.916249077597,0.16376910516966678,52.62930574438175,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1965-02-07,1965-02-18,1003.5869,0.9324029395654212,935.7473756693485,0.354,1965,2,7,1965.02,1964,5,130,19,0.08084857325783171,0.0,0.0,0.42,3,Normal,43,7,5,4,78,137.0,0.14640703630293664,798.7473756693485,798.7473756693485,,3,266.2491252231161,266.2491252231161,266.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.7473756693485,967.6429895026773,990.0,0.4357446071870524,0.18937368783467426,989.3748817049783,0.5014904342356301,0.5014904342356301,0.5014904342356301,,21.230401768065327,21.230401768065327,21.230401768065327,,,1.064996500892465,1.064996500892465,1.064996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.082170126077735,51.082170126077735,51.082170126077735,,153.24651037823318,3677.916249077597,0.16376910516966678,52.62930574438175,104.50074331868223,154.75785307059897,201.16424444229537,0.355
