Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1965-02-08,1965-02-19,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1965,2,8,1965.02,1964,5,131,19,0.08252501116271782,19.403216491737567,0.020314300855780884,0.42,3,Normal,43,7,5,4,78,137.0,0.14343287972007554,818.150592161086,818.150592161086,,3,272.71686405369536,272.71686405369536,272.71686405369536,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.150592161086,967.7206023686444,990.0,0.4535244470001984,0.20452047372886886,989.341955079271,0.5261053627275931,0.5261053627275931,0.5261053627275931,,21.095247347899047,21.095247347899047,21.095247347899047,,,1.0908674562147815,1.0908674562147815,1.0908674562147815,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.98996834258965,51.98996834258965,51.98996834258965,,155.969905027769,3743.277720666455,0.16329352283065396,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1965-02-09,1965-02-20,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1965,2,9,1965.02,1964,5,132,19,0.0830644181447288,6.243136365867598,0.006493839288335411,0.42,3,Normal,43,7,5,4,78,137.0,0.14250144965051026,824.3937285269536,824.3937285269536,,3,274.79790950898456,274.79790950898456,274.79790950898456,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,879.3937285269536,967.7455749141078,990.0,0.4592452492478061,0.2095149828215629,989.3312397679306,0.5341502967806365,0.5341502967806365,0.5341502967806365,,21.05151455704214,21.05151455704214,21.05151455704214,,,1.0991916380359383,1.0991916380359383,1.0991916380359383,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.27808950403097,52.27808950403097,52.27808950403097,,156.8342685120929,3764.0224442902295,0.16313219429088038,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1965-02-10,1965-02-21,1069.9044,0.9305885435178748,995.6407772993657,0.33299999999999996,1965,2,10,1965.02,1964,5,133,19,0.0860233631586652,34.24704877241209,0.034396992924803436,0.42,3,Normal,43,7,5,4,78,137.0,0.13759982829510742,858.6407772993657,858.6407772993657,,4,214.66019432484143,214.66019432484143,214.66019432484143,214.66019432484143,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,913.6407772993657,967.8825631091977,990.0,0.4906270070870682,0.2369126218394925,989.2724603710736,0.3261786890992733,0.3261786890992733,0.3261786890992733,0.3261786890992733,21.063718572776786,21.063718572776786,21.063718572776786,21.063718572776786,,0.8586407772993657,0.8586407772993657,0.8586407772993657,0.8586407772993657,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.86104774626585,40.86104774626585,40.86104774626585,40.86104774626585,163.4441909850634,3922.660583641521,0.16415980011224424,52.15522832699921,103.53319746468591,153.25836278732837,199.0518342454201,0.335
1965-02-11,1965-02-22,1069.9044,0.9305885435178748,995.6407772993657,0.33299999999999996,1965,2,11,1965.02,1964,5,134,20,0.0860233631586652,0.0,0.0,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1627092860131927,833.6407772993657,833.6407772993657,,4,208.41019432484143,208.41019432484143,208.41019432484143,208.41019432484143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,897.6407772993657,967.8825631091977,990.0,0.4759656525053949,0.2169126218394926,989.3071217256552,0.3074773507972685,0.3074773507972685,0.3074773507972685,0.3074773507972685,21.11708126566045,21.11708126566045,21.11708126566045,21.11708126566045,,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94722683483636,38.94722683483636,38.94722683483636,38.94722683483636,155.78890733934543,3738.9337761442894,0.15647099927136007,52.15522832699921,103.53319746468591,153.25836278732837,199.0518342454201,0.335
1965-02-12,1965-02-23,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1965,2,12,1965.02,1964,5,135,20,0.08657814739721079,6.421113872055456,0.006407901476573575,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.16166666093909654,840.0618911714212,840.0618911714212,,4,210.0154727928553,210.0154727928553,210.0154727928553,210.0154727928553,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,904.0618911714212,967.906480229396,990.0,0.481849541710864,0.22204951293713693,989.296100945352,0.3122283460874629,0.3122283460874629,0.3122283460874629,0.3122283460874629,21.077392369868623,21.077392369868623,21.077392369868623,21.077392369868623,,0.8400618911714212,0.8400618911714212,0.8400618911714212,0.8400618911714212,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.173453730785546,39.173453730785546,39.173453730785546,39.173453730785546,156.69381492314218,3760.651558155413,0.1563713941261307,52.10723238999186,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1965-02-13,1965-02-24,1086.9032,0.9262205169466052,1006.7120437749194,0.32799999999999996,1965,2,13,1965.02,1964,5,136,20,0.08697992058215302,4.6501526034982135,0.004619148675386161,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1609198985963656,844.7120437749194,844.7120437749194,,4,211.17801094372984,211.17801094372984,211.17801094372984,211.17801094372984,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,908.7120437749194,967.9210949947212,990.0,0.4861106377220377,0.2257696350199355,989.288119727258,0.315691591712781,0.315691591712781,0.315691591712781,0.315691591712781,21.051333140824166,21.051333140824166,21.051333140824166,21.051333140824166,,0.8447120437749194,0.8447120437749194,0.8447120437749194,0.8447120437749194,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.341597358593155,39.341597358593155,39.341597358593155,39.341597358593155,157.36638943437262,3776.793346424943,0.15631718166824335,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1965-02-14,1965-02-25,1095.4660000000001,0.9241621056469248,1012.388165224614,0.326,1965,2,14,1965.02,1964,5,137,20,0.08747033747540664,5.67612144969462,0.005606665155390555,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.16001767460809638,850.388165224614,850.388165224614,,4,212.5970413061535,212.5970413061535,212.5970413061535,212.5970413061535,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,914.388165224614,967.9389342335628,990.0,0.4913118645484511,0.2303105321796912,989.2783776032718,0.31994465398382993,0.31994465398382993,0.31994465398382993,0.31994465398382993,21.019498715724925,21.019498715724925,21.019498715724925,21.019498715724925,,0.850388165224614,0.850388165224614,0.850388165224614,0.850388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.38336528694186,40.38336528694186,40.38336528694186,40.38336528694186,161.53346114776744,3876.8030675464192,0.15955684459421626,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1965-02-15,1965-02-26,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1965,2,15,1965.02,1964,5,138,20,0.08902815549501106,18.030301152828887,0.017498037681929868,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.15721767930802913,868.4184663774429,868.4184663774429,,4,217.10461659436072,217.10461659436072,217.10461659436072,217.10461659436072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,932.4184663774428,967.9956008943292,990.0,0.5078336544494496,0.2447347731019543,989.2474315724486,0.3336421188824127,0.3336421188824127,0.3336421188824127,0.3336421188824127,20.918188559237105,20.918188559237105,20.918188559237105,20.918188559237105,,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.0408237091859,41.0408237091859,41.0408237091859,41.0408237091859,164.1632948367436,3939.919076081847,0.15931711260365794,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1965-02-16,1965-02-27,1130.1421,0.9321639202112424,1053.477690331766,0.316,1965,2,16,1965.02,1964,5,139,20,0.0910204724446646,23.059223954323212,0.021888668517566136,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.15377639364055465,891.4776903317661,891.4776903317661,,4,222.86942258294152,222.86942258294152,222.86942258294152,222.86942258294152,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,955.4776903317661,968.0680727410428,990.0,0.5289636206227338,0.2631821522654129,989.207854227112,0.35157572559432165,0.35157572559432165,0.35157572559432165,0.35157572559432165,20.78820576047486,20.78820576047486,20.78820576047486,20.78820576047486,,0.891477690331766,0.891477690331766,0.891477690331766,0.891477690331766,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.86879205413189,41.86879205413189,41.86879205413189,41.86879205413189,167.47516821652755,4019.4040371966603,0.15897362588075828,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1965-02-17,1965-02-28,1130.1421,0.9321639202112424,1053.477690331766,0.316,1965,2,17,1965.02,1964,5,140,20,0.0910204724446646,0.0,0.0,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.15377639364055465,891.4776903317661,891.4776903317661,,4,222.86942258294152,222.86942258294152,222.86942258294152,222.86942258294152,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,955.4776903317661,968.0680727410428,990.0,0.5289636206227338,0.2631821522654129,989.207854227112,0.35157572559432165,0.35157572559432165,0.35157572559432165,0.35157572559432165,20.78820576047486,20.78820576047486,20.78820576047486,20.78820576047486,,0.891477690331766,0.891477690331766,0.891477690331766,0.891477690331766,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.86879205413189,41.86879205413189,41.86879205413189,41.86879205413189,167.47516821652755,4019.4040371966603,0.15897362588075828,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1965-02-18,1965-03-01,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1965,2,18,1965.02,1964,5,141,21,0.09381386435903548,32.330924934848326,0.02977589648882058,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.14919756366108938,923.8086152666144,923.8086152666144,,4,230.9521538166536,230.9521538166536,230.9521538166536,230.9521538166536,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,987.8086152666144,968.1696842194092,990.0,0.5585895677741886,0.28904689221329155,989.1523635400124,0.37750583435886825,0.37750583435886825,0.37750583435886825,0.37750583435886825,20.605173486244343,20.605173486244343,20.605173486244343,20.605173486244343,,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.005225461335236,43.005225461335236,43.005225461335236,43.005225461335236,172.02090184534092,4128.501644288183,0.1584265398401745,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384603,0.31
1965-02-19,1965-03-02,1174.4491,0.9392146752102744,1103.0598300074992,0.306,1965,2,19,1965.02,1964,5,142,21,0.09530436931264792,17.251214740884734,0.015639418888789967,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.14686420046580667,941.0598300074993,941.0598300074993,,4,235.26495750187482,235.26495750187482,235.26495750187482,235.26495750187482,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1005.0598300074993,968.2239023228807,990.0,0.5743974537917322,0.3028478640059993,989.1227546822023,0.3917169715570715,0.3917169715570715,0.3917169715570715,0.3917169715570715,20.50713538776454,20.50713538776454,20.50713538776454,20.50713538776454,,0.9410598300074992,0.9410598300074992,0.9410598300074992,0.9410598300074992,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.5998685127122,43.5998685127122,43.5998685127122,43.5998685127122,174.3994740508488,4185.587377220371,0.15810518097614265,51.45900996944273,102.1140386505385,151.0633090432646,195.96972406834405,0.305
1965-02-20,1965-03-03,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1965,2,20,1965.02,1964,5,143,21,0.09731940493095756,23.32217150821339,0.020705383676967472,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1438233208467511,964.3820015157124,964.3820015157124,,4,241.0955003789281,241.0955003789281,241.0955003789281,241.0955003789281,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1028.3820015157125,968.2972005761923,990.0,0.5957683679227644,0.32150560121257005,989.0827260308646,0.4113443887652544,0.4113443887652544,0.4113443887652544,0.4113443887652544,20.37418106590707,20.37418106590707,20.37418106590707,20.37418106590707,,0.9643820015157124,0.9643820015157124,0.9643820015157124,0.9643820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.390721435626276,44.390721435626276,44.390721435626276,44.390721435626276,177.5628857425051,4261.509257820122,0.15764002399147722,51.30640234153508,101.80322399831957,150.58320196336996,195.29709941091681,0.3
1965-02-21,1965-03-04,1210.671,0.9385942850261904,1136.328881646943,0.297,1965,2,21,1965.02,1964,5,144,21,0.09817881537429587,9.9468801312305,0.00875352223452593,0.42,3,Normal,43,7,5,4,78,137.0,0.1205636873379813,999.328881646943,999.328881646943,,4,249.83222041173576,249.83222041173576,249.83222041173576,249.83222041173576,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1054.328881646943,968.3284621994618,990.0,0.6307839528924951,0.3494631053175544,989.01975294179,0.4416483364844892,0.4416483364844892,0.4416483364844892,0.4416483364844892,20.24964240584369,20.24964240584369,20.24964240584369,20.24964240584369,,0.9993288816469428,0.9993288816469428,0.9993288816469428,0.9993288816469428,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.71815995641011,45.71815995641011,45.71815995641011,45.71815995641011,182.87263982564045,4388.9433558153705,0.16093284504094732,51.24098734396902,101.6700207986431,150.37751339781775,195.00908938902043,0.295
1965-02-22,1965-03-05,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1965,2,22,1965.02,1964,5,145,21,0.09963975794109203,16.909057486066786,0.01466224524210399,0.42,3,Normal,43,7,5,4,78,137.0,0.11879595298693947,1016.2379391330098,1016.2379391330098,,4,254.0594847832525,254.0594847832525,254.0594847832525,254.0594847832525,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1071.2379391330098,968.3816049515608,990.0,0.6551887781301172,0.3711093208729128,988.973701900997,0.4566956212257636,0.4566956212257636,0.4566956212257636,0.4566956212257636,20.135401328210282,20.135401328210282,20.135401328210282,20.135401328210282,,1.01623793913301,1.01623793913301,1.01623793913301,1.01623793913301,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.22944076806275,46.22944076806275,46.22944076806275,46.22944076806275,184.917763072251,4438.026313734024,0.16034658312686967,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1965-02-23,1965-03-06,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1965,2,23,1965.02,1964,5,146,21,0.10193760549347823,26.59545778224765,0.022541706186469217,0.42,3,Normal,43,7,5,4,78,137.0,0.11611808951856628,1042.8333969152575,1042.8333969152575,,4,260.70834922881437,260.70834922881437,260.70834922881437,260.70834922881437,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1097.8333969152575,968.4651906760192,990.0,0.6935739749292376,0.4056834159898347,988.9007426090808,0.4808704282242797,0.4808704282242797,0.4808704282242797,0.4808704282242797,19.954681504837282,19.954681504837282,19.954681504837282,19.954681504837282,,1.0428333969152574,1.0428333969152574,1.0428333969152574,1.0428333969152574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.01351003151482,47.01351003151482,47.01351003151482,47.01351003151482,188.05404012605928,4513.296963025422,0.15939033478602774,50.952599825417366,101.08297103830152,149.47147355052104,193.74152723850202,0.285
1965-02-24,1965-03-07,1313.8865,0.921125596044422,1210.2544854472196,0.278,1965,2,24,1965.02,1964,5,147,21,0.1045659875426398,30.42108853196214,0.025136108890950137,0.42,3,Normal,43,7,5,4,78,137.0,0.11319933257621848,1073.2544854472196,1073.2544854472196,,4,268.3136213618049,268.3136213618049,268.3136213618049,268.3136213618049,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1128.2544854472196,968.5607998114057,990.0,0.7374807006454716,0.4452308310813855,988.8172884682733,0.5092836810576814,0.5092836810576814,0.5092836810576814,0.5092836810576814,19.74720497580985,19.74720497580985,19.74720497580985,19.74720497580985,,1.0732544854472197,1.0732544854472197,1.0732544854472197,1.0732544854472197,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.881890783983174,47.881890783983174,47.881890783983174,47.881890783983174,191.5275631359327,4596.661515262385,0.15825395851778928,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1965-02-25,1965-03-08,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1965,2,25,1965.02,1964,5,148,22,0.10738545013389154,32.63266888022872,0.02625553636676447,0.42,3,Normal,43,7,5,4,78,137.0,0.11022722338307013,1105.8871543274483,1100.0,,4,275.0,275.0,275.0,275.0,5.887154327448343,1.8477929640896256,0.3008035057820321,0.21485964698716573,0.17188771758973265,3.3518104929997863,44.84779296408964,7.300803505782032,5.214859646987166,4.171887717589732,81.3518104929998,1157.3634561168587,968.6633596278864,990.0,0.7794936480037137,0.48,988.7405063519963,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.54221194410998,19.54221194410998,19.54221194410998,19.54221194410998,,1.1,1.1,1.1,1.1,0.9312879033394416,0.9312879033394416,0.9312879033394416,0.9312879033394416,0.98,0.98,0.98,0.98,48.1155503725459,48.1155503725459,48.1155503725459,48.1155503725459,192.4622014901836,4619.092835764406,0.15485090566756146,50.52812217072493,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1965-02-26,1965-03-09,1402.3296,0.9154254558881856,1283.7282133854974,0.261,1965,2,26,1965.02,1964,5,149,22,0.11091411763650698,40.84105905804904,0.03181441260867938,0.42,3,Normal,43,7,5,4,78,137.0,0.10672040901765206,1146.7282133854974,1100.0,,4,275.0,275.0,275.0,275.0,46.72821338549738,14.666519529754655,2.3875729467042457,1.7054092476458895,1.3643273981167119,26.604384263275882,57.666519529754645,9.387572946704246,6.705409247645887,5.364327398116712,104.60438426327588,1173.7595017241047,968.7917172420688,990.0,0.8031580437255119,0.48,988.7168419562744,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.39018993420582,19.39018993420582,19.39018993420582,19.39018993420582,,1.1,1.1,1.1,1.1,0.9315765327557636,0.9315765327557636,0.9315765327557636,0.9315765327557636,0.98,0.98,0.98,0.98,47.75604797535388,47.75604797535388,47.75604797535388,47.75604797535388,191.02419190141552,4584.5806056339725,0.1488042327882155,50.249152401528214,99.65222971916558,147.26631555612386,190.6635918025277,0.26
1965-02-27,1965-03-10,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1965,2,27,1965.02,1964,5,150,22,0.11565013952803198,54.815068188946505,0.04095128558298914,0.42,3,Normal,43,7,5,4,78,137.0,0.10235007107043677,1201.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,101.54328157444388,31.871248961321808,5.188342854168665,3.705959181549048,2.9647673452392374,57.81296323216512,74.87124896132181,12.188342854168663,8.705959181549046,6.964767345239237,135.81296323216512,1195.7655509970396,968.9639931706624,990.0,0.8349193519544901,0.48,988.6850806480456,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.18615269738298,19.18615269738298,19.18615269738298,19.18615269738298,,1.1,1.1,1.1,1.1,0.9318549444111942,0.9318549444111942,0.9318549444111942,0.9318549444111942,0.98,0.98,0.98,0.98,47.2676474231649,47.2676474231649,47.2676474231649,47.2676474231649,189.0705896926596,4537.69415262383,0.1412510094333803,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1965-02-28,1965-03-11,1494.4335,0.9440321959395022,1410.793338690556,0.243,1965,2,28,1965.02,1964,5,151,22,0.12189254446286404,72.2500571161122,0.05121236054543036,0.42,3,Normal,43,7,5,4,78,137.0,0.09710848232892716,1273.793338690556,1100.0,,4,275.0,275.0,275.0,275.0,173.7933386905561,54.548274187546795,8.879951611926224,6.342822579947303,5.074258063957842,98.9480322471779,97.54827418754681,15.879951611926224,11.342822579947304,9.074258063957842,176.94803224717793,1224.7710483794206,969.1964092480772,990.0,0.8767829564239056,0.48,988.6432170435761,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.91187301549889,18.91187301549889,18.91187301549889,18.91187301549889,,1.1,1.1,1.1,1.1,0.9320324139441546,0.9320324139441546,0.9320324139441546,0.9320324139441546,0.98,0.98,0.98,0.98,46.600796145849905,46.600796145849905,46.600796145849905,46.600796145849905,186.4031845833996,4473.676430001591,0.13212649895016648,49.34949717588065,97.82471610000721,144.45532396482832,186.75349914764712,0.245
1965-03-01,1965-03-12,1557.9001,0.9498905583950592,1479.8345959127191,0.23399999999999999,1965,3,1,1965.03,1964,6,152,22,0.12785770908685892,69.04125722216281,0.04665471223125458,0.48,3,Normal,49,9,9,9,107,183.0,0.12366246910664425,1296.8345959127196,1100.0,,4,275.0,275.0,275.0,275.0,196.83459591271912,51.00000000000001,8.999999999999998,9.680389962920612,9.680389962920612,117.4738159868779,100.0,18.0,18.680389962920614,18.680389962920614,224.4738159868779,1236.6803899629206,969.4194656175639,990.0,0.9053911867879884,0.48,988.6146088132119,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.660208415647915,18.660208415647915,18.660208415647915,18.660208415647915,,1.1,1.1,1.1,1.1,0.9319967083109816,0.9319967083109816,0.9319967083109816,0.9319967083109816,0.98,0.98,0.98,0.98,45.9789072486722,45.9789072486722,45.9789072486722,45.9789072486722,183.9156289946888,4413.975095872531,0.12428120649609152,48.84099828327688,96.79281305533935,142.87067779534598,184.55535457279214,0.235
1965-03-02,1965-03-13,1623.0388,0.9536621286851072,1547.8306369465215,0.22399999999999998,1965,3,2,1965.03,1964,6,153,22,0.13373256703217945,67.9960410338026,0.043929897374264164,0.48,3,Normal,49,9,9,9,107,183.0,0.11822998952974127,1364.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,264.8306369465215,51.0,9.0,13.024457554746961,13.024457554746961,178.7817218370276,100.0,18.0,22.02445755474697,22.02445755474697,285.78172183702765,1240.024457554747,969.6391451347504,990.0,0.9141625116190084,0.48,988.6058374883812,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.43175757363072,18.43175757363072,18.43175757363072,18.43175757363072,,1.1,1.1,1.1,1.1,0.9317997720304956,0.9317997720304956,0.9317997720304956,0.9317997720304956,0.98,0.98,0.98,0.98,45.40640582879077,45.40640582879077,45.40640582879077,45.40640582879077,181.62562331516307,4359.014959563914,0.11734205214690965,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1965-03-03,1965-03-14,1712.5226,0.969471177329717,1660.241301225748,0.21100000000000002,1965,3,3,1965.03,1964,6,154,22,0.14344484842590466,112.4106642792265,0.06770742553882632,0.48,3,Normal,49,9,9,9,107,183.0,0.11022494131720008,1477.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,377.241301225748,51.0,9.0,16.0,18.552850879954818,282.68845034579317,100.0,18.0,25.0,27.55285087995481,389.68845034579317,1243.0,970.002318050114,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1965-03-04,1965-03-15,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1965,3,4,1965.03,1964,6,155,23,0.1498914032614472,74.6129031891503,0.04300816921633738,0.48,3,Normal,49,9,9,9,107,183.0,0.1054843683891691,1551.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,451.8542044148983,51.0,9.0,16.0,22.222337922044176,353.63186649285416,100.0,18.0,25.0,31.222337922044176,460.63186649285416,1243.0,970.243375121956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.83745777582418,43.83745777582418,43.83745777582418,43.83745777582418,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001246996,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1965-03-05,1965-03-16,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1965,3,5,1965.03,1964,6,156,23,0.1574494264237043,87.47711993353096,0.048002862467838116,0.48,3,Normal,49,9,9,9,107,183.0,0.10042081676087708,1639.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,539.3313243484287,51.0,9.0,16.0,26.52449136139813,436.8068329870304,100.0,18.0,25.0,35.524491361398134,543.8068329870305,1243.0,970.5259935094334,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1965-03-06,1965-03-17,1937.3349,1.0005308252325822,1938.363286248882,0.184,1965,3,6,1965.03,1964,6,157,23,0.16747458793190342,116.03196190045288,0.05986079220732547,0.48,3,Normal,49,9,9,9,107,183.0,0.09440954711546427,1755.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,655.3632862488821,51.0,9.0,16.0,32.230981290928625,547.1323049579535,100.0,18.0,25.0,41.23098129092863,654.1323049579535,1243.0,970.9008660017273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1965-03-07,1965-03-18,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1965,3,7,1965.03,1964,6,158,23,0.17417317585278713,77.52995278800631,0.038459354536576035,0.48,3,Normal,49,9,9,9,107,183.0,0.09077861687131306,1832.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,732.8932390368884,51.0,9.0,16.0,36.04392978869943,620.849309248189,100.0,18.0,25.0,45.04392978869943,727.8493092481889,1243.0,971.1383629907788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92473501610648,16.92473501610648,16.92473501610648,16.92473501610648,,1.1,1.1,1.1,1.1,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.98,0.98,0.98,0.98,41.460203179034046,41.460203179034046,41.460203179034046,41.460203179034046,165.84081271613618,3980.179505187269,0.08226666447642246,44.652405216440656,88.31601370177114,129.91098311738847,166.71545933554592,0.175
1965-03-08,1965-03-19,2037.2697,1.0125994135570566,2062.9381034775606,0.173,1965,3,8,1965.03,1964,6,159,23,0.17823785214046126,47.04486444067221,0.02280478719229005,0.48,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,971.2519195601184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1965-03-09,1965-03-20,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1965,3,9,1965.03,1964,6,160,23,0.1826583106545616,51.162714283568675,0.024200697456685585,0.48,3,Normal,49,9,9,9,107,183.0,0.08656162395973163,1931.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,831.1008177611293,51.0,9.0,16.0,40.873810709563735,714.2270070515656,100.0,18.0,25.0,49.87381070956374,821.2270070515656,1243.0,971.3754157670096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749214,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1965-03-10,1965-03-21,2140.3921,1.0046960577600612,2150.4435049307785,0.162,1965,3,10,1965.03,1964,6,161,23,0.1857983188260193,36.342687169649246,0.016900089254295057,0.48,3,Normal,49,9,9,9,107,183.0,0.08509872478881544,1967.4435049307785,1100.0,,4,275.0,275.0,275.0,275.0,867.4435049307785,51.00000000000003,9.0,16.0,42.661155980202224,748.7823489505763,100.0,18.0,25.0,51.66115598020222,855.7823489505763,1243.0,971.4631394946604,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.599958512224774,16.599958512224774,16.599958512224774,16.599958512224774,,1.1,1.1,1.1,1.1,0.924559722029324,0.924559722029324,0.924559722029324,0.924559722029324,0.98,0.98,0.98,0.98,40.576048336529006,40.576048336529006,40.576048336529006,40.576048336529006,162.30419334611602,3895.300640306784,0.07547475345153998,43.81326337961614,86.62194065374376,127.33143710357388,163.18946589499976,0.16
1965-03-11,1965-03-22,2206.4807,1.0034144590688847,2214.014638036434,0.155,1965,3,11,1965.03,1964,6,162,24,0.19129086472634804,63.57113310565546,0.02871305907987828,0.48,3,Normal,49,9,9,9,107,183.0,0.08265528007633187,2031.014638036434,1100.0,,4,275.0,275.0,275.0,275.0,931.014638036434,51.0,9.0,16.0,45.78760514933282,809.2270328871015,100.0,18.0,25.0,54.78760514933282,916.2270328871016,1243.0,971.6165870573293,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.446510949555954,16.446510949555954,16.446510949555954,16.446510949555954,,1.1,1.1,1.1,1.1,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.98,0.98,0.98,0.98,40.15472982316165,40.15472982316165,40.15472982316165,40.15472982316165,160.6189192926466,3854.8540630235193,0.07254645770323198,43.412155432355604,85.81259995087234,126.10012384320268,161.5089296468966,0.155
1965-03-12,1965-03-23,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1965,3,12,1965.03,1964,6,163,24,0.19553104914509029,49.076208550259246,0.02168547878856849,0.48,3,Normal,49,9,9,9,107,183.0,0.08086286075347339,2080.0908465866933,1100.0,,4,275.0,275.0,275.0,275.0,980.0908465866933,51.0,9.0,16.0,48.20118917639475,855.8896574102986,100.0,18.0,25.0,57.20118917639475,962.8896574102986,1243.0,971.7350468710713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.328051135813965,16.328051135813965,16.328051135813965,16.328051135813965,,1.1,1.1,1.1,1.1,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.98,0.98,0.98,0.98,39.82798110452893,39.82798110452893,39.82798110452893,39.82798110452893,159.3119244181157,3823.486186034776,0.0703957265606009,43.100545185792676,85.18402632354255,125.1442828574654,160.2054682443885,0.15
1965-03-13,1965-03-24,2287.4661,1.0065552992153532,2302.461124730477,0.146,1965,3,13,1965.03,1964,6,164,24,0.1989326411767132,39.370278143783715,0.017099215148916942,0.48,3,Normal,49,9,9,9,107,183.0,0.07948016929989284,2119.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,1019.461124730477,51.0,9.0,16.0,50.13743236379396,893.3236923666832,100.0,18.0,25.0,59.13743236379396,1000.3236923666832,1243.0,971.8300785769355,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.233019429949607,16.233019429949607,16.233019429949607,16.233019429949607,,1.1,1.1,1.1,1.1,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.98,0.98,0.98,0.98,39.56494187133824,39.56494187133824,39.56494187133824,39.56494187133824,158.25976748535297,3798.234419648471,0.06873504433386629,42.84935827342142,84.67745074755045,124.3742433361854,159.1560678161527,0.145
1965-03-14,1965-03-25,2356.3647,1.0072308567466204,2373.403235588493,0.14,1965,3,14,1965.03,1964,6,165,24,0.20506203955484573,70.94211085801591,0.02989045847509581,0.48,3,Normal,49,9,9,9,107,183.0,0.07710447059984081,2190.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,1090.4032355884926,51.0,9.0,16.0,53.62638863549965,960.7768469529933,100.0,18.0,25.0,62.62638863549965,1067.7768469529933,1243.0,972.0013181548687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1965-03-15,1965-03-26,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1965,3,15,1965.03,1964,6,166,24,0.2091624966678106,47.45899436301852,0.019604169859748315,0.48,3,Normal,49,9,9,9,107,183.0,0.07559290146125558,2237.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1137.8622299515116,51.0,9.000000000000009,16.000000000000007,55.96043753859892,1005.9017924129124,100.0,18.0,25.0,64.96043753859891,1112.9017924129125,1243.0,972.1158743481587,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1965-03-16,1965-03-27,2426.5566,1.011398080199254,2454.2146867348292,0.131,1965,3,16,1965.03,1964,6,167,24,0.2120441489338893,33.352456783317855,0.013589869282255454,0.48,3,Normal,49,9,9,9,107,183.0,0.07456560381173068,2271.2146867348292,1100.0,,4,275.0,275.0,275.0,275.0,1171.2146867348292,51.0,9.0,16.0,57.60072229843422,1037.613964436395,100.0,18.0,25.0,66.60072229843422,1144.613964436395,1243.0,972.1963802783257,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1965-03-17,1965-03-28,2454.9977,1.0129181291505327,2486.7116773528605,0.129,1965,3,17,1965.03,1964,6,168,24,0.2148518889232872,32.496990618031305,0.013068258340518514,0.48,3,Normal,49,9,9,9,107,183.0,0.07359116123780224,2303.7116773528605,1100.0,,4,275.0,275.0,275.0,275.0,1203.7116773528605,51.0,9.000000000000009,16.000000000000007,59.198934951780025,1068.5127424010807,100.0,18.0,25.0,68.19893495178002,1175.5127424010807,1243.0,972.2748212901621,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.78827671672316,15.78827671672316,15.78827671672316,15.78827671672316,,1.1,1.1,1.1,1.1,0.9181331119691246,0.9181331119691246,0.9181331119691246,0.9181331119691246,0.98,0.98,0.98,0.98,38.32376396713757,38.32376396713757,38.32376396713757,38.32376396713757,153.29505586855024,3679.0813408452063,0.061645689472023965,41.66014959272965,82.28046968105518,120.73396372747692,154.20320727527198,0.13
1965-03-18,1965-03-29,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1965,3,18,1965.03,1964,6,169,25,0.2202563100494408,62.551170441593065,0.024536963889663425,0.48,3,Normal,49,9,9,9,107,183.0,0.07178545757191188,2366.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1266.2628477944534,51.0,9.000000000000009,16.000000000000007,62.27522202267805,1127.9876257717756,100.0,18.0,25.0,71.27522202267805,1234.9876257717756,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1965-03-19,1965-03-30,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1965,3,19,1965.03,1964,6,170,25,0.2202563100494408,0.0,0.0,0.48,3,Normal,49,9,9,9,107,183.0,0.07178545757191188,2366.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1266.2628477944534,51.0,9.000000000000009,16.000000000000007,62.27522202267805,1127.9876257717756,100.0,18.0,25.0,71.27522202267805,1234.9876257717756,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1965-03-20,1965-03-31,2541.5783,1.0183164052493892,2588.130878115853,0.121,1965,3,20,1965.03,1964,6,171,25,0.2236145078692097,38.8680303213996,0.015017799389532937,0.48,3,Normal,49,9,9,9,107,183.0,0.07070739797101107,2405.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1305.1308781158532,51.0,9.0,16.0,64.18676449750097,1164.944113618352,100.0,18.0,25.0,73.18676449750097,1271.944113618352,1243.0,972.519626257521,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.996567226520774,80.94385221203169,118.70633244284828,151.44998467374208,0.12
1965-03-21,1965-04-01,2541.5783,1.0183164052493892,2588.130878115853,0.121,1965,3,21,1965.03,1964,6,172,25,0.2236145078692097,0.0,0.0,0.45,3,Normal,49,9,9,9,107,183.0,0.07070739797101107,2405.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1305.1308781158532,51.0,9.0,16.0,64.18676449750097,1164.944113618352,100.0,18.0,25.0,73.18676449750097,1271.944113618352,1243.0,972.519626257521,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.996567226520774,80.94385221203169,118.70633244284828,151.44998467374208,0.12
1965-03-22,1965-04-02,2570.8598,1.0219738995797112,2627.3516150787163,0.118,1965,3,22,1965.03,1964,6,173,25,0.2270031795428011,39.22073696286316,0.014927859955161766,0.45,3,Normal,49,9,9,9,107,183.0,0.06965188783630594,2444.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1344.3516150787163,51.0,9.0,16.0,66.1156532005926,1202.2359618781234,100.0,18.0,25.0,75.11565320059259,1309.2359618781234,1243.0,972.6142970019141,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1965-03-23,1965-04-03,2570.8598,1.0219738995797112,2627.3516150787163,0.118,1965,3,23,1965.03,1964,6,174,25,0.2270031795428011,0.0,0.0,0.45,3,Normal,49,9,9,9,107,183.0,0.06965188783630594,2444.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1344.3516150787163,51.0,9.0,16.0,66.1156532005926,1202.2359618781234,100.0,18.0,25.0,75.11565320059259,1309.2359618781234,1243.0,972.6142970019141,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1965-03-24,1965-04-04,2570.8598,1.0219738995797112,2627.3516150787163,0.118,1965,3,24,1965.03,1964,6,175,25,0.2270031795428011,0.0,0.0,0.45,3,Normal,49,9,9,9,107,183.0,0.06965188783630594,2444.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1344.3516150787163,51.0,9.0,16.0,66.1156532005926,1202.2359618781234,100.0,18.0,25.0,75.11565320059259,1309.2359618781234,1243.0,972.6142970019141,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1965-03-25,1965-04-05,2570.8598,1.0219738995797112,2627.3516150787163,0.118,1965,3,25,1965.03,1964,6,176,26,0.2270031795428011,0.0,0.0,0.45,3,Normal,49,9,9,9,107,183.0,0.06965188783630594,2444.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1344.3516150787163,51.0,9.0,16.0,66.1156532005926,1202.2359618781234,100.0,18.0,25.0,75.11565320059259,1309.2359618781234,1243.0,972.6142970019141,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1965-03-26,1965-04-06,2615.179,1.023649608554846,2677.026959650853,0.114,1965,3,26,1965.03,1964,6,177,26,0.2312951293138337,49.67534457213651,0.018556161488420483,0.45,3,Normal,49,9,9,9,107,183.0,0.0683594161576421,2494.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1394.0269596508524,51.0,9.0,16.0,68.5587029336485,1249.4682567172042,100.0,18.0,25.0,77.5587029336485,1356.4682567172042,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1965-03-27,1965-04-07,2615.179,1.023649608554846,2677.026959650853,0.114,1965,3,27,1965.03,1964,6,178,26,0.2312951293138337,0.0,0.0,0.45,3,Normal,49,9,9,9,107,183.0,0.0683594161576421,2494.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1394.0269596508524,51.0,9.0,16.0,68.5587029336485,1249.4682567172042,100.0,18.0,25.0,77.5587029336485,1356.4682567172042,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1965-03-28,1965-04-08,2615.179,1.023649608554846,2677.026959650853,0.114,1965,3,28,1965.03,1964,6,179,26,0.2312951293138337,0.0,0.0,0.45,3,Normal,49,9,9,9,107,183.0,0.0683594161576421,2494.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1394.0269596508524,51.0,9.0,16.0,68.5587029336485,1249.4682567172042,100.0,18.0,25.0,77.5587029336485,1356.4682567172042,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1965-03-29,1965-04-09,2615.179,1.023649608554846,2677.026959650853,0.114,1965,3,29,1965.03,1964,6,180,26,0.2312951293138337,0.0,0.0,0.45,3,Normal,49,9,9,9,107,183.0,0.0683594161576421,2494.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1394.0269596508524,51.0,9.0,16.0,68.5587029336485,1249.4682567172042,100.0,18.0,25.0,77.5587029336485,1356.4682567172042,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
