Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1965-03-30,1965-04-10,2615.179,1.023649608554846,2677.026959650853,0.114,1965,3,30,1965.03,1964,6,181,26,0.2312951293138337,0.0,0.0,0.45,3,Normal,49,9,9,9,107,183.0,0.0683594161576421,2494.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1394.0269596508524,51.0,9.0,16.0,68.5587029336485,1249.4682567172042,100.0,18.0,25.0,77.5587029336485,1356.4682567172042,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1965-03-31,1965-04-11,2615.179,1.023649608554846,2677.026959650853,0.114,1965,3,31,1965.03,1964,6,182,26,0.2312951293138337,0.0,0.0,0.45,3,Normal,49,9,9,9,107,183.0,0.0683594161576421,2494.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1394.0269596508524,51.0,9.0,16.0,68.5587029336485,1249.4682567172042,100.0,18.0,25.0,77.5587029336485,1356.4682567172042,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1965-04-01,1965-04-12,2630.0582,1.0222948118787176,2688.6948527990785,0.113,1965,4,1,1965.04,1964,7,183,27,0.2323032352818404,11.667893148225632,0.004339612260602469,0.54,3,Normal,54,13,14,19,117,217.0,0.0807083034261367,2471.6948527990785,1100.0,,4,275.0,275.0,275.0,275.0,1371.6948527990785,46.0,5.0,11.0,60.99999999999999,1248.6948527990785,100.0,18.0,25.0,80.0,1365.6948527990785,1243.0,972.7623668860667,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.300731120818524,15.300731120818524,15.300731120818524,15.300731120818524,,1.1,1.1,1.1,1.1,0.91332274907887,0.91332274907887,0.91332274907887,0.91332274907887,0.98,0.98,0.98,0.98,36.945728588431685,36.945728588431685,36.945728588431685,36.945728588431685,147.78291435372674,3546.789944489442,0.05496455434497397,40.33262689576664,79.60714273541329,116.68014738533456,148.70256786251426,0.115
1965-04-02,1965-04-13,2644.9907,1.0241604977462724,2708.894991846261,0.11199999999999999,1965,4,2,1965.04,1964,7,184,27,0.2340485272955169,20.200139047182347,0.0074569664412923,0.54,3,Normal,54,13,14,19,117,217.0,0.08010646431595438,2491.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1391.8949918462604,46.0,5.0,11.0,61.0,1268.8949918462606,100.0,18.0,25.0,80.0,1385.8949918462604,1243.0,972.8111258423877,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.80701308425353,36.80701308425353,36.80701308425353,36.80701308425353,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1965-04-03,1965-04-14,2644.9907,1.0241604977462724,2708.894991846261,0.11199999999999999,1965,4,3,1965.04,1964,7,185,27,0.2340485272955169,0.0,0.0,0.54,3,Normal,54,13,14,19,117,217.0,0.08010646431595438,2491.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1391.8949918462604,46.0,5.0,11.0,61.0,1268.8949918462606,100.0,18.0,25.0,80.0,1385.8949918462604,1243.0,972.8111258423877,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.80701308425353,36.80701308425353,36.80701308425353,36.80701308425353,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1965-04-04,1965-04-15,2644.9907,1.0241604977462724,2708.894991846261,0.11199999999999999,1965,4,4,1965.04,1964,7,186,27,0.2340485272955169,0.0,0.0,0.54,3,Normal,54,13,14,19,117,217.0,0.08010646431595438,2491.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1391.8949918462604,46.0,5.0,11.0,61.0,1268.8949918462606,100.0,18.0,25.0,80.0,1385.8949918462604,1243.0,972.8111258423877,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.80701308425353,36.80701308425353,36.80701308425353,36.80701308425353,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1965-04-05,1965-04-16,2644.9907,1.0241604977462724,2708.894991846261,0.11199999999999999,1965,4,5,1965.04,1964,7,187,27,0.2340485272955169,0.0,0.0,0.54,3,Normal,54,13,14,19,117,217.0,0.08010646431595438,2491.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1391.8949918462604,46.0,5.0,11.0,61.0,1268.8949918462606,100.0,18.0,25.0,80.0,1385.8949918462604,1243.0,972.8111258423877,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.80701308425353,36.80701308425353,36.80701308425353,36.80701308425353,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1965-04-06,1965-04-17,2659.9765,1.0218207414441836,2718.0191594541047,0.111,1965,4,6,1965.04,1964,7,188,27,0.23483685537683466,9.124167607843901,0.0033569180614887303,0.54,3,Normal,54,13,14,19,117,217.0,0.07983755347905014,2501.0191594541047,1100.0,,4,275.0,275.0,275.0,275.0,1401.0191594541045,46.0,5.0,11.0,61.00000000000002,1278.0191594541047,100.0,18.0,25.0,80.0,1395.0191594541045,1243.0,972.833149695234,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.2299483116512,15.2299483116512,15.2299483116512,15.2299483116512,,1.1,1.1,1.1,1.1,0.912565091244942,0.912565091244942,0.912565091244942,0.912565091244942,0.98,0.98,0.98,0.98,36.744306731841924,36.744306731841924,36.744306731841924,36.744306731841924,146.9772269273677,3527.4534462568245,0.054075125414821235,40.137963368030775,79.21534258590097,116.08654780055606,147.8983800307869,0.11
1965-04-07,1965-04-18,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1965,4,7,1965.04,1964,7,189,27,0.238372145447254,40.91770914837207,0.01483096971664259,0.54,3,Normal,54,13,14,19,117,217.0,0.07865348514115153,2541.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1441.9368686024768,46.0,5.0,11.0,61.00000000000002,1318.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1965-04-08,1965-04-19,2659.9765,1.0218207414441836,2718.0191594541047,0.111,1965,4,8,1965.04,1964,7,190,28,0.23483685537683466,40.91770914837207,0.015054238674531678,0.54,3,Normal,54,13,14,19,117,217.0,0.07983755347905014,2501.0191594541047,1100.0,,4,275.0,275.0,275.0,275.0,1401.0191594541045,46.0,5.0,11.0,61.00000000000002,1278.0191594541047,100.0,18.0,25.0,80.0,1395.0191594541045,1243.0,972.833149695234,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.2299483116512,15.2299483116512,15.2299483116512,15.2299483116512,,1.1,1.1,1.1,1.1,0.912565091244942,0.912565091244942,0.912565091244942,0.912565091244942,0.98,0.98,0.98,0.98,36.744306731841924,36.744306731841924,36.744306731841924,36.744306731841924,146.9772269273677,3527.4534462568245,0.054075125414821235,40.137963368030775,79.21534258590097,116.08654780055606,147.8983800307869,0.11
1965-04-09,1965-04-20,2644.9907,1.0241604977462724,2708.894991846261,0.11199999999999999,1965,4,9,1965.04,1964,7,191,28,0.2340485272955169,9.124167607843901,0.003368224916546241,0.54,3,Normal,54,13,14,19,117,217.0,0.08010646431595438,2491.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1391.8949918462604,46.0,5.0,11.0,61.0,1268.8949918462606,100.0,18.0,25.0,80.0,1385.8949918462604,1243.0,972.8111258423877,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.80701308425353,36.80701308425353,36.80701308425353,36.80701308425353,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1965-04-10,1965-04-21,2644.9907,1.0241604977462724,2708.894991846261,0.11199999999999999,1965,4,10,1965.04,1964,7,192,28,0.2340485272955169,0.0,0.0,0.54,3,Normal,54,13,14,19,117,217.0,0.08010646431595438,2491.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1391.8949918462604,46.0,5.0,11.0,61.0,1268.8949918462606,100.0,18.0,25.0,80.0,1385.8949918462604,1243.0,972.8111258423877,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.80701308425353,36.80701308425353,36.80701308425353,36.80701308425353,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1965-04-11,1965-04-22,2644.9907,1.0241604977462724,2708.894991846261,0.11199999999999999,1965,4,11,1965.04,1964,7,193,28,0.2340485272955169,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.08010646431595438,2491.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1391.8949918462604,46.0,5.0,11.0,61.0,1268.8949918462606,100.0,18.0,25.0,80.0,1385.8949918462604,1243.0,972.8111258423877,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.80701308425353,36.80701308425353,36.80701308425353,36.80701308425353,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1965-04-12,1965-04-23,2615.179,1.023649608554846,2677.026959650853,0.114,1965,4,12,1965.04,1964,7,194,28,0.2312951293138337,31.868032195407977,0.01190426270475973,0.58,3,Normal,54,13,14,19,117,217.0,0.08106007271152095,2460.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1360.0269596508529,46.0,5.0,11.0,61.00000000000002,1237.0269596508529,100.0,18.0,25.0,80.0,1354.0269596508529,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1965-04-13,1965-04-24,2615.179,1.023649608554846,2677.026959650853,0.114,1965,4,13,1965.04,1964,7,195,28,0.2312951293138337,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.08106007271152095,2460.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1360.0269596508529,46.0,5.0,11.0,61.00000000000002,1237.0269596508529,100.0,18.0,25.0,80.0,1354.0269596508529,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1965-04-14,1965-04-25,2570.8598,1.0219738995797112,2627.3516150787163,0.118,1965,4,14,1965.04,1964,7,196,28,0.2270031795428011,49.67534457213651,0.018907002887258474,0.58,3,Normal,54,13,14,19,117,217.0,0.08259267574031906,2410.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1310.3516150787163,46.0,5.0,11.0,61.0,1187.3516150787163,100.0,18.0,25.0,80.0,1304.3516150787163,1243.0,972.6142970019141,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1965-04-15,1965-04-26,2570.8598,1.0219738995797112,2627.3516150787163,0.118,1965,4,15,1965.04,1964,7,197,29,0.2270031795428011,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.08259267574031906,2410.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1310.3516150787163,46.0,5.0,11.0,61.0,1187.3516150787163,100.0,18.0,25.0,80.0,1304.3516150787163,1243.0,972.6142970019141,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1965-04-16,1965-04-27,2541.5783,1.0183164052493892,2588.130878115853,0.121,1965,4,16,1965.04,1964,7,198,29,0.2236145078692097,39.22073696286316,0.015154077907920815,0.58,3,Normal,54,13,14,19,117,217.0,0.08384429158311149,2371.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1271.1308781158532,46.0,5.0,11.0,60.99999999999999,1148.1308781158532,100.0,18.0,25.0,80.0,1265.1308781158532,1243.0,972.519626257521,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.996567226520774,80.94385221203169,118.70633244284828,151.44998467374208,0.12
1965-04-17,1965-04-28,2541.5783,1.0183164052493892,2588.130878115853,0.121,1965,4,17,1965.04,1964,7,199,29,0.2236145078692097,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.08384429158311149,2371.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1271.1308781158532,46.0,5.0,11.0,60.99999999999999,1148.1308781158532,100.0,18.0,25.0,80.0,1265.1308781158532,1243.0,972.519626257521,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.996567226520774,80.94385221203169,118.70633244284828,151.44998467374208,0.12
1965-04-18,1965-04-29,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1965,4,18,1965.04,1964,7,200,29,0.2202563100494408,38.8680303213996,0.01524677235814544,0.58,3,Normal,54,13,14,19,117,217.0,0.08512264641040918,2332.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1232.2628477944534,46.0,5.0,11.0,61.0,1109.2628477944534,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1965-04-19,1965-04-30,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1965,4,19,1965.04,1964,7,201,29,0.2202563100494408,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.08512264641040918,2332.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1232.2628477944534,46.0,5.0,11.0,61.0,1109.2628477944534,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1965-04-20,1965-05-01,2469.2967,1.0151512415735742,2506.709610818529,0.127,1965,4,20,1965.04,1964,7,202,29,0.21657971037472093,42.55323697592439,0.016975734561463326,0.58,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1965-04-21,1965-05-02,2440.7511,1.0095129172694002,2463.969763289497,0.13,1965,4,21,1965.04,1964,7,203,29,0.21288698754821253,42.73984752903198,0.01734593020004133,0.65,3,Normal,54,13,14,19,117,217.0,0.0880692625506477,2246.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1146.9697632894972,46.0,5.0,11.0,61.0,1023.9697632894972,100.0,18.0,25.0,80.0,1140.9697632894972,1243.0,972.2199270148367,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1965-04-22,1965-05-03,2426.5566,1.011398080199254,2454.2146867348292,0.131,1965,4,22,1965.04,1964,7,204,30,0.2120441489338893,9.755076554667994,0.003974826084855062,0.65,3,Normal,54,13,14,19,117,217.0,0.08841932255270797,2237.2146867348292,1100.0,,4,275.0,275.0,275.0,275.0,1137.2146867348292,46.0,5.0,11.0,61.0,1014.2146867348292,100.0,18.0,25.0,80.0,1131.2146867348292,1243.0,972.1963802783257,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1965-04-23,1965-05-04,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1965,4,23,1965.04,1964,7,205,30,0.2091624966678106,33.352456783317855,0.013777098246514376,0.65,3,Normal,54,13,14,19,117,217.0,0.08963748424640687,2203.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1103.8622299515114,46.0,5.0,11.0,61.0,980.8622299515113,100.0,18.0,25.0,80.0,1097.8622299515114,1243.0,972.1158743481587,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1965-04-24,1965-05-05,2384.2857,1.0079273256968455,2403.186709298232,0.136,1965,4,24,1965.04,1964,7,206,30,0.20763533168336729,17.675520653279364,0.0073550342904654675,0.65,3,Normal,54,13,14,19,117,217.0,0.09029677101675024,2186.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1086.186709298232,46.0,5.0,11.0,61.0,963.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1965-04-25,1965-05-06,2356.3647,1.0072308567466204,2373.403235588493,0.14,1965,4,25,1965.04,1964,7,207,30,0.20506203955484573,29.783473709739155,0.012548846847069478,0.65,3,Normal,54,13,14,19,117,217.0,0.09142989136702437,2156.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,1056.4032355884926,46.0,5.000000000000006,11.0,61.0,933.4032355884926,100.0,18.0,25.0,80.0,1050.4032355884926,1243.0,972.0013181548687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1965-04-26,1965-05-07,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1965,4,26,1965.04,1964,7,208,30,0.2027895029818898,26.30250663143488,0.011206381689090305,0.65,3,Normal,54,13,14,19,117,217.0,0.09245448962747528,2130.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,1030.100728957058,46.0,5.0,11.0,61.0,907.100728957058,100.0,18.0,25.0,80.0,1024.100728957058,1243.0,971.9378293457584,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.125268661126782,16.125268661126782,16.125268661126782,16.125268661126782,,1.1,1.1,1.1,1.1,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.98,0.98,0.98,0.98,39.265742555944534,39.265742555944534,39.265742555944534,39.265742555944534,157.0629702237781,3769.5112853706746,0.06691786521389287,42.56328293258325,84.10063576404377,123.4977381711945,157.96231183243998,0.14
1965-04-27,1965-05-08,2301.1428,1.005887659400258,2314.6911450377565,0.145,1965,4,27,1965.04,1964,7,209,30,0.19998931493126207,32.40958391930144,0.014001688298147779,0.65,3,Normal,54,13,14,19,117,217.0,0.09374900857300353,2097.6911450377565,1100.0,,4,275.0,275.0,275.0,275.0,997.6911450377563,46.0,4.999999999999994,11.0,61.0,874.6911450377565,100.0,18.0,25.0,80.0,991.6911450377563,1243.0,971.8595993156084,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.921667621299826,0.921667621299826,0.921667621299826,0.921667621299826,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.7711145604634,84.51967488199385,124.13446139292328,158.82941962539797,0.145
1965-04-28,1965-05-09,2273.8406,1.0091162618538574,2294.569526323532,0.147,1965,4,28,1965.04,1964,7,210,30,0.1982508070743532,20.121618714224496,0.008769234701057109,0.65,3,Normal,54,13,14,19,117,217.0,0.09457111563217163,2077.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,977.5695263235319,46.0,5.0,10.999999999999993,61.0,854.5695263235318,100.0,18.0,25.0,80.0,971.5695263235319,1243.0,971.8110298911258,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1965-04-29,1965-05-10,2233.2716,1.008811210708514,2252.94942663694,0.152,1965,4,29,1965.04,1964,7,211,31,0.1946548304614316,41.62009968659186,0.018473605840642282,0.65,3,Normal,54,13,14,19,117,217.0,0.09631818514627016,2035.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,935.9494266369403,46.0,5.0,11.0,61.0,812.9494266369403,100.0,18.0,25.0,80.0,929.94942663694,1243.0,971.7105675815376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1965-04-30,1965-05-11,2233.2716,1.008811210708514,2252.94942663694,0.152,1965,4,30,1965.04,1964,7,212,31,0.1946548304614316,0.0,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.09631818514627016,2035.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,935.9494266369403,46.0,5.0,11.0,61.0,812.9494266369403,100.0,18.0,25.0,80.0,929.94942663694,1243.0,971.7105675815376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1965-05-01,1965-05-12,2193.1616,1.003385573007351,2200.5867087137194,0.156,1965,5,1,1965.05,1964,8,213,31,0.19013069163286536,52.36271792322078,0.023794889660961226,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1254210974314785,1924.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,824.5867087137192,45.0,5.0,12.0,50.78976104396097,711.7969476697583,100.0,18.0,25.0,67.78976104396097,889.7969476697583,1243.0,971.5841748141363,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1965-05-02,1965-05-13,2166.6756,1.004236067700878,2175.8537845274404,0.159,1965,5,2,1965.05,1964,8,214,31,0.18799376698317088,24.732924186278982,0.011366997342448065,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.12684675871266904,1899.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,799.8537845274402,45.0,5.0,12.0,49.26635629335685,688.5874282340837,100.0,18.0,25.0,66.26635629335685,866.5874282340837,1243.0,971.5244746523076,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1965-05-03,1965-05-14,2166.6756,1.004236067700878,2175.8537845274404,0.159,1965,5,3,1965.05,1964,8,215,31,0.18799376698317088,0.0,0.0,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.12684675871266904,1899.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,799.8537845274402,45.0,5.0,12.0,49.26635629335685,688.5874282340837,100.0,18.0,25.0,66.26635629335685,866.5874282340837,1243.0,971.5244746523076,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1965-05-04,1965-05-15,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1965,5,4,1965.05,1964,8,216,31,0.1851861595128408,32.49545683252381,0.015161000572158731,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1287698824940883,1867.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,767.3583276949167,45.0,5.0,12.0,47.26482453193327,658.0935031629834,100.0,18.0,25.0,64.26482453193327,836.0935031629834,1243.0,971.446037342712,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1965-05-05,1965-05-16,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1965,5,5,1965.05,1964,8,217,31,0.1851861595128408,0.0,0.0,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1287698824940883,1867.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,767.3583276949167,45.0,5.0,12.0,47.26482453193327,658.0935031629834,100.0,18.0,25.0,64.26482453193327,836.0935031629834,1243.0,971.446037342712,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1965-05-06,1965-05-17,2088.4298,1.0089895256584238,2107.2037932729168,0.168,1965,5,6,1965.05,1964,8,218,32,0.18206240773878002,36.15453442199987,0.01715758795490991,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.13097926307892402,1831.203793272917,1100.0,,4,275.0,275.0,275.0,275.0,731.2037932729168,45.0,5.0,12.0,45.03791480304197,624.1658784698748,100.0,18.0,25.0,62.03791480304197,802.1658784698748,1243.0,971.3587677768656,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.704330230019607,16.704330230019607,16.704330230019607,16.704330230019607,,1.1,1.1,1.1,1.1,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.98,0.98,0.98,0.98,40.86133055533217,40.86133055533217,40.86133055533217,40.86133055533217,163.44532222132867,3922.687733311889,0.07756502847190913,44.08440316760416,87.16918987500763,128.1643956025085,164.32724293385004,0.17
1965-05-07,1965-05-18,2062.7498,1.0096633060127025,2082.682782545041,0.17,1965,5,7,1965.05,1964,8,219,32,0.1799437924118915,24.52101072787582,0.01177376167575127,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1325213817068808,1806.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,706.6827825450409,45.0,5.0,12.0,43.52756269299165,601.1552198520493,100.0,18.0,25.0,60.52756269299165,779.1552198520493,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1965-05-08,1965-05-19,2037.2697,1.0125994135570566,2062.9381034775606,0.173,1965,5,8,1965.05,1964,8,220,32,0.17823785214046126,19.74467906748032,0.009571144686404348,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.13378976302523954,1786.9381034775604,1100.0,,4,275.0,275.0,275.0,275.0,686.9381034775606,45.0,5.0,12.0,42.3114049243425,582.6266985532181,100.0,18.0,25.0,59.3114049243425,760.6266985532179,1243.0,971.2519195601184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1965-05-09,1965-05-20,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1965,5,9,1965.05,1964,8,221,32,0.17599830029639224,25.920738935983767,0.012724849275802384,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.13549221759438107,1761.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,661.0173645415769,45.0,5.000000000000004,12.000000000000005,40.714837671039156,558.3025268705378,100.0,18.0,25.0,57.71483767103915,736.3025268705377,1243.0,971.1893522592385,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1965-05-10,1965-05-21,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1965,5,10,1965.05,1964,8,222,32,0.17306435430755507,33.95770820413372,0.0169529190489637,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1377892061910232,1727.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,627.0596563374431,45.0,5.0,12.0,38.62323970194397,526.4364166354992,100.0,18.0,25.0,55.62323970194397,704.4364166354993,1243.0,971.1073853773663,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1965-05-11,1965-05-22,1962.0220000000002,1.0055924901309194,1972.9945886716464,0.18100000000000002,1965,5,11,1965.05,1964,8,223,32,0.17046673246123029,30.065067665796505,0.015238292004661981,0.68,3,Normal,55,13,13,17,178,276.0,0.1398888783500526,1696.9945886716464,1100.0,,4,275.0,275.0,275.0,275.0,596.9945886716464,44.99999999999999,5.000000000000004,12.000000000000005,36.77140582397822,498.22318284766817,100.0,18.0,25.0,53.77140582397821,676.2231828476682,1243.0,971.0127517480161,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.050346258869194,17.050346258869194,17.050346258869194,17.050346258869194,,1.1,1.1,1.1,1.1,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.98,0.98,0.98,0.98,41.799264715763954,41.799264715763954,41.799264715763954,41.799264715763954,167.19705886305582,4012.729412713339,0.08474278633253839,44.97324270478597,88.96405384423097,130.89857049019102,168.06737787496314,0.18
1965-05-12,1965-05-23,1937.3349,1.0005308252325822,1938.363286248882,0.184,1965,5,12,1965.05,1964,8,224,32,0.16747458793190342,34.63130242276452,0.017866259987715186,0.68,3,Normal,55,13,13,17,178,276.0,0.14238816942004448,1662.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,562.3632862488821,45.0,5.0,12.0,34.638318355909405,465.7249678929727,100.0,18.0,25.0,51.638318355909405,643.7249678929727,1243.0,970.9008660017273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1965-05-13,1965-05-24,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1965,5,13,1965.05,1964,8,225,33,0.16405234974431393,39.60923828228579,0.020860647183190417,0.68,3,Normal,55,13,13,17,178,276.0,0.14535847878537636,1622.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,522.7540479665963,45.0,5.000000000000004,12.000000000000005,32.19861889649325,428.5554290701032,100.0,18.0,25.0,49.19861889649325,606.5554290701032,1243.0,970.7728976934303,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1965-05-14,1965-05-25,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1965,5,14,1965.05,1964,8,226,33,0.16239171512873474,19.22030805068448,0.010226104295177152,0.68,3,Normal,55,13,13,17,178,276.0,0.14684492974962393,1603.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,503.5337399159118,45.0,5.000000000000004,12.000000000000005,31.01475934264675,410.51898057326514,100.0,18.0,25.0,48.01475934264674,588.5189805732651,1243.0,970.7108013135744,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1965-05-15,1965-05-26,1852.4742,0.9887821130458808,1831.6933538389774,0.19399999999999998,1965,5,15,1965.05,1964,8,227,33,0.15825830577168762,47.84038607693447,0.02611811959500077,0.68,3,Normal,55,13,13,17,178,276.0,0.15068024318674408,1555.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,455.6933538389774,45.0,5.0,12.0,28.068068895879044,365.6252849430983,100.0,18.0,25.0,45.06806889587904,543.6252849430982,1243.0,970.5562400662492,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.50685794063618,17.50685794063618,17.50685794063618,17.50685794063618,,1.1,1.1,1.1,1.1,0.92940236121552,0.92940236121552,0.92940236121552,0.92940236121552,0.98,0.98,0.98,0.98,43.01696400661165,43.01696400661165,43.01696400661165,43.01696400661165,172.0678560264466,4129.628544634719,0.09393922605321248,46.12088290840683,91.28368126422664,134.43754913155558,172.92142356737577,0.195
1965-05-16,1965-05-27,1828.6668,0.9811635990665072,1794.2212989814325,0.19699999999999998,1965,5,16,1965.05,1964,8,228,33,0.15502072023199576,37.47205485754489,0.02088485677815637,0.68,3,Normal,55,13,13,17,178,276.0,0.15382717848499702,1518.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,418.2212989814325,44.99999999999999,5.0,12.0,25.760007545957798,330.4612914354747,100.0,18.0,25.0,42.7600075459578,508.4612914354747,1243.0,970.4351765044015,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1965-05-17,1965-05-28,1805.0532,0.9801984059924232,1769.3102693715227,0.2,1965,5,17,1965.05,1964,8,229,33,0.15286840727369955,24.91102960990975,0.014079514509774703,0.68,3,Normal,55,13,13,17,178,276.0,0.15599299047647422,1493.3102693715227,1100.0,,4,275.0,275.0,275.0,275.0,393.31026937152274,44.99999999999999,5.0,12.0,24.22563253375321,307.0846368377695,100.0,18.0,25.0,41.225632533753206,485.0846368377695,1243.0,970.3546947164313,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.708403290454115,17.708403290454115,17.708403290454115,17.708403290454115,,1.1,1.1,1.1,1.1,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.98,0.98,0.98,0.98,43.54688758084489,43.54688758084489,43.54688758084489,43.54688758084489,174.18755032337955,4180.501207761109,0.09844940898085262,46.617966102748184,92.28920247442724,135.97366671286852,175.03321142303028,0.2
1965-05-18,1965-05-29,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1965,5,18,1965.05,1964,8,230,33,0.1498914032614472,34.45606495662446,0.01986107239959407,0.68,3,Normal,55,13,13,17,178,276.0,0.15909117855415664,1458.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,358.8542044148983,45.0,5.0,12.0,22.103338677729244,274.750865737169,100.0,18.0,25.0,39.10333867772925,452.750865737169,1243.0,970.243375121956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.83745777582418,43.83745777582418,43.83745777582418,43.83745777582418,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001246996,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1965-05-19,1965-05-30,1758.4044,0.9718414202213806,1708.8902294195245,0.206,1965,5,19,1965.05,1964,8,231,33,0.1476481158218469,25.963974995373746,0.01519347149886461,0.68,3,Normal,55,13,13,17,178,276.0,0.16150832584124006,1432.8902294195245,1100.0,,4,275.0,275.0,275.0,275.0,332.8902294195245,45.0,5.000000000000002,12.000000000000002,20.50410833381129,250.38612108571323,100.0,18.0,25.0,37.504108333811295,428.38612108571317,1243.0,970.1594915104324,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.903606496452948,17.903606496452948,17.903606496452948,17.903606496452948,,1.1,1.1,1.1,1.1,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.98,0.98,0.98,0.98,44.05538991954546,44.05538991954546,44.05538991954546,44.05538991954546,176.22155967818185,4229.317432276364,0.10312046768389607,47.093546153574216,93.25171387204027,137.44529907418593,177.0592648381887,0.205
