Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1965-05-20,1965-05-31,1735.3679,0.9700713013446214,1683.4305970646826,0.208,1965,5,20,1965.05,1964,8,232,34,0.14544840358638858,25.459632354841915,0.015123660220525074,0.68,3,Normal,55,13,13,17,178,276.0,0.1639509228840488,1407.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,307.4305970646826,45.00000000000001,4.999999999999998,11.999999999999998,18.935942572824647,226.494654491858,100.0,18.0,25.0,35.93594257282466,404.4946544918579,1243.0,970.0772373135936,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985860693291627,17.985860693291627,17.985860693291627,17.985860693291627,,1.1,1.1,1.1,1.1,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.98,0.98,0.98,0.98,44.26821939769871,44.26821939769871,44.26821939769871,44.26821939769871,177.07287759079483,4249.749062179075,0.1051857307925544,47.292174265320064,93.65385752696156,138.0605231571395,177.90714239672693,0.21
1965-05-21,1965-06-01,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1965,5,21,1965.05,1964,8,233,34,0.14032999959446205,59.240786943593996,0.03647405406340865,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.11821278449326425,1432.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,332.1898101210886,53.0,8.0,15.0,17.301552610473365,238.88825751061526,100.0,18.0,25.0,27.30155261047336,353.8882575106153,1243.0,969.8858440019296,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1965-05-22,1965-06-02,1656.2409,0.957558724961048,1585.9479244323386,0.21899999999999997,1965,5,22,1965.05,1964,8,234,34,0.13702590067095408,38.24188568875002,0.024112951692558258,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.12106324365519312,1393.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,293.94792443233865,53.0,7.999999999999997,14.999999999999998,15.309787730850973,202.6381367014877,100.0,18.0,25.0,25.309787730850967,317.63813670148767,1243.0,969.7622932943201,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1965-05-23,1965-06-03,1634.0591,0.9499386396027996,1552.2558784845749,0.223,1965,5,23,1965.05,1964,8,235,34,0.13411490790106725,33.692045947763745,0.021705213950071408,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1236909472602187,1360.2558784845749,1100.0,,4,275.0,275.0,275.0,275.0,260.25587848457485,53.00000000000001,8.0,13.554993671071609,13.554993671071609,172.14589114243165,100.0,18.0,23.55499367107161,23.55499367107161,287.14589114243165,1241.5549936710715,969.6534420689502,990.0,0.9181770325798598,0.48,988.6018229674202,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.413446118469967,18.413446118469967,18.413446118469967,18.413446118469967,,1.1,1.1,1.1,1.1,0.931777208756858,0.931777208756858,0.931777208756858,0.931777208756858,0.98,0.98,0.98,0.98,45.36019737523639,45.36019737523639,45.36019737523639,45.36019737523639,181.44078950094558,4354.578948022692,0.11688845377611405,48.298324333998394,95.69231867502995,141.1825935996593,182.21822163766063,0.225
1965-05-24,1965-06-04,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1965,5,24,1965.05,1964,8,236,34,0.13273038440570867,16.024577492576327,0.01043109685516022,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.12498117951119656,1344.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,244.2313009919985,52.99999999999999,8.0,12.720380259999926,12.720380259999926,157.7905404719987,100.0,18.0,22.720380259999924,22.720380259999924,272.79054047199867,1240.72038026,969.6016703570508,990.0,0.9159878826491802,0.48,988.6040121173507,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.467406980299717,18.467406980299717,18.467406980299717,18.467406980299717,,1.1,1.1,1.1,1.1,0.9318408135229,0.9318408135229,0.9318408135229,0.9318408135229,0.98,0.98,0.98,0.98,45.49623151068792,45.49623151068792,45.49623151068792,45.49623151068792,181.98492604275168,4367.63822502604,0.11846193078167175,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1965-05-25,1965-06-05,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1965,5,25,1965.05,1964,8,237,34,0.12963506220841567,35.825488394594906,0.02387719915092584,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.127965380024503,1308.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,208.4058125974036,51.016006208739434,7.999999999999997,10.854469406114774,10.854469406114774,127.68086757643464,98.01600620873943,18.0,20.854469406114774,20.854469406114774,242.68086757643462,1236.8704756148545,969.4859264714688,990.0,0.9058897721045358,0.48,988.6141102278957,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.59324897642689,18.59324897642689,18.59324897642689,18.59324897642689,,1.1,1.1,1.1,1.1,0.93195520591902,0.93195520591902,0.93195520591902,0.93195520591902,0.98,0.98,0.98,0.98,45.811878516620474,45.811878516620474,45.811878516620474,45.811878516620474,183.2475140664819,4397.940337595565,0.1221319675836605,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1965-05-26,1965-06-06,1568.6399,0.9483007366521528,1487.5423727119592,0.23199999999999998,1965,5,26,1965.05,1964,8,238,34,0.1285236610023133,12.86343988544445,0.008647444349429144,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.12907195352691844,1295.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,195.5423727119592,47.867143320115005,8.0,10.184498578747874,10.184498578747874,119.30623223434843,94.86714332011499,18.0,20.184498578747874,20.184498578747874,234.30623223434844,1233.0516418988632,969.4443676656848,990.0,0.8958731590789848,0.48,988.624126840921,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.6448243952362,18.6448243952362,18.6448243952362,18.6448243952362,,1.1,1.1,1.1,1.1,0.931988363237053,0.931988363237053,0.931988363237053,0.931988363237053,0.98,0.98,0.98,0.98,45.94058954114313,45.94058954114313,45.94058954114313,45.94058954114313,183.76235816457253,4410.2965959497415,0.1235342007969513,48.783688379355965,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1965-05-27,1965-06-07,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1965,5,27,1965.05,1964,8,239,35,0.1242370856358758,49.6131408152487,0.034503186745710804,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.13352534724309142,1245.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,145.92923189671046,35.722259891382244,7.60048082795367,7.60048082795367,7.60048082795367,87.40552952146723,82.72225989138224,17.60048082795367,17.60048082795367,17.60048082795367,202.40552952146717,1217.9232215472894,969.2840790568973,990.0,0.8668994950167066,0.48,988.6531005049832,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.834086668086183,18.834086668086183,18.834086668086183,18.834086668086183,,1.1,1.1,1.1,1.1,0.9320416658153968,0.9320416658153968,0.9320416658153968,0.9320416658153968,0.98,0.98,0.98,0.98,46.4095832848783,46.4095832848783,46.4095832848783,46.4095832848783,185.6383331395132,4455.3199953483145,0.12910116090667806,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833282,0.24
1965-05-28,1965-06-08,1504.8959,0.941009776702538,1416.1217548195648,0.242,1965,5,28,1965.05,1964,8,240,35,0.1223529196164104,21.80747707714568,0.015399436526504232,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.13558156235264085,1224.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,124.1217548195648,30.38397123187263,6.464674730185666,6.464674730185666,6.464674730185666,74.34375939713516,77.38397123187265,16.464674730185667,16.464674730185667,16.464674730185667,189.3437593971352,1210.313320692244,969.2136241309556,990.0,0.8559161329578778,0.48,988.6640838670419,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.915524956086603,18.915524956086603,18.915524956086603,18.915524956086603,,1.1,1.1,1.1,1.1,0.9320315334723904,0.9320315334723904,0.9320315334723904,0.9320315334723904,0.98,0.98,0.98,0.98,46.60975087096772,46.60975087096772,46.60975087096772,46.60975087096772,186.4390034838709,4474.536083612901,0.13165464258235762,49.31056633420054,97.74568788212729,144.33390073510859,186.58491673319241,0.24
1965-05-29,1965-06-09,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1965,5,29,1965.05,1964,8,241,35,0.11963170332398144,31.495558940150428,0.022746614959243013,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.13866558394704898,1192.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,92.62619587941437,22.67412086631497,4.824281035386164,4.824281035386164,4.824281035386164,55.47923190694089,69.67412086631498,14.824281035386164,14.824281035386164,14.824281035386164,170.4792319069409,1199.3226829370876,969.1118692482255,990.0,0.8400533568164148,0.48,988.6799466431836,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.033142614957754,19.033142614957754,19.033142614957754,19.033142614957754,,1.1,1.1,1.1,1.1,0.9319817810431321,0.9319817810431321,0.9319817810431321,0.9319817810431321,0.98,0.98,0.98,0.98,46.89706905175088,46.89706905175088,46.89706905175088,46.89706905175088,187.5882762070036,4502.1186289680845,0.13547936386387735,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
1965-05-30,1965-06-10,1453.0426,0.9328792022166468,1355.5132214748025,0.251,1965,5,30,1965.05,1964,8,242,35,0.11711634233542295,29.11297440461181,0.02147745513904822,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.14164376780560164,1163.5132214748025,1100.0,,4,275.0,275.0,275.0,275.0,63.51322147480255,15.547507340186039,3.3079802851459665,3.3079802851459665,3.3079802851459665,38.04177327917861,62.547507340186044,13.307980285145964,13.307980285145964,13.307980285145964,153.0417732791786,1189.163467910478,969.0178119463033,990.0,0.8253905722419269,0.48,988.694609427758,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.14186270145485,19.14186270145485,19.14186270145485,19.14186270145485,,1.1,1.1,1.1,1.1,0.9318988811101764,0.9318988811101764,0.9318988811101764,0.9318988811101764,0.98,0.98,0.98,0.98,47.16075661961151,47.16075661961151,47.16075661961151,47.16075661961151,188.64302647844605,4527.432635482705,0.1391672345867655,49.75023677041202,98.6384573562096,145.7062328770154,188.49174465160968,0.25
1965-05-31,1965-06-11,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1965,5,31,1965.05,1964,8,243,35,0.11360834243191005,40.60185073510297,0.03087801325519188,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.14601744594541832,1122.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,22.911370739699567,5.608512628988959,1.193300559359353,1.193300559359353,1.193300559359353,13.72295643263256,52.60851262898896,11.193300559359352,11.193300559359352,11.193300559359352,128.72295643263257,1174.9951137477076,968.8897214508963,990.0,0.8049414012853512,0.48,988.7150585987148,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.290402367818466,19.290402367818466,19.290402367818466,19.290402367818466,,1.1,1.1,1.1,1.1,0.9317282985132388,0.9317282985132388,0.9317282985132388,0.9317282985132388,0.98,0.98,0.98,0.98,47.51802147339974,47.51802147339974,47.51802147339974,47.51802147339974,190.07208589359897,4561.730061446375,0.1445512527484453,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1965-06-01,1965-06-12,1392.3229999999999,0.9189558294159528,1279.4833372799076,0.262,1965,6,1,1965.06,1964,9,244,35,0.11054736034098404,35.42803345979201,0.02768932773685786,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1258320411911536,1118.4833372799076,1100.0,,4,275.0,275.0,275.0,275.0,18.483337279907573,5.166150171402737,1.1480333714228306,1.0332300342805476,1.0332300342805476,10.10269366852091,50.16615017140274,11.14803337142283,10.033230034280546,10.033230034280546,98.10269366852093,1171.3474135771064,968.7783762028796,990.0,0.7996766793896378,0.48,988.7203233206103,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.407012337730595,19.407012337730595,19.407012337730595,19.407012337730595,,1.1,1.1,1.1,1.1,0.9315480052665372,0.9315480052665372,0.9315480052665372,0.9315480052665372,0.98,0.98,0.98,0.98,47.796016135866616,47.796016135866616,47.796016135866616,47.796016135866616,191.18406454346646,4588.417549043195,0.14942286388028347,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1965-06-02,1965-06-13,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1965,6,2,1965.06,1964,9,245,35,0.10783943651851803,31.341710908171077,0.02511070077782705,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.12899177192576786,1087.1416263717365,1087.1416263717365,,4,271.7854065929341,271.7854065929341,271.7854065929341,271.7854065929341,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1151.1416263717365,968.6798736828824,990.0,0.7705136875468361,0.4632841142832574,988.7662021981696,0.522524219953702,0.522524219953702,0.522524219953702,0.522524219953702,19.56380429533369,19.56380429533369,19.56380429533369,19.56380429533369,,1.0871416263717364,1.0871416263717364,1.0871416263717364,1.0871416263717364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.05099445450632,48.05099445450632,48.05099445450632,48.05099445450632,192.2039778180253,4612.895467632607,0.15399212217346622,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1965-06-03,1965-06-14,1323.5347,0.9256382196791032,1225.114303391516,0.27399999999999997,1965,6,3,1965.06,1964,9,246,36,0.10584987581302699,23.027322980220557,0.018796060838138468,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.13141630911850388,1064.114303391516,1064.114303391516,,4,266.028575847879,266.028575847879,266.028575847879,266.028575847879,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1128.114303391516,968.6075020963733,990.0,0.737278376028992,0.43334859440897067,988.829373029562,0.5006614223352817,0.5006614223352817,0.5006614223352817,0.5006614223352817,19.721209510853548,19.721209510853548,19.721209510853548,19.721209510853548,,1.064114303391516,1.064114303391516,1.064114303391516,1.064114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.41161761754858,47.41161761754858,47.41161761754858,47.41161761754858,189.64647047019432,4551.515291284663,0.15479900115866008,50.648538686935645,100.46433589861343,148.5174800837901,192.40874977955292,0.275
1965-06-04,1965-06-15,1304.2828,0.9281309185437228,1210.5451932047783,0.276,1965,6,4,1965.06,1964,9,247,36,0.10459110469289283,14.56911018673759,0.012035164212388929,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.13299792597893115,1049.5451932047783,1049.5451932047783,,4,262.3862983011946,262.3862983011946,262.3862983011946,262.3862983011946,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1113.5451932047783,968.561713464358,990.0,0.7162507943161749,0.4144087511662118,988.8693404545177,0.487069417144333,0.487069417144333,0.487069417144333,0.487069417144333,19.820557573015414,19.820557573015414,19.820557573015414,19.820557573015414,,1.0495451932047783,1.0495451932047783,1.0495451932047783,1.0495451932047783,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.998062749724944,46.998062749724944,46.998062749724944,46.998062749724944,187.9922509988997,4511.814023973594,0.15529552473890876,50.74679996876463,100.66422078151548,148.82563433962738,192.83905174573272,0.275
1965-06-05,1965-06-16,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1965,6,5,1965.06,1964,9,248,36,0.10252205422494796,23.947343378991945,0.0201815159049107,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.13568202573739507,1025.5978498257864,1025.5978498257864,,4,256.3994624564466,256.3994624564466,256.3994624564466,256.3994624564466,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1089.5978498257864,968.4864503851668,990.0,0.6816876183052587,0.3832772047735223,988.9350351769212,0.46513283615692297,0.46513283615692297,0.46513283615692297,0.46513283615692297,19.98345195559753,19.98345195559753,19.98345195559753,19.98345195559753,,1.0255978498257865,1.0255978498257865,1.0255978498257865,1.0255978498257865,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.30315220461665,46.30315220461665,46.30315220461665,46.30315220461665,185.2126088184666,4445.1026116431985,0.15608709289811973,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940258,0.285
1965-06-06,1965-06-17,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1965,6,6,1965.06,1964,9,249,36,0.09963975794109203,33.35991069277657,0.028927170673777987,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.13960692285326465,992.2379391330098,992.2379391330098,,4,248.0594847832525,248.0594847832525,248.0594847832525,248.0594847832525,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1056.2379391330098,968.3816049515608,990.0,0.6335392935940348,0.34379035130640784,989.0226703550996,0.4354128102276224,0.4354128102276224,0.4354128102276224,0.4354128102276224,20.205652593311,20.205652593311,20.205652593311,20.205652593311,,0.9922379391330098,0.9922379391330098,0.9922379391330098,0.9922379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.29514514591365,45.29514514591365,45.29514514591365,45.29514514591365,181.1805805836546,4348.333934007711,0.1571059834537389,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1965-06-07,1965-06-18,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1965,6,7,1965.06,1964,9,250,36,0.09867184627968742,11.202681266257287,0.009809400532154473,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1409763830765939,981.0352578667523,981.0352578667523,,4,245.25881446668808,245.25881446668808,245.25881446668808,245.25881446668808,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1045.0352578667523,968.346396524724,990.0,0.6173704752716016,0.33482820629340204,989.0478013184352,0.4256514814467379,0.4256514814467379,0.4256514814467379,0.4256514814467379,20.2757533122642,20.2757533122642,20.2757533122642,20.2757533122642,,0.9810352578667524,0.9810352578667524,0.9810352578667524,0.9810352578667524,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.939119606594375,44.939119606594375,44.939119606594375,44.939119606594375,179.7564784263775,4314.155482233059,0.15740011281451227,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1965-06-08,1965-06-19,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1965,6,8,1965.06,1964,9,251,36,0.09659170814823677,24.07567281771594,0.02153536956048364,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.14401236158544867,956.9595850490366,956.9595850490366,,4,239.23989626225915,239.23989626225915,239.23989626225915,239.23989626225915,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1020.9595850490366,968.27073012444,990.0,0.5889669504433404,0.3155676680392293,989.0954653815172,0.4050460703951049,0.4050460703951049,0.4050460703951049,0.4050460703951049,20.419689186682472,20.419689186682472,20.419689186682472,20.419689186682472,,0.9569595850490366,0.9569595850490366,0.9569595850490366,0.9569595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.14745467878537,44.14745467878537,44.14745467878537,44.14745467878537,176.5898187151415,4238.155649163395,0.15795724736095515,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1965-06-09,1965-06-20,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1965,6,9,1965.06,1964,9,252,36,0.09381386435903548,32.15096978242218,0.029610162721473418,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.14827659104589747,924.8086152666144,924.8086152666144,,4,231.2021538166536,231.2021538166536,231.2021538166536,231.2021538166536,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,988.8086152666144,968.1696842194092,990.0,0.5595059024355431,0.2898468922132915,989.1506472053512,0.3783224801687648,0.3783224801687648,0.3783224801687648,0.3783224801687648,20.60264050577315,20.60264050577315,20.60264050577315,20.60264050577315,,0.9248086152666144,0.9248086152666144,0.9248086152666144,0.9248086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.04648522850084,43.04648522850084,43.04648522850084,43.04648522850084,172.18594091400334,4132.46258193608,0.1585785363028493,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384603,0.31
1965-06-10,1965-06-21,1138.9177,0.936433295005044,1066.5204545505662,0.314,1965,6,10,1965.06,1964,9,253,37,0.09214736727316893,19.2881607160482,0.01808512966980672,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.15095819242195946,905.5204545505662,905.5204545505662,,4,226.3801136376416,226.3801136376416,226.3801136376416,226.3801136376416,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,969.5204545505662,968.1090642857305,990.0,0.5418314922176504,0.274416363640453,989.183752144142,0.3627256514007262,0.3627256514007262,0.3627256514007262,0.3627256514007262,20.71196220701088,20.71196220701088,20.71196220701088,20.71196220701088,,0.9055204545505662,0.9055204545505662,0.9055204545505662,0.9055204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.37234066224594,42.37234066224594,42.37234066224594,42.37234066224594,169.48936264898376,4067.7447035756104,0.15891806099528294,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1965-06-11,1965-06-22,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1965,6,11,1965.06,1964,9,254,37,0.08902815549501106,36.10198817312335,0.0350362394999035,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1562471998061277,869.4184663774429,869.4184663774429,,4,217.35461659436072,217.35461659436072,217.35461659436072,217.35461659436072,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,933.4184663774428,967.9956008943292,990.0,0.5087499891108043,0.2455347731019543,989.2457152377873,0.3344101598366589,0.3344101598366589,0.3344101598366589,0.3344101598366589,20.91570418362145,20.91570418362145,20.91570418362145,20.91570418362145,,0.8694184663774429,0.8694184663774429,0.8694184663774429,0.8694184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.08320310114717,41.08320310114717,41.08320310114717,41.08320310114717,164.33281240458868,3943.987497710128,0.1594816259284638,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1965-06-12,1965-06-23,1086.9032,0.9262205169466052,1006.7120437749194,0.32799999999999996,1965,6,12,1965.06,1964,9,255,37,0.08697992058215302,23.706422602523503,0.023548364946176983,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.15992656588898066,845.7120437749194,845.7120437749194,,4,211.42801094372984,211.42801094372984,211.42801094372984,211.42801094372984,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,909.7120437749194,967.9210949947212,990.0,0.4870269723833922,0.2265696350199355,989.2864033925966,0.31643883028119346,0.31643883028119346,0.31643883028119346,0.31643883028119346,21.048869567594345,21.048869567594345,21.048869567594345,21.048869567594345,,0.8457120437749194,0.8457120437749194,0.8457120437749194,0.8457120437749194,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.80704101563202,39.80704101563202,39.80704101563202,39.80704101563202,159.2281640625281,3821.4759375006734,0.15816654330016966,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1965-06-13,1965-06-24,1061.4682,0.9261528299725064,983.0817773558224,0.336,1965,6,13,1965.06,1964,9,256,37,0.08493826556354306,23.630266419096984,0.02403692852760926,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.16377070932292007,822.0817773558224,822.0817773558224,,3,274.02725911860745,274.02725911860745,274.02725911860745,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,886.0817773558224,967.8323271094232,990.0,0.4653737402065305,0.20766542188465792,989.3269608379088,0.5311640167431764,0.5311640167431764,0.5311640167431764,,20.963469711742206,20.963469711742206,20.963469711742206,,,1.0961090364744297,1.0961090364744297,1.0961090364744297,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.91344727221065,51.91344727221065,51.91344727221065,,155.74034181663194,3737.768203599167,0.158420535711204,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1965-06-14,1965-06-25,1044.7218,0.9257953135328424,967.1985463855954,0.342,1965,6,14,1965.06,1964,9,257,37,0.08356595440771544,15.883230970227034,0.016421892929411853,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.16646013437639487,806.1985463855954,806.1985463855954,,3,268.73284879519844,268.73284879519844,268.73284879519844,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,870.1985463855954,967.7687941855424,990.0,0.4508193851342109,0.1949588371084763,989.3542217777573,0.5108735282456937,0.5108735282456937,0.5108735282456937,,21.074554063969266,21.074554063969266,21.074554063969266,,,1.0749313951807935,1.0749313951807935,1.0749313951807935,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.18021270356722,51.18021270356722,51.18021270356722,,153.54063811070162,3684.9753146568396,0.15874779659717275,52.381883171660526,103.99565019660332,153.9747502819009,200.0603062866176,0.34
1965-06-15,1965-06-26,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1965,6,15,1965.06,1964,9,258,37,0.08189971950848521,19.285126148498076,0.020344818141380863,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.16984673553807245,786.9134202370973,786.9134202370973,,3,262.3044734123658,262.3044734123658,262.3044734123658,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,850.9134202370973,967.6916536809483,990.0,0.4331477555957465,0.18345671011854864,989.3833955342856,0.4867662077185715,0.4867662077185715,0.4867662077185715,,21.204975645618788,21.204975645618788,21.204975645618788,,,1.0492178936494632,1.0492178936494632,1.0492178936494632,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.26508391244204,50.26508391244204,50.26508391244204,,150.79525173732608,3619.0860416958253,0.15908124995171855,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1965-06-16,1965-06-27,987.4235,0.9354088004533838,923.6446316744818,0.358,1965,6,16,1965.06,1964,9,259,37,0.07980289617667523,24.26878856261544,0.026275028003593097,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1743094632706542,762.6446316744818,762.6446316744818,,3,254.21487722482726,254.21487722482726,254.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,826.6446316744818,967.594578526698,990.0,0.4109094234467364,0.17132231583724095,989.4177682607159,0.4572535338601114,0.4572535338601114,0.4572535338601114,,21.36593620015812,21.36593620015812,21.36593620015812,,,1.016859508899309,1.016859508899309,1.016859508899309,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.084664485535356,49.084664485535356,49.084664485535356,,147.2539934566061,3534.0958429585467,0.15942710909243127,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1965-06-17,1965-06-28,955.5912,0.9401594064210812,898.4080553732088,0.371,1965,6,17,1965.06,1964,9,260,38,0.07762245598424522,25.23657630127309,0.02809032727426908,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.17920587314092906,737.4080553732088,737.4080553732088,,3,245.80268512440293,245.80268512440293,245.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,801.4080553732088,967.4936322214928,990.0,0.3877842738479602,0.15870402768660438,989.4535116984656,0.4275384470717211,0.4275384470717211,0.4275384470717211,,21.53234102990095,21.53234102990095,21.53234102990095,,,0.9832107404976116,0.9832107404976116,0.9832107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.83004715163335,47.83004715163335,47.83004715163335,,143.49014145490003,3443.7633949176006,0.15971600053752036,52.91860870402122,105.09170353252985,155.67500405486814,202.4593022272197,0.37
1965-06-18,1965-06-29,932.1467,0.9418638351561232,877.955265790124,0.37799999999999995,1965,6,18,1965.06,1964,9,261,38,0.07585533496426672,20.452789583084726,0.02329593588652612,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.18338064167210905,716.955265790124,716.955265790124,,3,238.98508859670798,238.98508859670798,238.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,780.955265790124,967.4118210631603,990.0,0.3693943569797821,0.14847763289506202,989.4821280101253,0.4041849735246288,0.4041849735246288,0.4041849735246288,,21.66612197344008,21.66612197344008,21.66612197344008,,,0.955940354386832,0.955940354386832,0.955940354386832,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.79235729662138,46.79235729662138,46.79235729662138,,140.37707188986414,3369.0497253567387,0.1598909162684166,53.075005355949145,105.4113503522434,156.17151729665215,203.1614111852216,0.38
1965-06-19,1965-06-30,924.4132,0.9352118659599692,864.5221936900263,0.381,1965,6,19,1965.06,1964,9,262,38,0.07469471753481828,13.433072100097775,0.015538146039677255,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.18623003686326,703.5221936900263,703.5221936900263,,3,234.50739789667546,234.50739789667546,234.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,767.5221936900263,967.35808877476,990.0,0.3616070688058123,0.14176109684501315,989.4966318343492,0.38920182674843296,0.38920182674843296,0.38920182674843296,,21.749341232840663,21.749341232840663,21.749341232840663,,,0.9380295915867016,0.9380295915867016,0.9380295915867016,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.09200406812707,46.09200406812707,46.09200406812707,,138.2760122043812,3318.624292905149,0.15994501149146895,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1965-06-20,1965-07-01,893.8841,0.9191395355838059,821.6042165397482,0.396,1965,6,20,1965.06,1964,9,263,38,0.07098660430903425,42.91797715027792,0.05223680244854439,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.19595809850887128,660.6042165397482,660.6042165397482,,3,220.2014055132494,220.2014055132494,220.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,724.6042165397482,967.1864168661592,990.0,0.33672708205202795,0.12818126496192447,989.535091652986,0.3432178493965986,0.3432178493965986,0.3432178493965986,,22.00545693743053,22.00545693743053,22.00545693743053,,,0.8808056220529976,0.8808056220529976,0.8808056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.789845645763684,43.789845645763684,43.789845645763684,,131.369536937291,3152.868886494984,0.15989394198895948,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1965-06-21,1965-07-02,863.9982,0.9265273133905936,800.5179310203087,0.405,1965,6,21,1965.06,1964,9,264,38,0.06916474924015467,21.086285519439684,0.02634080350025881,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2011197922759778,639.5179310203088,639.5179310203088,,3,213.17264367343626,213.17264367343626,213.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,703.5179310203087,967.1020717240813,990.0,0.3245031484175702,0.1218553793060926,989.5536414722764,0.32167788664343777,0.32167788664343777,0.32167788664343777,,22.129891861551762,22.129891861551762,22.129891861551762,,,0.8526905746937449,0.8526905746937449,0.8526905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.63180292079314,42.63180292079314,42.63180292079314,,127.89540876237942,3069.4898102971056,0.1597658263561554,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1965-06-22,1965-07-03,842.0024,0.9223656549968716,776.6340951849378,0.415,1965,6,22,1965.06,1964,9,265,38,0.06710118582397863,23.88383583537086,0.030753009664974167,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.20730483119165846,615.6340951849378,615.6340951849378,,3,205.2113650616459,205.2113650616459,205.2113650616459,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,679.6340951849378,967.0065363807396,990.0,0.3106574464840219,0.11469022855548135,989.5746523249603,0.29811794952653026,0.29811794952653026,0.29811794952653026,,22.269997994694304,22.269997994694304,22.269997994694304,,,0.8208454602465837,0.8208454602465837,0.8208454602465837,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.44317823982164,40.44317823982164,40.44317823982164,,121.32953471946492,2911.908833267158,0.1562248367303177,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078305,0.415
1965-06-23,1965-07-04,820.3628,0.9212730355954843,755.7781270456113,0.423,1965,6,23,1965.06,1964,9,266,38,0.06529923017674083,20.855968139326478,0.02759535820499846,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.21302548226601908,594.7781270456113,594.7781270456113,,3,198.2593756818704,198.2593756818704,198.2593756818704,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,658.7781270456113,966.9231125081824,990.0,0.2985670301713689,0.10791125081824453,989.5935217190104,0.2782726296239489,0.2782726296239489,0.2782726296239489,,22.39213658120403,22.39213658120403,22.39213658120403,,,0.7930375027274817,0.7930375027274817,0.7930375027274817,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.28737017518178,39.28737017518178,39.28737017518178,,117.86211052554528,2828.690652613088,0.15594803065587046,53.9779394590948,107.25943250549429,159.04870860135316,207.24525005906693,0.425
1965-06-24,1965-07-05,806.1332,0.9169522878458136,739.1856820484668,0.43,1965,6,24,1965.06,1964,9,267,39,0.06386564292898753,16.592444997144526,0.022446924230408186,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.21780724912559046,578.1856820484667,578.1856820484667,,3,192.72856068282226,192.72856068282226,192.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,642.1856820484667,966.8567427281938,990.0,0.28894822147737204,0.10127427281938672,989.6097775057033,0.2629688904429631,0.2629688904429631,0.2629688904429631,,22.490065887066393,22.490065887066393,22.490065887066393,,,0.7709142427312891,0.7709142427312891,0.7709142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.358401091740696,38.358401091740696,38.358401091740696,,115.0752032752221,2761.80487860533,0.15567834452139304,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1965-06-25,1965-07-06,792.06,0.9206113917432992,729.1794589441977,0.436,1965,6,25,1965.06,1964,9,268,39,0.06300110525277867,10.006223104269113,0.013722579512535148,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.22079612642012306,568.1794589441978,568.1794589441978,,3,189.39315298139923,189.39315298139923,189.39315298139923,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.1794589441978,966.8167178357768,990.0,0.2831475124314189,0.09727178357767907,989.6195807039908,0.25394743168694045,0.25394743168694045,0.25394743168694045,,22.54891543652717,22.54891543652717,22.54891543652717,,,0.7575726119255969,0.7575726119255969,0.7575726119255969,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.79319621542205,37.79319621542205,37.79319621542205,,113.37958864626614,2721.1101275103874,0.15548927942982935,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1965-06-26,1965-07-07,771.2422,0.914283901282399,705.1343274496202,0.445,1965,6,26,1965.06,1964,9,269,39,0.060923605891647185,24.045131494577504,0.03410007222531008,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.22832529027811804,544.1343274496202,544.1343274496202,,2,272.0671637248101,272.0671637248101,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,608.1343274496203,966.7205373097985,990.0,0.2692083057678957,0.08765373097984808,989.6431379632525,0.5236061969368978,0.5236061969368978,,,22.398994456516967,22.398994456516967,,,,1.0882686548992404,1.0882686548992404,,,0.94,0.94,,,0.98,0.98,,,55.071586538792495,55.071586538792495,,,110.14317307758499,2643.436153862041,0.15620168922417754,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1965-06-27,1965-07-08,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1965,6,27,1965.06,1964,9,270,39,0.05947639789075013,16.750092602975087,0.02433247560747319,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2338810098343795,527.3842348466451,527.3842348466451,,2,263.69211742332254,263.69211742332254,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,591.3842348466451,966.6535369393864,990.0,0.2594981071574754,0.08095369393865802,989.6595481989038,0.4919209667280343,0.4919209667280343,,,22.514090292789287,22.514090292789287,,,,1.0547684696932902,1.0547684696932902,,,0.95,0.95,,,0.98,0.98,,,54.22133913995985,54.22133913995985,,,108.44267827991968,2602.624278718073,0.15753219320032513,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1965-06-28,1965-07-09,744.0263,0.9126580349939859,679.0415809418463,0.457,1965,6,28,1965.06,1964,9,271,39,0.0586691925933755,9.342653904799024,0.013758588821380495,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2370988824818199,518.0415809418463,518.0415809418463,,2,259.02079047092315,259.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,582.0415809418463,966.6161663237673,990.0,0.25408207590831666,0.07721663237673852,989.6687012917148,0.4746758074670794,0.4746758074670794,,,22.577859160480656,22.577859160480656,,,,1.0360831618836923,1.0360831618836923,,,0.94,0.94,,,0.98,0.98,,,52.84943158651679,52.84943158651679,,,105.69886317303356,2536.772716152805,0.15565889650885126,54.51676736480147,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1965-06-29,1965-07-10,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1965,6,29,1965.06,1964,9,272,39,0.05769462532715493,11.279713729404762,0.01689182069723703,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2411039142922181,506.7618672124413,506.7618672124413,,2,253.38093360622062,253.38093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,570.7618672124413,966.5710474688498,990.0,0.2475431114275021,0.07270474688497652,989.6797521416876,0.4542633601384976,0.4542633601384976,,,22.654441312699305,22.654441312699305,,,,1.0135237344248826,1.0135237344248826,,,0.94,0.94,,,0.98,0.98,,,51.874058214689185,51.874058214689185,,,103.74811642937836,2489.9547943050807,0.15536693771160193,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1965-06-30,1965-07-11,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1965,6,30,1965.06,1964,9,273,39,0.056842969894414,9.857123064131088,0.01498259915558386,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2447162775949007,496.90474414831016,496.90474414831016,,2,248.45237207415508,248.45237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,560.9047441483102,966.5316189765933,990.0,0.2418288371874262,0.06938094882966205,989.6887902139827,0.436790969751077,0.436790969751077,,,22.72038026763859,22.72038026763859,,,,0.9938094882966204,0.9938094882966204,,,0.94,0.94,,,0.98,0.98,,,51.013095786949386,51.013095786949386,,,102.02619157389877,2448.62859777357,0.15507745229284922,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1965-07-01,1965-07-12,704.3503,0.8963170852085334,631.321207861756,0.475,1965,7,1,1965.07,1964,10,274,40,0.054546152359255716,26.58353628655425,0.04210778278238262,0.66,3,Normal,50,10,9,9,108,186.0,0.29462023084884154,445.32120786175597,445.32120786175597,,2,222.66060393087798,222.66060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,514.321207861756,966.425284831447,990.0,0.2148238886155107,0.0590642415723512,989.726111869812,0.3509179717344018,0.3509179717344018,,,22.94990906663073,22.94990906663073,,,,0.8906424157235119,0.8906424157235119,,,0.94,0.94,,,0.98,0.98,,,46.179293937954,46.179293937954,,,92.35858787590796,2216.6061090217913,0.14629413161759688,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1965-07-02,1965-07-13,691.4282,0.8964100209249521,619.803167230102,0.479,1965,7,2,1965.07,1964,10,275,40,0.053550993648680816,11.518040631654005,0.01858338459793305,0.66,3,Normal,50,10,9,9,108,186.0,0.3000952719090373,433.803167230102,433.803167230102,,2,216.9015836150509,216.9015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,502.803167230102,966.3792126689204,990.0,0.20893832122032907,0.0567606334460204,989.7343010453336,0.33301901401378403,0.33301901401378403,,,23.02206936239949,23.02206936239949,,,,0.8676063344602041,0.8676063344602041,,,0.94,0.94,,,0.98,0.98,,,45.126330268751104,45.126330268751104,,,90.25266053750221,2166.063852900053,0.14561503604578369,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1965-07-03,1965-07-14,685.0236,0.8943005987939278,612.617015667972,0.483,1965,7,3,1965.07,1964,10,276,40,0.05293011015371278,7.186151562129908,0.011730251328873762,0.66,3,Normal,50,10,9,9,108,186.0,0.30361546487113705,426.61701566797205,426.61701566797205,,2,213.30850783398603,213.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,495.61701566797205,966.350468062672,990.0,0.20655177642109773,0.055323403133594413,989.7381248204454,0.3220876743752035,0.3220876743752035,,,23.065569083398266,23.065569083398266,,,,0.8532340313359441,0.8532340313359441,,,0.94,0.94,,,0.98,0.98,,,44.46264438796348,44.46264438796348,,,88.92528877592696,2134.206930622247,0.145156413389802,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1965-07-04,1965-07-15,672.3268,0.8921244228803702,599.7991584370061,0.491,1965,7,4,1965.07,1964,10,277,40,0.051822647288957316,12.817857230965956,0.02137024877521923,0.66,3,Normal,50,10,9,9,108,186.0,0.3101038028874371,413.7991584370062,413.7991584370062,,2,206.89957921850305,206.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,482.7991584370062,966.2990962129663,990.0,0.2022949234661644,0.052759831687401226,989.7449452448463,0.3030395645165751,0.3030395645165751,,,23.142809467363442,23.142809467363442,,,,0.8275983168740122,0.8275983168740122,,,0.94,0.94,,,0.97,0.97,,,42.82962604835827,42.82962604835827,,,85.65925209671654,2055.822050321197,0.1428132248800294,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1965-07-05,1965-07-16,666.0345,0.8891922297499859,592.2327021454171,0.493,1965,7,5,1965.07,1964,10,278,40,0.05116890546536404,7.566456291589018,0.012776154143766193,0.66,3,Normal,50,10,9,9,108,186.0,0.3140657368736951,406.2327021454171,406.2327021454171,,2,203.11635107270854,203.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,475.2327021454171,966.2650471596544,990.0,0.19978207820327504,0.05124654042908342,989.7489713813676,0.2920660395279828,0.2920660395279828,,,23.19185818218523,23.19185818218523,,,,0.8124654042908341,0.8124654042908341,,,0.94,0.94,,,0.97,0.97,,,42.13558499234268,42.13558499234268,,,84.27116998468536,2022.5080796324487,0.14229401665832594,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1965-07-06,1965-07-17,653.5614,0.8949481661930335,584.9035764245518,0.499,1965,7,6,1965.07,1964,10,279,40,0.050535669003081284,7.32912572086525,0.012530485393280293,0.66,3,Normal,50,10,9,9,108,186.0,0.31800113300212074,398.90357642455183,398.90357642455183,,2,199.45178821227591,199.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,467.90357642455183,966.2320660939104,990.0,0.1973480512111057,0.04978071528491037,989.752871233504,0.2816283078695487,0.2816283078695487,,,23.23917683172401,23.23917683172401,,,,0.7978071528491036,0.7978071528491036,,,0.93,0.93,,,0.97,0.97,,,41.01874467161264,41.01874467161264,,,82.03748934322527,1968.899744237406,0.14025814279459695,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1965-07-07,1965-07-18,641.2365,0.8976161950015159,575.5842672260894,0.504,1965,7,7,1965.07,1964,10,280,40,0.04973048068833412,9.319309198462406,0.016191042266278245,0.66,3,Normal,50,10,9,9,108,186.0,0.32314990278728245,389.5842672260894,389.5842672260894,,2,194.7921336130447,194.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,458.5842672260894,966.1901292025174,990.0,0.19425307767656105,0.047916853445217886,989.7578300688782,0.2686285596232327,0.2686285596232327,,,23.29907230673761,23.29907230673761,,,,0.7791685344521788,0.7791685344521788,,,0.93,0.93,,,0.97,0.97,,,40.163701799704775,40.163701799704775,,,80.32740359940955,1927.8576863858289,0.13955802507690318,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1965-07-08,1965-07-19,635.1294,0.8997395729536994,571.4510551263394,0.507,1965,7,8,1965.07,1964,10,281,41,0.04937337116291572,4.133212099750041,0.007232836587966834,0.66,3,Normal,50,10,9,9,108,186.0,0.32548719322756026,385.4510551263393,385.4510551263393,,2,192.72552756316966,192.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,454.4510551263393,966.1715297480683,990.0,0.19288042421169946,0.04709021102526788,989.760029364763,0.26296061564456075,0.26296061564456075,,,23.32553900104999,23.32553900104999,,,,0.7709021102526787,0.7709021102526787,,,0.93,0.93,,,0.97,0.97,,,39.78273359030589,39.78273359030589,,,79.56546718061178,1909.5712123346825,0.13923408919600475,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1965-07-09,1965-07-20,623.0255,0.8986760817668561,559.8981151808364,0.516,1965,7,9,1965.07,1964,10,282,41,0.048375197151624263,11.552939945502999,0.02063400399512261,0.66,3,Normal,50,10,9,9,108,186.0,0.33220329727297904,373.8981151808364,373.8981151808364,,2,186.9490575904182,186.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,442.8981151808364,966.1195415183136,990.0,0.18904365448810065,0.04477962303616728,989.7661767224756,0.2474359159622601,0.2474359159622601,,,23.399199288199807,23.399199288199807,,,,0.7477962303616728,0.7477962303616728,,,0.93,0.93,,,0.97,0.97,,,38.71221015055528,38.71221015055528,,,77.42442030111056,1858.186087226653,0.13828305222299944,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1965-07-10,1965-07-21,617.0284,0.9016230362380232,556.3270194530895,0.52,1965,7,10,1965.07,1964,10,283,41,0.048066654480746936,3.571095727746865,0.00641905858043263,0.66,3,Normal,50,10,9,9,108,186.0,0.33433572969878705,370.3270194530895,370.3270194530895,,2,185.1635097265448,185.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,439.3270194530895,966.1034715875387,990.0,0.1878576817371884,0.0440654038906179,989.7680769143724,0.2427319075729636,0.2427319075729636,,,23.421873419260372,23.421873419260372,,,,0.7406540389061791,0.7406540389061791,,,0.93,0.93,,,0.97,0.97,,,38.379624723489506,38.379624723489506,,,76.75924944697903,1842.2219867274966,0.1379750520160589,55.36592941758172,110.11111055045556,163.5149784008588,213.6466429695094,0.52
1965-07-11,1965-07-22,611.0679,0.9037819743727112,552.2721531377864,0.523,1965,7,11,1965.07,1964,10,284,41,0.047716314031104747,4.054866315303117,0.007342152401248206,0.6,3,Normal,50,10,9,9,108,186.0,0.3367904735794181,366.2721531377864,366.2721531377864,,2,183.1360765688932,183.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,435.2721531377864,966.0852246891201,990.0,0.18651104716753053,0.04325443062755728,989.7702345222048,0.2374449233025771,0.2374449233025771,,,23.44756490978233,23.44756490978233,,,,0.7325443062755728,0.7325443062755728,,,0.93,0.93,,,0.97,0.97,,,38.00102778372509,38.00102778372509,,,76.00205556745018,1824.0493336188047,0.13761703380414408,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1965-07-12,1965-07-23,605.1438,0.9013534933782996,545.4484781262191,0.527,1965,7,12,1965.07,1964,10,285,41,0.047126748510105336,6.8236750115672775,0.012510210011051213,0.6,3,Normal,50,10,9,9,108,186.0,0.341003793133618,359.4484781262192,359.4484781262192,,2,179.72423906310956,179.72423906310956,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,428.44847812621913,966.054518151568,990.0,0.1842448820345377,0.041889695625243833,989.7738654223399,0.2286780723513774,0.2286780723513774,,,23.490669198420854,23.490669198420854,,,,0.7188969562524382,0.7188969562524382,,,0.93,0.93,,,0.97,0.97,,,37.36162290869325,37.36162290869325,,,74.7232458173865,1793.357899617276,0.1369941411773363,55.443588122740145,110.27114330512319,163.76679798420489,214.01029617909995,0.525
