Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1965-07-13,1965-07-24,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1965,7,13,1965.07,1964,10,286,41,0.0464561033692713,7.762096537430921,0.014436104024980157,0.6,3,Normal,50,10,9,9,108,186.0,0.3459265593642077,351.6863815887882,351.6863815887882,,2,175.8431907943941,175.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,420.6863815887882,966.0195887171496,990.0,0.18166706399627647,0.04033727631775765,989.777995659686,0.2189042602233341,0.2189042602233341,,,23.539502682313014,23.539502682313014,,,,0.7033727631775765,0.7033727631775765,,,0.93,0.93,,,0.97,0.97,,,36.63081059789111,36.63081059789111,,,73.26162119578223,1758.2789086987734,0.1362534438371014,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1965-07-14,1965-07-25,581.8096,0.8996393412940712,523.4188053025672,0.541,1965,7,14,1965.07,1964,10,287,41,0.045223384778141806,14.267576286221015,0.027258432715220285,0.6,3,Normal,50,10,9,9,108,186.0,0.35535597520704465,337.4188053025672,337.4188053025672,,2,168.7094026512836,168.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,406.4188053025672,965.9553846238617,990.0,0.17692875452852785,0.03748376106051344,989.785587484411,0.2014905463545472,0.2014905463545472,,,23.628712314195,23.628712314195,,,,0.6748376106051344,0.6748376106051344,,,0.92,0.92,,,0.97,0.97,,,34.89859247365221,34.89859247365221,,,69.79718494730443,1675.1324387353063,0.13334863829922486,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1965-07-15,1965-07-26,576.0661,0.900130952321488,518.5349271931256,0.546,1965,7,15,1965.07,1964,10,288,42,0.044801417709486036,4.883878109441639,0.00941860972775449,0.6,3,Normal,50,10,9,9,108,186.0,0.3587029344519454,332.53492719312555,332.53492719312555,,2,166.26746359656278,166.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,401.5349271931256,965.9334071723688,990.0,0.17530680238886087,0.03650698543862512,989.7881862121724,0.19569387728451648,0.19569387728451648,,,23.65908516251896,23.65908516251896,,,,0.6650698543862511,0.6650698543862511,,,0.92,0.92,,,0.97,0.97,,,34.43767223178103,34.43767223178103,,,68.87534446356206,1653.0082671254895,0.1328268181207971,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1965-07-16,1965-07-27,576.0661,0.900130952321488,518.5349271931256,0.546,1965,7,16,1965.07,1964,10,289,42,0.044801417709486036,0.0,0.0,0.6,3,Normal,50,10,9,9,108,186.0,0.3587029344519454,332.53492719312555,332.53492719312555,,2,166.26746359656278,166.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,401.5349271931256,965.9334071723688,990.0,0.17530680238886087,0.03650698543862512,989.7881862121724,0.19569387728451648,0.19569387728451648,,,23.65908516251896,23.65908516251896,,,,0.6650698543862511,0.6650698543862511,,,0.92,0.92,,,0.97,0.97,,,34.43767223178103,34.43767223178103,,,68.87534446356206,1653.0082671254895,0.1328268181207971,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1965-07-17,1965-07-28,564.6867,0.8934466484158033,504.51743951998014,0.551,1965,7,17,1965.07,1964,10,290,42,0.043590306774526286,14.01748767314541,0.027783950712352498,0.6,3,Normal,50,10,9,9,108,186.0,0.3686691191031345,318.51743951998014,318.51743951998014,,2,159.2587197599901,159.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.51743951998014,965.8703284778398,990.0,0.1706515481800672,0.03370348790399603,989.7956449639161,0.17952152463538654,0.17952152463538654,,,23.745794961440712,23.745794961440712,,,,0.6370348790399603,0.6370348790399603,,,0.92,0.92,,,0.97,0.97,,,33.10689890634877,33.10689890634877,,,66.21379781269754,1589.131147504741,0.13124184146279705,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1965-07-18,1965-07-29,559.0506,0.8945435807736105,500.09512555763536,0.556,1965,7,18,1965.07,1964,10,291,42,0.0432082188481797,4.422313962344732,0.008842945544437354,0.6,3,Normal,50,10,9,9,108,186.0,0.3719292400472792,314.09512555763536,314.09512555763536,,2,157.04756277881768,157.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,383.09512555763536,965.8504280650093,990.0,0.16918288302652096,0.03281902511152707,989.797998091862,0.1745624963103186,0.1745624963103186,,,23.773007530542326,23.773007530542326,,,,0.6281902511152707,0.6281902511152707,,,0.92,0.92,,,0.97,0.97,,,32.684654452613515,32.684654452613515,,,65.36930890522703,1568.8634137254487,0.13071374937385447,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1965-07-19,1965-07-30,553.45,0.8984344302682933,497.238535431987,0.561,1965,7,19,1965.07,1964,10,292,42,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.6,3,Normal,50,10,9,9,108,186.0,0.3740659396770373,311.238535431987,311.238535431987,,2,155.6192677159935,155.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.238535431987,965.837573409444,990.0,0.16823419995896247,0.0322477070863974,989.7995180929546,0.17139570742028162,0.17139570742028162,,,23.79054897609036,23.79054897609036,,,,0.622477070863974,0.622477070863974,,,0.92,0.92,,,0.97,0.97,,,32.411296217579405,32.411296217579405,,,64.82259243515881,1555.7422184438117,0.130365182535265,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1965-07-20,1965-07-31,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1965,7,20,1965.07,1964,10,293,42,0.0423126341211078,7.508973845091134,0.015332898877411894,0.6,3,Normal,50,10,9,9,108,186.0,0.37980145490358935,303.72956158689584,303.72956158689584,,2,151.86478079344792,151.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.72956158689584,965.803783027141,990.0,0.16574044480745614,0.03074591231737917,989.8035136428753,0.16320792977146492,0.16320792977146492,,,23.836522685962702,23.836522685962702,,,,0.6074591231737917,0.6074591231737917,,,0.92,0.92,,,0.97,0.97,,,31.690459521422767,31.690459521422767,,,63.380919042845534,1521.1420570282926,0.1294202433634373,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1965-07-21,1965-08-01,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1965,7,21,1965.07,1964,10,294,42,0.04167127545761165,7.423132679353671,0.0153909055207238,0.54,3,Normal,50,10,9,9,108,186.0,0.3856469432126439,296.30642890754217,296.30642890754217,,2,148.15321445377108,148.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,365.30642890754217,965.7703789300841,990.0,0.16327519779217267,0.029261285781508432,989.8074635164264,0.15530828272369626,0.15530828272369626,,,23.881776303618718,23.881776303618718,,,,0.5926128578150843,0.5926128578150843,,,0.92,0.92,,,0.97,0.97,,,30.97464044626161,30.97464044626161,,,61.94928089252322,1486.7827414205576,0.12844382156141415,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1965-07-22,1965-08-02,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1965,7,22,1965.07,1964,10,295,43,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.54,3,Normal,50,10,9,9,108,186.0,0.38871009402970863,292.50571121465197,292.50571121465197,,2,146.25285560732598,146.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,361.505711214652,965.753275700466,990.0,0.16201296682405414,0.028501142242930405,989.809485890933,0.1513384509343665,0.1513384509343665,,,23.904871739532773,23.904871739532773,,,,0.5850114224293039,0.5850114224293039,,,0.91,0.91,,,0.97,0.97,,,30.27421607780521,30.27421607780521,,,60.548432155610435,1453.1623717346506,0.12653648793848798,55.90798386734429,111.22943329227829,165.2778975583503,216.19980650168515,0.575
1965-07-23,1965-08-03,525.9775,0.9023869849316121,474.6352503668669,0.579,1965,7,23,1965.07,1964,10,296,43,0.041008485631697296,3.870460847785125,0.008154600495419318,0.54,3,Normal,50,10,9,9,108,186.0,0.3918798695550578,288.6352503668669,288.6352503668669,,2,144.31762518343345,144.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.6352503668669,965.7358586266507,990.0,0.16072757392257572,0.02772705007337338,989.811545376004,0.14734788044545685,0.14734788044545685,,,23.92833886890771,23.92833886890771,,,,0.5772705007337338,0.5772705007337338,,,0.91,0.91,,,0.97,0.97,,,29.902951618275857,29.902951618275857,,,59.805903236551714,1435.3416776772406,0.12600392236001234,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1965-07-24,1965-08-04,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1965,7,24,1965.07,1964,10,297,43,0.040635110341786566,4.321473262855761,0.009188489628063895,0.54,3,Normal,50,10,9,9,108,186.0,0.3954806536719115,284.3137771040112,284.3137771040112,,2,142.15688855200557,142.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,353.31377710401114,965.716411996968,990.0,0.1592923983002251,0.026862755420802232,989.813844846279,0.1429544306979347,0.1429544306979347,,,23.954478418613142,23.954478418613142,,,,0.5686275542080222,0.5686275542080222,,,0.91,0.91,,,0.97,0.97,,,29.48741909476123,29.48741909476123,,,58.97483818952246,1415.3961165485389,0.12539466428702986,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1965-07-25,1965-08-05,515.2343,0.9068984701816172,467.2651984550963,0.585,1965,7,25,1965.07,1964,10,298,43,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.54,3,Normal,50,10,9,9,108,186.0,0.3980608883669611,281.2651984550963,281.2651984550963,,2,140.63259922754816,140.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,350.2651984550963,965.702693393048,990.0,0.15827995520648955,0.026253039691019255,989.8154670051024,0.1398945079765884,0.1398945079765884,,,23.97287910407805,23.97287910407805,,,,0.5625303969101926,0.5625303969101926,,,0.91,0.91,,,0.97,0.97,,,29.193645686983746,29.193645686983746,,,58.38729137396749,1401.29499297522,0.12495536061108654,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1965-07-26,1965-08-06,515.2343,0.9068984701816172,467.2651984550963,0.585,1965,7,26,1965.07,1964,10,299,43,0.04037171314652031,0.0,0.0,0.54,3,Normal,50,10,9,9,108,186.0,0.3980608883669611,281.2651984550963,281.2651984550963,,2,140.63259922754816,140.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,350.2651984550963,965.702693393048,990.0,0.15827995520648955,0.026253039691019255,989.8154670051024,0.1398945079765884,0.1398945079765884,,,23.97287910407805,23.97287910407805,,,,0.5625303969101926,0.5625303969101926,,,0.91,0.91,,,0.97,0.97,,,29.193645686983746,29.193645686983746,,,58.38729137396749,1401.29499297522,0.12495536061108654,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1965-07-27,1965-08-07,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1965,7,27,1965.07,1964,10,300,43,0.03992860732734802,5.128539573753472,0.011097452398967258,0.54,3,Normal,50,10,9,9,108,186.0,0.4024783501275041,276.13665888134284,276.13665888134284,,2,138.06832944067142,138.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,345.13665888134284,965.6796149649659,990.0,0.15657675018199574,0.02522733177626857,989.8181959180417,0.13482048344700456,0.13482048344700456,,,24.003760469628677,24.003760469628677,,,,0.5522733177626857,0.5522733177626857,,,0.91,0.91,,,0.97,0.97,,,28.69825488274257,28.69825488274257,,,57.39650976548514,1377.5162343716433,0.12419813200800875,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1965-07-28,1965-08-08,504.6303,0.9029227850160232,455.6421958794713,0.595,1965,7,28,1965.07,1964,10,301,43,0.039367485723986316,6.494463001871568,0.014253427493334076,0.54,3,Normal,50,10,9,9,108,186.0,0.4082150461086832,269.64219587947133,269.64219587947133,,1,269.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,338.64219587947133,965.6503898814577,990.0,0.1544199174507469,0.023928439175894253,989.8216516433736,0.5143305501471731,,,,23.65693121176867,,,,,1.078568783517885,,,,0.95,,,,0.98,,,,58.25925821215647,,,,58.25925821215647,1398.2221970917553,0.12786185901792005,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1965-07-29,1965-08-09,499.3804,0.9040455652308316,451.46263598319877,0.599,1965,7,29,1965.07,1964,10,302,44,0.03900637174894837,4.179559896272509,0.009257820167487905,0.54,3,Normal,50,10,9,9,108,186.0,0.4119942275952201,265.4626359831988,265.4626359831988,,1,265.4626359831988,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,334.4626359831988,965.6315818619245,990.0,0.15303187172873758,0.023092527196639755,989.8238756010744,0.498537264221087,,,,23.69375647492907,,,,,1.061850543932795,,,,0.95,,,,0.98,,,,57.44549966805718,,,,57.44549966805718,1378.6919920333726,0.12724308744388546,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1965-07-30,1965-08-10,494.165,0.906269201155406,447.8465197889612,0.602,1965,7,30,1965.07,1964,10,303,44,0.03869393930976625,3.616116194237577,0.008074454158852456,0.54,3,Normal,50,10,9,9,108,186.0,0.4153208560996495,261.8465197889612,261.8465197889612,,1,261.8465197889612,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,330.8465197889612,965.6153093390504,990.0,0.15183094753138932,0.02236930395779224,989.8257997485107,0.4850709550081501,,,,23.725419454452325,,,,,1.0473860791558447,,,,0.95,,,,0.98,,,,56.73870166062417,,,,56.73870166062417,1361.7288398549804,0.12669229111652172,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
1965-07-31,1965-08-11,488.9841,0.903846329229718,441.96648383669736,0.607,1965,7,31,1965.07,1964,10,304,44,0.038185904203490655,5.880035952263825,0.013304257601661136,0.54,3,Normal,50,10,9,9,108,186.0,0.4208463917565417,255.9664838366974,255.9664838366974,,1,255.9664838366974,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,324.96648383669736,965.5888491772653,990.0,0.14987816806384782,0.02119329676733947,989.8289285351688,0.4635658566812151,,,,23.776513501222386,,,,,1.0238659353467894,,,,0.95,,,,0.98,,,,55.58402123251526,,,,55.58402123251526,1334.0165095803661,0.12576524072593034,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1965-08-01,1965-08-12,483.8375,0.9046676919919062,437.7121544241339,0.612,1965,8,1,1965.08,1964,11,305,44,0.03781833014224517,4.254329412563436,0.009719468307112806,0.51,3,Normal,47,8,6,5,89,155.0,0.3541139957694852,282.71215442413387,282.71215442413387,,2,141.35607721206696,141.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,343.7121544241339,965.5697046949084,990.0,0.15610366752093008,0.026542430884826787,989.8173539015944,0.14134278104352316,0.14134278104352316,,,24.106306425642238,24.106306425642238,,,,0.5654243088482679,0.5654243088482679,,,0.91,0.91,,,0.97,0.97,,,29.50715182190465,29.50715182190465,,,59.0143036438093,1416.3432874514237,0.13482445723137426,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1965-08-02,1965-08-13,478.7252,0.9032161634332492,432.39233848281486,0.616,1965,8,2,1965.08,1964,11,306,44,0.037358698044915206,5.319815941319063,0.012303215084673606,0.51,3,Normal,47,8,6,5,89,155.0,0.35847073642393035,277.39233848281486,277.39233848281486,,2,138.69616924140743,138.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,338.39233848281486,965.5457655231728,990.0,0.1543369389795326,0.025478467696562968,989.820184593324,0.13605428081024648,0.13605428081024648,,,24.138364789340983,24.138364789340983,,,,0.5547846769656297,0.5547846769656297,,,0.91,0.91,,,0.97,0.97,,,28.990415932975004,28.990415932975004,,,57.98083186595001,1391.5399647828006,0.13409310643522054,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1965-08-03,1965-08-14,473.647,0.90577073560875,429.0155916088776,0.62,1965,8,3,1965.08,1964,11,307,44,0.037066947115007035,3.376746873937236,0.007870918773077433,0.51,3,Normal,47,8,6,5,89,155.0,0.3612922304728484,274.0155916088776,274.0155916088776,,1,274.0155916088776,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,335.0155916088776,965.53057016224,990.0,0.15321551012840953,0.024803118321775525,989.8219813715497,0.5311188690714513,,,,23.760292340238447,,,,,1.0960623664355105,,,,0.95,,,,0.98,,,,59.46285308245533,,,,59.46285308245533,1427.1084739789276,0.13860301174477144,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1965-08-04,1965-08-15,473.647,0.90577073560875,429.0155916088776,0.62,1965,8,4,1965.08,1964,11,308,44,0.037066947115007035,0.0,0.0,0.51,3,Normal,47,8,6,5,89,155.0,0.3612922304728484,274.0155916088776,274.0155916088776,,1,274.0155916088776,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,335.0155916088776,965.53057016224,990.0,0.15321551012840953,0.024803118321775525,989.8219813715497,0.5311188690714513,,,,23.760292340238447,,,,,1.0960623664355105,,,,0.95,,,,0.98,,,,59.46285308245533,,,,59.46285308245533,1427.1084739789276,0.13860301174477144,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1965-08-05,1965-08-16,468.6029,0.9047178570238064,423.9534114831411,0.627,1965,8,5,1965.08,1964,11,309,45,0.03662957475214339,5.062180125736519,0.011940416066065362,0.51,3,Normal,47,8,6,5,89,155.0,0.3656062100261309,268.9534114831411,268.9534114831411,,1,268.9534114831411,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,329.9534114831411,965.5077903516741,990.0,0.15153434329698412,0.023790682296628226,989.8246749744064,0.5117109645295218,,,,23.805173658202825,,,,,1.0758136459325645,,,,0.95,,,,0.98,,,,58.474578464614446,,,,58.474578464614446,1403.3898831507468,0.13792689687305354,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1965-08-06,1965-08-17,463.5928,0.9085437496786656,421.1943408360317,0.629,1965,8,6,1965.08,1964,11,310,45,0.036391191048233136,2.7590706471094117,0.006550588124315516,0.51,3,Normal,47,8,6,5,89,155.0,0.3680011457237041,266.1943408360317,266.1943408360317,,1,266.1943408360317,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,327.1943408360317,965.4953745337622,990.0,0.15061804677211385,0.023238868167206345,989.8261430850606,0.5012844442207786,,,,23.829484107077647,,,,,1.0647773633441269,,,,0.95,,,,0.98,,,,57.933817506543704,,,,57.933817506543704,1390.4116201570487,0.13754652399068432,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1965-08-07,1965-08-18,463.5928,0.9085437496786656,421.1943408360317,0.629,1965,8,7,1965.08,1964,11,311,45,0.036391191048233136,0.0,0.0,0.51,3,Normal,47,8,6,5,89,155.0,0.3680011457237041,266.1943408360317,266.1943408360317,,1,266.1943408360317,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,327.1943408360317,965.4953745337622,990.0,0.15061804677211385,0.023238868167206345,989.8261430850606,0.5012844442207786,,,,23.829484107077647,,,,,1.0647773633441269,,,,0.95,,,,0.98,,,,57.933817506543704,,,,57.933817506543704,1390.4116201570487,0.13754652399068432,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1965-08-08,1965-08-19,458.6166,0.9126459050733976,418.5545619886844,0.634,1965,8,8,1965.08,1964,11,312,45,0.03616311415582233,2.639778847347316,0.006306893024424094,0.51,3,Normal,47,8,6,5,89,155.0,0.370322089582649,263.5545619886844,263.5545619886844,,1,263.5545619886844,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,324.5545619886844,965.4834955289493,990.0,0.14974136745011654,0.02271091239773688,989.827547720152,0.49140877470809996,,,,23.85264341649489,,,,,1.0542182479547375,,,,0.95,,,,0.98,,,,57.415049310579526,,,,57.415049310579526,1377.9611834539087,0.13717458731732027,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1965-08-09,1965-08-20,453.6742,0.9106705857913724,413.14774947243217,0.639,1965,8,9,1965.08,1964,11,313,45,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.51,3,Normal,47,8,6,5,89,155.0,0.375168448086494,258.14774947243217,258.14774947243217,,1,258.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,319.14774947243217,965.459164872626,990.0,0.1479457470572653,0.02162954989448644,989.8304247030484,0.4714867780181812,,,,23.899773052404147,,,,,1.0325909978897287,,,,0.95,,,,0.98,,,,56.34829876071756,,,,56.34829876071756,1352.3591702572212,0.13638776644111306,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1965-08-10,1965-08-21,448.7655,0.9074387897559502,407.2272222042238,0.643,1965,8,10,1965.08,1964,11,314,45,0.03518443199844493,5.920527268208388,0.01453863333635209,0.51,3,Normal,47,8,6,5,89,155.0,0.3806228845925918,252.22722220422366,252.22722220422366,,1,252.22722220422366,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,313.22722220422384,965.432522499919,990.0,0.14597952028922562,0.02044544444084476,989.83357503527,0.4501427307446953,,,,23.95090980460633,,,,,1.008908888816895,,,,0.95,,,,0.98,,,,55.173770064131496,,,,55.173770064131496,1324.1704815391558,0.1354864484881169,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1965-08-11,1965-08-22,443.8904,0.9062157470692864,402.26047045288436,0.648,1965,8,11,1965.08,1964,11,315,45,0.034755304647129205,4.966751751339416,0.01234710372050131,0.48,3,Normal,47,8,6,5,89,155.0,0.3853224748270529,247.26047045288442,247.26047045288442,,1,247.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.26047045288436,965.410172117038,990.0,0.14433004553785828,0.019452094090576872,989.8362178603716,0.4326167346173247,,,,23.993429008716262,,,,,0.9890418818115374,,,,0.94,,,,0.98,,,,53.61297996885986,,,,53.61297996885986,1286.7115192526367,0.13327926531905995,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1965-08-12,1965-08-23,443.8904,0.9062157470692864,402.26047045288436,0.648,1965,8,12,1965.08,1964,11,316,46,0.034755304647129205,0.0,0.0,0.48,3,Normal,47,8,6,5,89,155.0,0.3853224748270529,247.26047045288442,247.26047045288442,,1,247.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.26047045288436,965.410172117038,990.0,0.14433004553785828,0.019452094090576872,989.8362178603716,0.4326167346173247,,,,23.993429008716262,,,,,0.9890418818115374,,,,0.94,,,,0.98,,,,53.61297996885986,,,,53.61297996885986,1286.7115192526367,0.13327926531905995,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1965-08-13,1965-08-24,439.0488,0.9057878471478402,397.6850673448427,0.657,1965,8,13,1965.08,1964,11,317,46,0.034359989818594415,4.575403108041655,0.011505091550430805,0.48,3,Normal,47,8,6,5,89,155.0,0.3897556451763767,242.68506734484268,242.68506734484268,,1,242.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,303.6850673448427,965.3884253367239,990.0,0.14281053897061194,0.018537013468968543,989.8386524475604,0.41677816382253546,,,,24.03344894701376,,,,,0.9707402693793707,,,,0.94,,,,0.98,,,,52.70867396397762,,,,52.70867396397762,1265.0081751354626,0.13253873049820247,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1965-08-14,1965-08-25,434.2405,0.9034714870538484,392.32391027400666,0.66,1965,8,14,1965.08,1964,11,318,46,0.033896785847674166,5.361157070836043,0.01366512957900452,0.48,3,Normal,47,8,6,5,89,155.0,0.3950817065718604,237.32391027400658,237.32391027400658,,1,237.32391027400658,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,298.3239102740066,965.3616195513699,990.0,0.14103008090280664,0.017464782054801332,989.8415051370424,0.3985935317246676,,,,24.0812920539476,,,,,0.9492956410960268,,,,0.94,,,,0.98,,,,51.64689498698348,,,,51.64689498698348,1239.5254796876034,0.13164350587480705,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1965-08-15,1965-08-26,434.2405,0.9034714870538484,392.32391027400666,0.66,1965,8,15,1965.08,1964,11,319,46,0.033896785847674166,0.0,0.0,0.48,3,Normal,47,8,6,5,89,155.0,0.3950817065718604,237.32391027400658,237.32391027400658,,1,237.32391027400658,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,298.3239102740066,965.3616195513699,990.0,0.14103008090280664,0.017464782054801332,989.8415051370424,0.3985935317246676,,,,24.0812920539476,,,,,0.9492956410960268,,,,0.94,,,,0.98,,,,51.64689498698348,,,,51.64689498698348,1239.5254796876034,0.13164350587480705,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1965-08-16,1965-08-27,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1965,8,16,1965.08,1964,11,320,46,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.48,3,Normal,47,8,6,5,89,155.0,0.3965232237427674,235.8976592517356,235.8976592517356,,1,235.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,296.8976592517356,965.3544882962588,990.0,0.1405564182016834,0.01717953185034712,989.842264049948,0.39382375549088827,,,,24.09395199819845,,,,,0.9435906370069423,,,,0.94,,,,0.98,,,,51.363499917200066,,,,51.363499917200066,1232.7239980128018,0.1313988423863196,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1965-08-17,1965-08-28,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1965,8,17,1965.08,1964,11,321,46,0.03377355775934996,0.0,0.0,0.48,3,Normal,47,8,6,5,89,155.0,0.3965232237427674,235.8976592517356,235.8976592517356,,1,235.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,296.8976592517356,965.3544882962588,990.0,0.1405564182016834,0.01717953185034712,989.842264049948,0.39382375549088827,,,,24.09395199819845,,,,,0.9435906370069423,,,,0.94,,,,0.98,,,,51.363499917200066,,,,51.363499917200066,1232.7239980128018,0.1313988423863196,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1965-08-18,1965-08-29,424.724,0.9094702475352612,386.2738414141663,0.669,1965,8,18,1965.08,1964,11,322,46,0.033374059898183976,4.623817837569277,0.011970310546117404,0.48,3,Normal,47,8,6,5,89,155.0,0.4012697298697159,231.2738414141664,231.2738414141664,,1,231.2738414141664,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.27384141416627,965.3313692070708,990.0,0.13902083294197404,0.01625476828283327,989.8447243987752,0.3785568155615833,,,,24.134798376142893,,,,,0.9250953656566652,,,,0.94,,,,0.98,,,,50.44209615962331,,,,50.44209615962331,1210.6103078309595,0.13058636322602762,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1965-08-19,1965-08-30,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1965,8,19,1965.08,1964,11,323,47,0.03305210630954742,3.726314683293424,0.00974078885083195,0.48,3,Normal,47,8,6,5,89,155.0,0.4051784135806072,227.5475267308729,227.5475267308729,,1,227.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,288.5475267308729,965.3127376336544,990.0,0.13778331146043749,0.015509505346174582,989.8467071831932,0.3664716839328172,,,,24.167497865606236,,,,,0.9101901069234916,,,,0.94,,,,0.98,,,,49.696607731772794,,,,49.696607731772794,1192.718585562547,0.12990963020062862,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1965-08-20,1965-08-31,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1965,8,20,1965.08,1964,11,324,47,0.03305210630954742,0.0,0.0,0.48,3,Normal,47,8,6,5,89,155.0,0.4051784135806072,227.5475267308729,227.5475267308729,,1,227.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,288.5475267308729,965.3127376336544,990.0,0.13778331146043749,0.015509505346174582,989.8467071831932,0.3664716839328172,,,,24.167497865606236,,,,,0.9101901069234916,,,,0.94,,,,0.98,,,,49.696607731772794,,,,49.696607731772794,1192.718585562547,0.12990963020062862,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1965-08-21,1965-09-01,415.3399,0.9146103777828084,379.8741828472738,0.68,1965,8,21,1965.08,1964,11,325,47,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.46,3,Normal,47,8,6,5,89,155.0,0.4080298346105738,224.87418284727383,224.87418284727383,,1,224.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.8741828472738,965.2993709142364,990.0,0.1368954850784304,0.01497483656945476,989.8481296783522,0.35792163405100874,,,,24.19083713006485,,,,,0.8994967313890952,,,,0.94,,,,0.98,,,,49.16017637616546,,,,49.16017637616546,1179.844233027971,0.1294117331367318,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1965-08-22,1965-09-02,410.6973,0.9155125588126376,375.9985360204415,0.687,1965,8,22,1965.08,1964,11,326,47,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.46,3,Normal,47,8,6,5,89,155.0,0.4122356476185143,220.99853602044152,220.99853602044152,,1,220.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.9985360204415,965.2799926801024,990.0,0.13560836989608754,0.014199707204088302,989.8501919229,0.3457044849325273,,,,24.224494757865163,,,,,0.8839941440817661,,,,0.94,,,,0.98,,,,48.38013337718793,,,,48.38013337718793,1161.1232010525105,0.12867106848138818,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1965-08-23,1965-09-03,406.0875,0.9184031457990021,372.95203746965217,0.6890000000000001,1965,8,23,1965.08,1964,11,327,47,0.03222305603737795,3.046498550789352,0.00816860680386349,0.46,3,Normal,47,8,6,5,89,155.0,0.4156030385344461,217.95203746965214,217.95203746965214,,1,217.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,278.9520374696521,965.2647601873482,990.0,0.1345966176098476,0.013590407493930434,989.8518129748962,0.3362490886270265,,,,24.250803698921004,,,,,0.8718081498786087,,,,0.94,,,,0.98,,,,47.76502464059842,,,,47.76502464059842,1146.3605913743622,0.12807283468584124,56.610465322194,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1965-08-24,1965-09-04,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1965,8,24,1965.08,1964,11,328,47,0.03137550007297417,9.809675513932634,0.027013305363500374,0.46,3,Normal,47,8,6,5,89,155.0,0.4268298503243756,208.1423619557196,208.1423619557196,,1,208.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.1423619557196,965.2157118097786,990.0,0.1313387917934124,0.011628472391143908,989.8570327358154,0.30668819371748474,,,,24.3346327323194,,,,,0.8325694478228781,,,,0.94,,,,0.97,,,,45.30580692524659,,,,45.30580692524659,1087.3393662059182,0.12476045670147135,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1965-08-25,1965-09-05,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1965,8,25,1965.08,1964,11,329,47,0.03137550007297417,0.0,0.0,0.46,3,Normal,47,8,6,5,89,155.0,0.4268298503243756,208.1423619557196,208.1423619557196,,1,208.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.1423619557196,965.2157118097786,990.0,0.1313387917934124,0.011628472391143908,989.8570327358154,0.30668819371748474,,,,24.3346327323194,,,,,0.8325694478228781,,,,0.94,,,,0.97,,,,45.30580692524659,,,,45.30580692524659,1087.3393662059182,0.12476045670147135,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1965-08-26,1965-09-06,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1965,8,26,1965.08,1964,11,330,48,0.03137550007297417,0.0,0.0,0.46,3,Normal,47,8,6,5,89,155.0,0.4268298503243756,208.1423619557196,208.1423619557196,,1,208.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.1423619557196,965.2157118097786,990.0,0.1313387917934124,0.011628472391143908,989.8570327358154,0.30668819371748474,,,,24.3346327323194,,,,,0.8325694478228781,,,,0.94,,,,0.97,,,,45.30580692524659,,,,45.30580692524659,1087.3393662059182,0.12476045670147135,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1965-08-27,1965-09-07,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1965,8,27,1965.08,1964,11,331,48,0.03137550007297417,0.0,0.0,0.46,3,Normal,47,8,6,5,89,155.0,0.4268298503243756,208.1423619557196,208.1423619557196,,1,208.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.1423619557196,965.2157118097786,990.0,0.1313387917934124,0.011628472391143908,989.8570327358154,0.30668819371748474,,,,24.3346327323194,,,,,0.8325694478228781,,,,0.94,,,,0.97,,,,45.30580692524659,,,,45.30580692524659,1087.3393662059182,0.12476045670147135,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1965-08-28,1965-09-08,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1965,8,28,1965.08,1964,11,332,48,0.03137550007297417,0.0,0.0,0.46,3,Normal,47,8,6,5,89,155.0,0.4268298503243756,208.1423619557196,208.1423619557196,,1,208.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.1423619557196,965.2157118097786,990.0,0.1313387917934124,0.011628472391143908,989.8570327358154,0.30668819371748474,,,,24.3346327323194,,,,,0.8325694478228781,,,,0.94,,,,0.97,,,,45.30580692524659,,,,45.30580692524659,1087.3393662059182,0.12476045670147135,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1965-08-29,1965-09-09,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1965,8,29,1965.08,1964,11,333,48,0.030819824768219112,6.43142713836869,0.01802980091334127,0.46,3,Normal,47,8,6,5,89,155.0,0.43452550754959535,201.71093481735085,201.71093481735085,,1,201.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,262.71093481735085,965.1835546740867,990.0,0.12920289348177702,0.01034218696347017,989.8604549195547,0.2880407200077589,,,,24.388859525460248,,,,,0.8068437392694033,,,,0.94,,,,0.97,,,,44.00373388619993,,,,44.00373388619993,1056.0896132687983,0.1233596438772797,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1965-08-30,1965-09-10,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1965,8,30,1965.08,1964,11,334,48,0.030244835217834637,6.654971647968466,0.019011164922644985,0.46,3,Normal,47,8,6,5,89,155.0,0.4427863436367167,195.0559631693824,195.0559631693824,,1,195.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.0559631693824,965.1502798158473,990.0,0.12699275529610485,0.009505596316938238,989.863501648387,0.2693564636910573,,,,24.443865368849,,,,,0.7802238526775295,,,,0.93,,,,0.97,,,,42.1942046717069,,,,42.1942046717069,1012.6609121209656,0.12053559747899592,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1965-08-31,1965-09-11,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1965,8,31,1965.08,1964,11,335,48,0.02988283046109572,4.189869869663426,0.012114138826648696,0.46,3,Normal,47,8,6,5,89,155.0,0.4481503188740761,190.8660932997189,190.8660932997189,,1,190.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,251.8660932997189,965.1293304664986,990.0,0.12560128559769262,0.009086609329971896,989.8653121050723,0.2579121155487608,,,,24.478069523025017,,,,,0.7634643731988758,,,,0.93,,,,0.97,,,,41.34563234583444,,,,41.34563234583444,992.2951763000264,0.11954231174087755,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1965-09-01,1965-09-12,374.7305,0.9126410588772004,341.99444031358274,0.721,1965,9,1,1965.09,1964,12,336,48,0.02954831964309355,3.871652986136212,0.011320806801964976,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4035153316336504,203.9944403135828,203.9944403135828,,1,203.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.99444031358274,965.109972201568,990.0,0.1292970465986068,0.010798888062716549,989.8599040653387,0.2945950926269205,,,,24.45533677114391,,,,,0.8159777612543309,,,,0.94,,,,0.97,,,,44.62318595707266,,,,44.62318595707266,1070.9564629697438,0.13047927304361034,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1965-09-02,1965-09-13,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1965,9,2,1965.09,1964,12,337,49,0.029353030239845836,2.260294019070784,0.006653125815358456,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4061999699034352,201.734146294512,201.734146294512,,1,201.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.73414629451196,965.0986707314728,990.0,0.1285463954483619,0.010346829258902393,989.8611067752928,0.2881069758803682,,,,24.474329067939863,,,,,0.8069365851780478,,,,0.94,,,,0.97,,,,44.16302416392329,,,,44.16302416392329,1059.9125799341589,0.1299928919292052,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1965-09-03,1965-09-14,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1965,9,3,1965.09,1964,12,338,49,0.029353030239845836,0.0,0.0,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4061999699034352,201.734146294512,201.734146294512,,1,201.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.73414629451196,965.0986707314728,990.0,0.1285463954483619,0.010346829258902393,989.8611067752928,0.2881069758803682,,,,24.474329067939863,,,,,0.8069365851780478,,,,0.94,,,,0.97,,,,44.16302416392329,,,,44.16302416392329,1059.9125799341589,0.1299928919292052,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1965-09-04,1965-09-15,366.0613,0.9174101485614996,335.8283516156156,0.732,1965,9,4,1965.09,1964,12,339,49,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4109242097521083,197.8283516156156,197.8283516156156,,1,197.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8283516156156,965.079141758078,990.0,0.12724926806422654,0.00978283516156156,989.8629678967744,0.27706455716168404,,,,24.50676158153441,,,,,0.7913134064624624,,,,0.93,,,,0.97,,,,42.90403598217328,,,,42.90403598217328,1029.696863572159,0.12775584841413462,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1965-09-05,1965-09-16,366.0613,0.9174101485614996,335.8283516156156,0.732,1965,9,5,1965.09,1964,12,340,49,0.029015569579589187,0.0,0.0,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4109242097521083,197.8283516156156,197.8283516156156,,1,197.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8283516156156,965.079141758078,990.0,0.12724926806422654,0.00978283516156156,989.8629678967744,0.27706455716168404,,,,24.50676158153441,,,,,0.7913134064624624,,,,0.93,,,,0.97,,,,42.90403598217328,,,,42.90403598217328,1029.696863572159,0.12775584841413462,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1965-09-06,1965-09-17,366.0613,0.9174101485614996,335.8283516156156,0.732,1965,9,6,1965.09,1964,12,341,49,0.029015569579589187,0.0,0.0,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4109242097521083,197.8283516156156,197.8283516156156,,1,197.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8283516156156,965.079141758078,990.0,0.12724926806422654,0.00978283516156156,989.8629678967744,0.27706455716168404,,,,24.50676158153441,,,,,0.7913134064624624,,,,0.93,,,,0.97,,,,42.90403598217328,,,,42.90403598217328,1029.696863572159,0.12775584841413462,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1965-09-07,1965-09-18,361.7746,0.9216841006983292,333.4418968564978,0.736,1965,9,7,1965.09,1964,12,342,49,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.52636659486556,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666252,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1965-09-08,1965-09-19,361.7746,0.9216841006983292,333.4418968564978,0.736,1965,9,8,1965.09,1964,12,343,49,0.02880937988840141,0.0,0.0,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.52636659486556,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666252,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1965-09-09,1965-09-20,357.5196,0.9238786600946952,330.3047290055915,0.742,1965,9,9,1965.09,1964,12,344,50,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4177960164707902,192.30472900559155,192.30472900559155,,1,192.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.30472900559155,965.051523645028,990.0,0.12541485465130345,0.009230472900559152,989.865354672448,0.26181386702902065,,,,24.55201716039116,,,,,0.7692189160223661,,,,0.93,,,,0.97,,,,41.78311684200782,,,,41.78311684200782,1002.7948042081878,0.1264986940023511,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1965-09-10,1965-09-21,353.2963,0.9223127992632232,325.84969942233937,0.746,1965,9,10,1965.09,1964,12,345,50,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4235081396258581,187.84969942233937,187.84969942233937,,1,187.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.84969942233937,965.0292484971117,990.0,0.1239353245314042,0.008784969942233937,989.8672797055265,0.2498256315120453,,,,24.58820557690264,,,,,0.7513987976893575,,,,0.93,,,,0.97,,,,40.87530725263552,,,,40.87530725263552,981.0073740632524,0.1254422125449204,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1965-09-11,1965-09-22,353.2963,0.9223127992632232,325.84969942233937,0.746,1965,9,11,1965.09,1964,12,346,50,0.02815341403009012,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4235081396258581,187.84969942233937,187.84969942233937,,1,187.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.84969942233937,965.0292484971117,990.0,0.1239353245314042,0.008784969942233937,989.8672797055265,0.2498256315120453,,,,24.58820557690264,,,,,0.7513987976893575,,,,0.93,,,,0.97,,,,40.87530725263552,,,,40.87530725263552,981.0073740632524,0.1254422125449204,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1965-09-12,1965-09-23,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1965,9,12,1965.09,1964,12,347,50,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125616,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1965-09-13,1965-09-24,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1965,9,13,1965.09,1964,12,348,50,0.027874710772108874,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125616,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1965-09-14,1965-09-25,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1965,9,14,1965.09,1964,12,349,50,0.027874710772108874,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125616,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1965-09-15,1965-09-26,340.8154,0.9279951361812104,316.2750335356538,0.76,1965,9,15,1965.09,1964,12,350,50,0.027326162897480483,6.3489337341248415,0.020074090778364032,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.9813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,24.66503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,38.913115826210436,,,,38.913115826210436,933.9147798290506,0.12303568634931075,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1965-09-16,1965-09-27,336.7179,0.924507804637652,311.29832651120034,0.765,1965,9,16,1965.09,1964,12,351,51,0.02689617541056771,4.976707024453448,0.0159869379325892,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.2983265112004,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1965-09-17,1965-09-28,336.7179,0.924507804637652,311.29832651120034,0.765,1965,9,17,1965.09,1964,12,352,51,0.02689617541056771,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.2983265112004,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1965-09-18,1965-09-29,332.6514,0.9282369754494124,308.77932941501274,0.77,1965,9,18,1965.09,1964,12,353,51,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039622,170.77932941501274,170.77932941501274,,1,170.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.77932941501274,964.943896647075,990.0,0.11822022593693615,0.007077932941501273,989.8747018411217,0.20646969494797704,,,,24.724335499098594,,,,,0.6831173176600509,,,,0.93,,,,0.97,,,,37.36660337562622,,,,37.36660337562622,896.7984810150293,0.12101394042929567,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1965-09-19,1965-09-30,332.6514,0.9282369754494124,308.77932941501274,0.77,1965,9,19,1965.09,1964,12,354,51,0.0266785340614571,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039622,170.77932941501274,170.77932941501274,,1,170.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.77932941501274,964.943896647075,990.0,0.11822022593693615,0.007077932941501273,989.8747018411217,0.20646969494797704,,,,24.724335499098594,,,,,0.6831173176600509,,,,0.93,,,,0.97,,,,37.36660337562622,,,,37.36660337562622,896.7984810150293,0.12101394042929567,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1965-09-20,1965-10-01,332.6514,0.9282369754494124,308.77932941501274,0.77,1965,9,20,1965.09,1964,12,355,51,0.0266785340614571,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039622,170.77932941501274,170.77932941501274,,1,170.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.77932941501274,964.943896647075,990.0,0.11822022593693615,0.007077932941501273,989.8747018411217,0.20646969494797704,,,,24.724335499098594,,,,,0.6831173176600509,,,,0.93,,,,0.97,,,,37.36660337562622,,,,37.36660337562622,896.7984810150293,0.12101394042929567,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1965-09-21,1965-10-02,332.6514,0.9282369754494124,308.77932941501274,0.77,1965,9,21,1965.09,1964,12,356,51,0.0266785340614571,0.0,0.0,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039622,170.77932941501274,170.77932941501274,,1,170.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.77932941501274,964.943896647075,990.0,0.11822022593693615,0.007077932941501273,989.8747018411217,0.20646969494797704,,,,24.724335499098594,,,,,0.6831173176600509,,,,0.93,,,,0.97,,,,37.36660337562622,,,,37.36660337562622,896.7984810150293,0.12101394042929567,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1965-09-22,1965-10-03,332.6514,0.9282369754494124,308.77932941501274,0.77,1965,9,22,1965.09,1964,12,357,51,0.0266785340614571,0.0,0.0,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039622,170.77932941501274,170.77932941501274,,1,170.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.77932941501274,964.943896647075,990.0,0.11822022593693615,0.007077932941501273,989.8747018411217,0.20646969494797704,,,,24.724335499098594,,,,,0.6831173176600509,,,,0.93,,,,0.97,,,,37.36660337562622,,,,37.36660337562622,896.7984810150293,0.12101394042929567,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1965-09-23,1965-10-04,328.6161,0.9297054095741052,305.5161658431452,0.779,1965,9,23,1965.09,1964,12,358,52,0.02639659672884774,3.263163571867551,0.010680821300771656,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4516945923930274,167.5161658431452,167.5161658431452,,1,167.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.5161658431452,964.9275808292157,990.0,0.11710778381016312,0.006751616584314519,989.8761405996056,0.19864758389956105,,,,24.74991218649025,,,,,0.6700646633725807,,,,0.92,,,,0.97,,,,36.29601582150247,,,,36.29601582150247,871.1043797160588,0.1188022758839451,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1965-09-24,1965-10-05,320.6383,0.9296005790427396,298.0655493432797,0.787,1965,9,24,1965.09,1964,12,359,52,0.02575286346325937,7.450616499865474,0.024996570439895626,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4629854080890996,160.06554934327968,160.06554934327968,,1,160.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.06554934327968,964.892262197373,990.0,0.11456780091248173,0.006006554934327972,989.8794256441533,0.1813481193360741,,,,24.805815327444108,,,,,0.6402621973731188,,,,0.92,,,,0.97,,,,34.760014154230014,,,,34.760014154230014,834.2403397015203,0.11661869085781924,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1965-09-25,1965-10-06,316.6956,0.9272088489413712,293.6429627407972,0.794,1965,9,25,1965.09,1964,12,360,52,0.025370751980804858,4.422586602482681,0.015061101962748425,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1965-09-26,1965-10-07,312.7836,0.9262282368820012,289.709002353605,0.797,1965,9,26,1965.09,1964,12,361,52,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4763400476991867,151.709002353605,151.709002353605,,1,151.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.709002353605,964.8588360094144,990.0,0.1117189780750926,0.0051709002353605,989.8831101216896,0.16287248458617667,,,,24.86140162768889,,,,,0.6068360094144201,,,,0.92,,,,0.97,,,,33.0191227607872,,,,33.0191227607872,792.4589462588929,0.11397340949897593,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1965-09-27,1965-10-08,312.7836,0.9262282368820012,289.709002353605,0.797,1965,9,27,1965.09,1964,12,362,52,0.025030857803351472,0.0,0.0,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4763400476991867,151.709002353605,151.709002353605,,1,151.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.709002353605,964.8588360094144,990.0,0.1117189780750926,0.0051709002353605,989.8831101216896,0.16287248458617667,,,,24.86140162768889,,,,,0.6068360094144201,,,,0.92,,,,0.97,,,,33.0191227607872,,,,33.0191227607872,792.4589462588929,0.11397340949897593,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1965-09-28,1965-10-09,312.7836,0.9262282368820012,289.709002353605,0.797,1965,9,28,1965.09,1964,12,363,52,0.025030857803351472,0.0,0.0,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4763400476991867,151.709002353605,151.709002353605,,1,151.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.709002353605,964.8588360094144,990.0,0.1117189780750926,0.0051709002353605,989.8831101216896,0.16287248458617667,,,,24.86140162768889,,,,,0.6068360094144201,,,,0.92,,,,0.97,,,,33.0191227607872,,,,33.0191227607872,792.4589462588929,0.11397340949897593,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1965-09-29,1965-10-10,312.7836,0.9262282368820012,289.709002353605,0.797,1965,9,29,1965.09,1964,12,364,52,0.025030857803351472,0.0,0.0,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4763400476991867,151.709002353605,151.709002353605,,1,151.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.709002353605,964.8588360094144,990.0,0.1117189780750926,0.0051709002353605,989.8831101216896,0.16287248458617667,,,,24.86140162768889,,,,,0.6068360094144201,,,,0.92,,,,0.97,,,,33.0191227607872,,,,33.0191227607872,792.4589462588929,0.11397340949897593,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1965-09-30,1965-10-11,308.9022,0.9257032622046036,285.9517742421789,0.804,1965,9,30,1965.09,1964,12,365,53,0.02470623329452426,3.757228111426116,0.01313937681059477,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.482598859075883,147.95177424217889,147.95177424217889,,1,147.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.95177424217889,964.8438070969687,990.0,0.11043810485528824,0.004795177424217889,989.8847667177206,0.15488507355451972,,,,24.88607454719737,,,,,0.5918070969687156,,,,0.92,,,,0.97,,,,32.233327764230445,,,,32.233327764230445,773.5998663415303,0.11272295074809124,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
