Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1965-12-11,1965-12-22,453.6742,0.9106705857913724,413.14774947243217,0.639,1965,12,11,1965.12,1965,3,72,11,0.03569596555441814,5.920527268208388,0.014330290497209746,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.28561210886584704,295.14774947243217,295.14774947243217,,2,147.57387473621608,147.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,349.14774947243217,965.459164872626,990.0,0.1579088466882616,0.02902954989448643,989.8130616034172,0.15409267495434414,0.15409267495434414,,,24.199804055836893,24.199804055836893,,,,0.5902954989448643,0.5902954989448643,,,0.92,0.92,,,0.97,0.97,,,31.264385632639126,31.264385632639126,,,62.52877126527825,1500.6905103666782,0.1513472392022568,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1965-12-12,1965-12-23,458.6166,0.9126459050733976,418.5545619886844,0.634,1965,12,12,1965.12,1965,3,73,11,0.03616311415582233,5.4068125162522165,0.012917820058065427,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.28192262303711346,300.5545619886844,300.5545619886844,,2,150.2772809943422,150.2772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,354.5545619886844,965.4834955289493,990.0,0.15970446708111288,0.030110912397736875,989.8101846205212,0.15980544577996247,0.15980544577996247,,,24.166883645792044,24.166883645792044,,,,0.6011091239773688,0.6011091239773688,,,0.92,0.92,,,0.97,0.97,,,31.793808112427488,31.793808112427488,,,63.587616224854976,1526.1027893965195,0.15192192846430871,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1965-12-13,1965-12-24,468.6029,0.9047178570238064,423.9534114831411,0.627,1965,12,13,1965.12,1965,3,74,11,0.03662957475214339,5.398849494456727,0.012734534852708495,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.27833246956828034,305.9534114831411,305.9534114831411,,2,152.97670574157056,152.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,359.9534114831411,965.5077903516741,990.0,0.16149744292798046,0.03119068229662822,989.8073118747757,0.16561218641659967,0.16561218641659967,,,24.133909336684766,24.133909336684766,,,,0.6119068229662822,0.6119068229662822,,,0.92,0.92,,,0.97,0.97,,,32.32075895508639,32.32075895508639,,,64.64151791017278,1551.3964298441467,0.1524731636998357,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1965-12-14,1965-12-25,473.647,0.90577073560875,429.0155916088776,0.62,1965,12,14,1965.12,1965,3,75,11,0.037066947115007035,5.062180125736519,0.011799524830210777,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2750482786825555,311.0155916088776,311.0155916088776,,2,155.5077958044388,155.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,365.0155916088776,965.53057016224,990.0,0.16317860975940585,0.032203118321775526,989.8046182719188,0.17114975891741116,0.17114975891741116,,,24.102898350761503,24.102898350761503,,,,0.6220311832177553,0.6220311832177553,,,0.92,0.92,,,0.97,0.97,,,32.81330715658824,32.81330715658824,,,65.62661431317647,1575.0387435162354,0.1529702313779928,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1965-12-15,1965-12-26,478.7252,0.9032161634332492,432.39233848281486,0.616,1965,12,15,1965.12,1965,3,76,11,0.037358698044915206,3.376746873937236,0.007809451216887004,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2729003025678954,314.39233848281486,314.39233848281486,,2,157.19616924140743,157.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,368.39233848281486,965.5457655231728,990.0,0.16430003861052891,0.032878467696562975,989.8028214936928,0.17489362880900966,0.17489362880900966,,,24.082162341711122,24.082162341711122,,,,0.6287846769656297,0.6287846769656297,,,0.92,0.92,,,0.97,0.97,,,33.14103039928525,33.14103039928525,,,66.2820607985705,1590.7694591656918,0.15329147836231802,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1965-12-16,1965-12-27,488.9841,0.903846329229718,441.96648383669736,0.607,1965,12,16,1965.12,1965,3,77,11,0.038185904203490655,9.5741453538825,0.021662604980290903,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2669885711143652,323.96648383669736,323.96648383669736,,2,161.98324191834868,161.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.03479329676733947,989.797727059154,0.18572629301499796,0.18572629301499796,,,24.02315158887384,24.02315158887384,,,,0.6479329676733947,0.6479329676733947,,,0.92,0.92,,,0.97,0.97,,,34.06658793569295,34.06658793569295,,,68.1331758713859,1635.1962209132614,0.15415914636767006,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1965-12-17,1965-12-28,488.9841,0.903846329229718,441.96648383669736,0.607,1965,12,17,1965.12,1965,3,78,12,0.038185904203490655,0.0,0.0,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2669885711143652,323.96648383669736,323.96648383669736,,2,161.98324191834868,161.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.03479329676733947,989.797727059154,0.18572629301499796,0.18572629301499796,,,24.02315158887384,24.02315158887384,,,,0.6479329676733947,0.6479329676733947,,,0.92,0.92,,,0.97,0.97,,,34.06658793569295,34.06658793569295,,,68.1331758713859,1635.1962209132614,0.15415914636767006,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1965-12-18,1965-12-29,499.3804,0.9040455652308316,451.46263598319877,0.599,1965,12,18,1965.12,1965,3,79,12,0.03900637174894837,9.496152146501403,0.02103419284260504,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.26137268202277397,333.4626359831988,333.4626359831988,,2,166.73131799159938,166.73131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,387.46263598319877,965.6315818619245,990.0,0.17063334774349775,0.03669252719663976,989.7926741250598,0.19678853258098816,0.19678853258098816,,,23.96430373055441,23.96430373055441,,,,0.6669252719663975,0.6669252719663975,,,0.92,0.92,,,0.97,0.97,,,34.979255971439365,34.979255971439365,,,69.95851194287873,1679.0042866290894,0.15495969404095325,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1965-12-19,1965-12-30,504.6303,0.9029227850160232,455.6421958794713,0.595,1965,12,19,1965.12,1965,3,80,12,0.039367485723986316,4.179559896272509,0.009172899117047769,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2589751367786269,337.64219587947133,337.64219587947133,,2,168.8210979397356,168.8210979397356,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,391.6421958794713,965.6503898814577,990.0,0.17202139346550704,0.037528439175894254,989.7904501673587,0.20175769066937474,0.20175769066937474,,,23.93830259523171,23.93830259523171,,,,0.6752843917589425,0.6752843917589425,,,0.92,0.92,,,0.97,0.97,,,35.37925160583233,35.37925160583233,,,70.75850321166466,1698.2040770799515,0.1552940088770489,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1965-12-20,1965-12-31,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1965,12,20,1965.12,1965,3,81,12,0.03992860732734802,6.494463001871568,0.01405312233310422,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2553357275002445,344.13665888134284,344.13665888134284,,2,172.06832944067142,172.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.13665888134284,965.6796149649659,990.0,0.1741782261967559,0.03882733177626857,989.786994442027,0.20960074118880345,0.20960074118880345,,,23.89777873587213,23.89777873587213,,,,0.6882733177626856,0.6882733177626856,,,0.92,0.92,,,0.97,0.97,,,35.99871901775428,35.99871901775428,,,71.99743803550857,1727.9385128522056,0.15579252727924028,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1965-12-21,1966-01-01,515.2343,0.9068984701816172,467.2651984550963,0.585,1965,12,21,1965.12,1965,3,82,12,0.04037171314652031,5.128539573753472,0.01097565063845926,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.252533251759685,349.2651984550963,349.2651984550963,,2,174.63259922754816,174.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.2651984550963,965.702693393048,990.0,0.1758814312212497,0.03985303969101926,989.7842655290876,0.2158988455438508,0.2158988455438508,,,23.86567329049603,23.86567329049603,,,,0.6985303969101926,0.6985303969101926,,,0.93,0.93,,,0.97,0.97,,,36.882699425358865,36.882699425358865,,,73.76539885071773,1770.3695724172258,0.15786623761967694,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1965-12-22,1966-01-02,525.9775,0.902386984931612,474.6352503668669,0.579,1965,12,22,1965.12,1965,3,83,12,0.041008485631697296,7.370051911770588,0.015527822482788509,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.24861196025535925,356.6352503668669,356.6352503668669,,2,178.31762518343345,178.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,410.6352503668669,965.7358586266507,990.0,0.17832904993733587,0.04132705007337338,989.7803438999894,0.22511130200302065,0.22511130200302065,,,23.81937397133539,23.81937397133539,,,,0.7132705007337338,0.7132705007337338,,,0.93,0.93,,,0.97,0.97,,,37.58792095106707,37.58792095106707,,,75.17584190213414,1804.2202056512192,0.15838655439946225,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1965-12-23,1966-01-03,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1965,12,23,1965.12,1965,3,84,12,0.041342893448945935,3.870460847785125,0.008088640860649796,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.2466010273951915,360.505711214652,360.505711214652,,2,180.252855607326,180.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,414.505711214652,965.753275700466,990.0,0.1796144428388143,0.042101142242930406,989.7782844149184,0.23002567408707966,0.23002567408707966,,,23.794983040365306,23.794983040365306,,,,0.7210114224293042,0.7210114224293042,,,0.93,0.93,,,0.97,0.97,,,37.95694437671737,37.95694437671737,,,75.91388875343473,1821.9333300824335,0.15864782169628205,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1965-12-24,1966-01-04,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1965,12,24,1965.12,1965,3,85,13,0.04167127545761165,3.8007176928901454,0.007880296560630629,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.2446577381671612,364.30642890754217,364.30642890754217,,2,182.15321445377108,182.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,418.30642890754217,965.7703789300841,990.0,0.1808766738069328,0.04286128578150843,989.7762620404117,0.2349026611753484,0.2349026611753484,,,23.770980449152308,23.770980449152308,,,,0.7286128578150843,0.7286128578150843,,,0.93,0.93,,,0.97,0.97,,,38.318422766608634,38.318422766608634,,,76.63684553321725,1839.2842927972144,0.1588965871900258,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1965-12-25,1966-01-05,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1965,12,25,1965.12,1965,3,86,13,0.0423126341211078,7.423132679353671,0.015157616083660772,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.24094931010012655,371.72956158689584,371.72956158689584,,2,185.86478079344792,185.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,425.72956158689584,965.803783027141,990.0,0.18334192082221634,0.044345912317379166,989.7723121668604,0.2445740615310252,0.2445740615310252,,,23.723955078188386,23.723955078188386,,,,0.7434591231737917,0.7434591231737917,,,0.93,0.93,,,0.97,0.97,,,39.02185286528928,39.02185286528928,,,78.04370573057857,1873.0489375338855,0.15936082248678135,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1965-12-26,1966-01-06,553.45,0.8984344302682933,497.238535431987,0.561,1965,12,26,1965.12,1965,3,87,13,0.04296140946132368,7.508973845091134,0.015101351383732853,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.23731064990263656,379.238535431987,379.238535431987,,2,189.6192677159935,189.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,433.238535431987,965.837573409444,990.0,0.1858356759737226,0.0458477070863974,989.7683166169397,0.25455408105718824,0.25455408105718824,,,23.67618912643869,23.67618912643869,,,,0.7584770708639741,0.7584770708639741,,,0.93,0.93,,,0.97,0.97,,,39.729944258280824,39.729944258280824,,,79.45988851656162,1907.0373243974789,0.1598023541106465,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1965-12-27,1966-01-07,553.45,0.8984344302682933,497.238535431987,0.561,1965,12,27,1965.12,1965,3,88,13,0.04296140946132368,0.0,0.0,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.23731064990263656,379.238535431987,379.238535431987,,2,189.6192677159935,189.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,433.238535431987,965.837573409444,990.0,0.1858356759737226,0.0458477070863974,989.7683166169397,0.25455408105718824,0.25455408105718824,,,23.67618912643869,23.67618912643869,,,,0.7584770708639741,0.7584770708639741,,,0.93,0.93,,,0.97,0.97,,,39.729944258280824,39.729944258280824,,,79.45988851656162,1907.0373243974789,0.1598023541106465,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1965-12-28,1966-01-08,553.45,0.8984344302682933,497.238535431987,0.561,1965,12,28,1965.12,1965,3,89,13,0.04296140946132368,0.0,0.0,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.23731064990263656,379.238535431987,379.238535431987,,2,189.6192677159935,189.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,433.238535431987,965.837573409444,990.0,0.1858356759737226,0.0458477070863974,989.7683166169397,0.25455408105718824,0.25455408105718824,,,23.67618912643869,23.67618912643869,,,,0.7584770708639741,0.7584770708639741,,,0.93,0.93,,,0.97,0.97,,,39.729944258280824,39.729944258280824,,,79.45988851656162,1907.0373243974789,0.1598023541106465,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1965-12-29,1966-01-09,564.6867,0.8934466484158033,504.51743951998014,0.551,1965,12,29,1965.12,1965,3,90,13,0.043590306774526286,7.278904087993169,0.01442745783955186,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.2338868605062896,386.51743951998014,386.51743951998014,,2,193.25871975999007,193.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.51743951998014,965.8703284778398,990.0,0.1882530241948273,0.047303487903996036,989.7644434879013,0.2644172271000154,0.2644172271000154,,,23.62969778296133,23.62969778296133,,,,0.7730348790399603,0.7730348790399603,,,0.93,0.93,,,0.97,0.97,,,40.41298741396604,40.41298741396604,,,80.82597482793209,1939.8233958703704,0.16020452118530026,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1965-12-30,1966-01-10,576.0661,0.900130952321488,518.5349271931256,0.546,1965,12,30,1965.12,1965,3,91,13,0.044801417709486036,14.01748767314541,0.027032870763447483,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.2275642272329546,400.5349271931256,400.5349271931256,,2,200.2674635965628,200.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,454.5349271931256,965.9334071723689,990.0,0.192908278403621,0.05010698543862512,989.7569847361577,0.2839352737069717,0.2839352737069717,,,23.539642290081744,23.539642290081744,,,,0.8010698543862511,0.8010698543862511,,,0.94,0.94,,,0.97,0.97,,,42.167596911280015,42.167596911280015,,,84.33519382256003,2024.0446517414407,0.1626412983963756,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1965-12-31,1966-01-11,581.8096,0.8996393412940712,523.4188053025672,0.541,1965,12,31,1965.12,1965,3,92,14,0.045223384778141806,4.883878109441639,0.00933072724931705,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.2254408874969423,405.4188053025672,405.4188053025672,,2,202.7094026512836,202.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,459.4188053025672,965.9553846238617,990.0,0.194530230543288,0.05108376106051344,989.7543860083963,0.2908976268041639,0.2908976268041639,,,23.508103757730517,23.508103757730517,,,,0.8108376106051344,0.8108376106051344,,,0.94,0.94,,,0.97,0.97,,,42.62457757397665,42.62457757397665,,,85.2491551479533,2045.9797235508795,0.16286987453321292,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1966-01-01,1966-01-12,581.8096,0.8996393412940712,523.4188053025672,0.541,1966,1,1,1966.01,1965,4,93,14,0.045223384778141806,0.0,0.0,0.44,3,Normal,41,6,4,3,66,120.0,0.2292619194884159,403.4188053025672,403.4188053025672,,2,201.7094026512836,201.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,454.4188053025672,965.9553846238617,990.0,0.19286971393812194,0.050683761060513435,989.7564465250014,0.2880363467909399,0.2880363467909399,,,23.51302555434892,23.51302555434892,,,,0.8068376106051344,0.8068376106051344,,,0.94,0.94,,,0.97,0.97,,,42.42318338598066,42.42318338598066,,,84.84636677196133,2036.312802527072,0.16210034089798336,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1966-01-02,1966-01-13,587.589,0.9034011913285348,530.8286026115426,0.537,1966,1,2,1966.01,1965,4,94,14,0.04586359126563728,7.409797308975384,0.013958926238188852,0.44,3,Normal,41,6,4,3,66,120.0,0.22606166926505156,410.8286026115426,410.8286026115426,,2,205.4143013057713,205.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,461.8286026115426,965.9887287117521,990.0,0.1953305322326156,0.05216572052230852,989.7525037472452,0.2987074493172525,0.2987074493172525,,,23.465067586175905,23.465067586175905,,,,0.8216572052230852,0.8216572052230852,,,0.94,0.94,,,0.97,0.97,,,43.11427438964921,43.11427438964921,,,86.22854877929842,2069.485170703162,0.16244141396125936,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1966-01-03,1966-01-14,599.256,0.9049755562485899,542.3120319353051,0.53,1966,1,3,1966.01,1965,4,95,14,0.04685575955921036,11.483429323762493,0.0211749484568552,0.44,3,Normal,41,6,4,3,66,120.0,0.2212748250702934,422.3120319353051,422.3120319353051,,2,211.15601596765254,211.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,473.3120319353051,966.0404041437088,990.0,0.19914421724788728,0.05446240638706102,989.7463933763652,0.31562589173234723,0.31562589173234723,,,23.390363340923834,23.390363340923834,,,,0.8446240638706102,0.8446240638706102,,,0.94,0.94,,,0.97,0.97,,,44.17830229766067,44.17830229766067,,,88.35660459532134,2120.5585102877126,0.16292576854695678,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1966-01-04,1966-01-15,617.0284,0.9016230362380232,556.3270194530895,0.52,1966,1,4,1966.01,1965,4,96,14,0.048066654480746936,14.014987517784448,0.025191995045579868,0.44,3,Normal,41,6,4,3,66,120.0,0.215700470773411,436.3270194530895,436.3270194530895,,2,218.1635097265448,218.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,487.3270194530895,966.1034715875387,990.0,0.20379864114678248,0.05726540389061791,989.7389359549626,0.3369012248994663,0.3369012248994663,,,23.298563142524294,23.298563142524294,,,,0.8726540389061791,0.8726540389061791,,,0.94,0.94,,,0.98,0.98,,,45.93399160308103,45.93399160308103,,,91.86798320616205,2204.831596947889,0.16513306022144145,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1966-01-05,1966-01-16,605.1438,0.9013534933782996,545.4484781262191,0.527,1966,1,5,1966.01,1965,4,97,14,0.047126748510105336,10.87854132687039,0.019944214280772168,0.44,3,Normal,41,6,4,3,66,120.0,0.22000244718297934,425.44847812621913,425.44847812621913,,2,212.7242390631096,212.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,476.44847812621913,966.054518151568,990.0,0.20018584144413185,0.05508969562524383,989.7447244629304,0.3203272667940973,0.3203272667940973,,,23.369879044568556,23.369879044568556,,,,0.8508969562524382,0.8508969562524382,,,0.94,0.94,,,0.98,0.98,,,44.925858003522045,44.925858003522045,,,89.85171600704409,2156.441184169058,0.1647299783761648,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1966-01-06,1966-01-17,611.0679,0.9037819743727112,552.2721531377864,0.523,1966,1,6,1966.01,1965,4,98,14,0.047716314031104747,6.8236750115672775,0.012355638380095613,0.44,3,Normal,41,6,4,3,66,120.0,0.2172841765028504,432.2721531377864,432.2721531377864,,2,216.1360765688932,216.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,483.2721531377864,966.0852246891199,990.0,0.20245200657712464,0.05645443062755728,989.7410935627953,0.3306748902984767,0.3306748902984767,,,23.325193983376856,23.325193983376856,,,,0.8645443062755728,0.8645443062755728,,,0.94,0.94,,,0.98,0.98,,,45.55913444410598,45.55913444410598,,,91.11826888821196,2186.838453317087,0.16498798349783692,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1966-01-07,1966-01-18,623.0255,0.8986760817668561,559.8981151808364,0.516,1966,1,7,1966.01,1965,4,99,15,0.04837519715162426,7.625962043049983,0.013620267395590252,0.44,3,Normal,41,6,4,3,66,120.0,0.21432470791805092,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.20498461389769476,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1966-01-08,1966-01-19,623.0255,0.8986760817668561,559.8981151808364,0.516,1966,1,8,1966.01,1965,4,100,15,0.04837519715162426,0.0,0.0,0.44,3,Normal,41,6,4,3,66,120.0,0.21432470791805092,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.20498461389769476,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1966-01-09,1966-01-20,635.1294,0.8997395729536994,571.4510551263394,0.507,1966,1,9,1966.01,1965,4,101,15,0.04937337116291572,11.552939945502999,0.02021684944294803,0.44,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1966-01-10,1966-01-21,653.5614,0.8949481661930335,584.9035764245518,0.499,1966,1,10,1966.01,1965,4,102,15,0.050535669003081284,13.452521298212444,0.02299955384175655,0.44,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1966-01-11,1966-01-22,647.3805,0.8937580352708416,578.6015237526551,0.502,1966,1,11,1966.01,1965,4,103,15,0.0499911716522294,6.302052671896718,0.01089187016139067,0.53,3,Normal,41,6,4,3,66,120.0,0.2073966193896484,458.6015237526551,458.6015237526551,,2,229.30076187632758,229.30076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,509.6015237526551,966.2037068568867,990.0,0.21208783985661164,0.06172030475053102,989.7261918553928,0.37213346752675824,0.37213346752675824,,,23.150351530979126,23.150351530979126,,,,0.9172030475053102,0.9172030475053102,,,0.94,0.94,,,0.98,0.98,,,47.97180110883311,47.97180110883311,,,95.94360221766622,2302.6464532239897,0.16581982293340958,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1966-01-12,1966-01-23,641.2365,0.8976161950015159,575.5842672260894,0.504,1966,1,12,1966.01,1965,4,104,15,0.04973048068833412,3.0172565265656885,0.005242076092709654,0.53,3,Normal,41,6,4,3,66,120.0,0.20848380824985965,455.5842672260894,455.5842672260894,,2,227.7921336130447,227.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.5842672260894,966.1901292025174,990.0,0.2103387056383127,0.06111685344521789,989.7285444409165,0.3672590109688285,0.3672590109688285,,,23.17115622743029,23.17115622743029,,,,0.9111685344521788,0.9111685344521788,,,0.94,0.94,,,0.98,0.98,,,47.6990099114157,47.6990099114157,,,95.3980198228314,2289.552475747953,0.16574118726799575,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1966-01-13,1966-01-24,653.5614,0.8949481661930335,584.9035764245518,0.499,1966,1,13,1966.01,1965,4,105,15,0.050535669003081284,9.319309198462406,0.015933069268323285,0.53,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1966-01-14,1966-01-25,653.5614,0.8949481661930335,584.9035764245518,0.499,1966,1,14,1966.01,1965,4,106,16,0.050535669003081284,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1966-01-15,1966-01-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1966,1,15,1966.01,1965,4,107,16,0.050535669003081284,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1966-01-16,1966-01-27,672.3268,0.8921244228803702,599.7991584370061,0.491,1966,1,16,1966.01,1965,4,108,16,0.051822647288957316,14.89558201245427,0.02483428294776222,0.53,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1966-01-17,1966-01-28,685.0236,0.8943005987939278,612.617015667972,0.483,1966,1,17,1966.01,1965,4,109,16,0.05293011015371278,12.817857230965956,0.020923116568987068,0.53,3,Normal,41,6,4,3,66,120.0,0.19588094507815296,492.61701566797205,492.61701566797205,,2,246.30850783398603,246.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.617015667972,966.350468062672,990.0,0.2318069656046215,0.06852340313359442,989.6996696312617,0.429297132224846,0.429297132224846,,,22.91990443636509,22.91990443636509,,,,0.985234031335944,0.985234031335944,,,0.94,0.94,,,0.98,0.98,,,51.01702767855134,51.01702767855134,,,102.03405535710267,2448.8173285704643,0.1665543932792154,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1966-01-18,1966-01-29,717.4235,0.9036594665981734,648.3065373349947,0.469,1966,1,18,1966.01,1965,4,110,16,0.05601368482574354,35.68952166702263,0.05505038066364746,0.53,3,Normal,41,6,4,3,66,120.0,0.1850976244868456,528.3065373349947,528.3065373349947,,2,264.15326866749734,264.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.3065373349947,966.4932261493401,990.0,0.25249654338260563,0.08132261493399788,989.6661808416834,0.4936400161815541,0.4936400161815541,,,22.67931467616185,22.67931467616185,,,,1.056613074669989,1.056613074669989,,,0.95,0.95,,,0.98,0.98,,,54.71477332396204,54.71477332396204,,,109.42954664792408,2626.309119550177,0.16879290944336006,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1966-01-19,1966-01-30,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1966,1,19,1966.01,1965,4,111,16,0.05543926412548311,6.648387734495827,0.01036126127071738,0.53,3,Normal,41,6,4,3,66,120.0,0.18701546933474292,521.6581496004989,521.6581496004989,,2,260.82907480024943,260.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.6581496004989,966.4666325984019,990.0,0.24864240556550654,0.07866325984019955,989.6726943345943,0.4813151151583554,0.4813151151583554,,,22.72474662103393,22.72474662103393,,,,1.0433162992009977,1.0433162992009977,,,0.95,0.95,,,0.98,0.98,,,54.13445125293851,54.13445125293851,,,108.26890250587702,2598.453660141049,0.16873299680411766,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1966-01-20,1966-01-31,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1966,1,20,1966.01,1965,4,112,16,0.05543926412548311,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.18701546933474292,521.6581496004989,521.6581496004989,,2,260.82907480024943,260.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.6581496004989,966.4666325984019,990.0,0.24864240556550654,0.07866325984019955,989.6726943345943,0.4813151151583554,0.4813151151583554,,,22.72474662103393,22.72474662103393,,,,1.0433162992009977,1.0433162992009977,,,0.95,0.95,,,0.98,0.98,,,54.13445125293851,54.13445125293851,,,108.26890250587702,2598.453660141049,0.16873299680411766,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1966-01-21,1966-02-01,744.0263,0.912658034993986,679.0415809418463,0.457,1966,1,21,1966.01,1965,4,113,17,0.0586691925933755,37.38343134134721,0.05505322853645507,0.51,3,Normal,41,6,4,3,66,120.0,0.17671966396160488,559.0415809418463,559.0415809418463,,3,186.3471936472821,186.3471936472821,186.3471936472821,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,610.0415809418463,966.6161663237673,990.0,0.2703139599662877,0.09361663237673852,989.6360694076567,0.2458453101237164,0.2458453101237164,0.2458453101237164,,22.77405777376591,22.77405777376591,22.77405777376591,,,0.7453887745891283,0.7453887745891283,0.7453887745891283,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.55666021498589,37.55666021498589,37.55666021498589,,112.66998064495766,2704.079535478984,0.16592500931781204,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1966-01-22,1966-02-02,757.5572,0.9152736175579952,693.3721189511058,0.451,1966,1,22,1966.01,1965,4,114,17,0.059907351077375534,14.330538009259612,0.02066788902752254,0.51,3,Normal,41,6,4,3,66,120.0,0.17306724155786538,573.3721189511057,573.3721189511057,,3,191.1240396503686,191.1240396503686,191.1240396503686,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,624.3721189511057,966.6734884758044,990.0,0.2786215182325251,0.09934884758044232,989.622029634187,0.25860955881919234,0.25860955881919234,0.25860955881919234,,22.68993159956349,22.68993159956349,22.68993159956349,,,0.7644961586014744,0.7644961586014744,0.7644961586014744,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.37710347232395,38.37710347232395,38.37710347232395,,115.13131041697186,2763.151450007324,0.1660454859233971,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1966-01-23,1966-02-03,764.3804,0.9163502974918004,700.4402069369013,0.448,1966,1,23,1966.01,1965,4,115,17,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.51,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1966-01-24,1966-02-04,785.0819,0.9254874053024592,726.5834105809247,0.438,1966,1,24,1966.01,1965,4,116,17,0.0627768066741919,26.143203644023398,0.03598100818613674,0.51,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.49439438616523,22.49439438616523,22.49439438616523,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1966-01-25,1966-02-05,827.5366,0.9228252692239536,763.6716856876753,0.42,1966,1,25,1966.01,1965,4,117,17,0.06598123364341514,37.08827510675064,0.04856573289522079,0.51,3,Normal,41,6,4,3,66,120.0,0.15713558882563747,643.6716856876752,643.6716856876752,,3,214.55722856255844,214.55722856255844,214.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,694.6716856876753,966.9546867427507,990.0,0.31937489025372484,0.1231015057063026,989.5575236040401,0.32586615029349303,0.32586615029349303,0.32586615029349303,,22.276970710995737,22.276970710995737,22.276970710995737,,,0.8582289142502337,0.8582289142502337,0.8582289142502337,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.19388038607335,43.19388038607335,43.19388038607335,,129.5816411582201,3109.9593877972816,0.16968239570324473,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1966-01-26,1966-02-06,799.0771,0.9168437076495652,732.6288110618622,0.434,1966,1,26,1966.01,1965,4,118,17,0.0632991292757449,31.042874625813173,0.04237189987221504,0.51,3,Normal,41,6,4,3,66,120.0,0.16379372226171893,612.6288110618623,612.6288110618623,,3,204.2096036872874,204.2096036872874,204.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,663.6288110618623,966.8305152442474,990.0,0.3013790209054273,0.11378864331855865,989.584832335776,0.2952164526896742,0.2952164526896742,0.2952164526896742,,22.45910063883893,22.45910063883893,22.45910063883893,,,0.8168384147491496,0.8168384147491496,0.8168384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.58749180032506,40.58749180032506,40.58749180032506,,121.76247540097519,2922.299409623404,0.16619940898105592,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1966-01-27,1966-02-07,806.1332,0.9169522878458136,739.1856820484668,0.43,1966,1,27,1966.01,1965,4,119,17,0.06386564292898753,6.556870986604623,0.008870397717166148,0.51,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1966-01-28,1966-02-08,813.2284,0.9237222386349396,751.1971581695099,0.425,1966,1,28,1966.01,1965,4,120,18,0.06490343446584565,12.011476121043074,0.01598977843621268,0.51,3,Normal,41,6,4,3,66,120.0,0.1597450132697675,631.1971581695099,631.1971581695099,,3,210.39905272316997,210.39905272316997,210.39905272316997,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,682.1971581695099,966.9047886326781,990.0,0.3121432800982666,0.11935914745085295,989.5684975724511,0.3133689478490046,0.3133689478490046,0.3133689478490046,,22.350339991923963,22.350339991923963,22.350339991923963,,,0.8415962108926798,0.8415962108926798,0.8415962108926798,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.61516341306843,41.61516341306843,41.61516341306843,,124.84549023920529,2996.291765740927,0.166195370791104,54.01072917572097,107.32663717016784,159.15356368982413,207.39460956997678,0.425
1966-01-29,1966-02-09,827.5366,0.9228252692239536,763.6716856876753,0.42,1966,1,29,1966.01,1965,4,121,18,0.06598123364341514,12.474527518165472,0.016334935224071246,0.51,3,Normal,41,6,4,3,66,120.0,0.15713558882563747,643.6716856876752,643.6716856876752,,3,214.55722856255844,214.55722856255844,214.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,694.6716856876753,966.9546867427507,990.0,0.31937489025372484,0.1231015057063026,989.5575236040401,0.32586615029349303,0.32586615029349303,0.32586615029349303,,22.276970710995737,22.276970710995737,22.276970710995737,,,0.8582289142502337,0.8582289142502337,0.8582289142502337,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.19388038607335,43.19388038607335,43.19388038607335,,129.5816411582201,3109.9593877972816,0.16968239570324473,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1966-01-30,1966-02-10,834.7498,0.926667139384556,773.5352092678302,0.417,1966,1,30,1966.01,1965,4,122,18,0.06683344208074052,9.863523580154833,0.012751227690709641,0.51,3,Normal,41,6,4,3,66,120.0,0.15513191715420802,653.5352092678303,653.5352092678303,,3,217.8450697559434,217.8450697559434,217.8450697559434,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,704.5352092678302,966.9941408370712,990.0,0.3250928749378725,0.12606056278034905,989.5488465622816,0.3359194616599097,0.3359194616599097,0.3359194616599097,,22.218786263550488,22.218786263550488,22.218786263550488,,,0.8713802790237736,0.8713802790237736,0.8713802790237736,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.74123122680336,43.74123122680336,43.74123122680336,,131.2236936804101,3149.368648329841,0.16964152647248787,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1966-01-31,1966-02-11,863.9982,0.9265273133905936,800.5179310203087,0.405,1966,1,31,1966.01,1965,4,123,18,0.06916474924015467,26.98272175247849,0.03370658008632907,0.51,3,Normal,41,6,4,3,66,120.0,0.14990295076470395,680.5179310203088,680.5179310203088,,3,226.83931034010288,226.83931034010288,226.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,731.5179310203087,967.1020717240813,990.0,0.3407350324755413,0.1341553793060926,989.5251095882184,0.3641968535114967,0.3641968535114967,0.3641968535114967,,22.058841010625702,22.058841010625702,22.058841010625702,,,0.9073572413604116,0.9073572413604116,0.9073572413604116,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.219311483451754,45.219311483451754,45.219311483451754,,135.65793445035527,3255.790426808527,0.16946270557294202,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1966-02-01,1966-02-12,955.5912,0.9401594064210812,898.4080553732088,0.371,1966,2,1,1966.02,1965,5,124,18,0.07762245598424522,97.89012435290009,0.1089595354443204,0.51,3,Normal,43,7,5,4,78,137.0,0.15249195416339925,761.4080553732088,761.4080553732088,,3,253.80268512440293,253.80268512440293,253.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,816.4080553732088,967.4936322214928,990.0,0.40152929376827895,0.1707040276866044,989.4277666785453,0.4557743646648941,0.4557743646648941,0.4557743646648941,,21.47836009238743,21.47836009238743,21.47836009238743,,,1.0152107404976116,1.0152107404976116,1.0152107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.26293335836786,49.26293335836786,49.26293335836786,,147.78880007510358,3546.9312018024866,0.16450075129136113,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1966-02-02,1966-02-13,963.4877,0.9349079094156828,900.7722713547246,0.368,1966,2,2,1966.02,1965,5,125,18,0.07782672424504819,2.3642159815158266,0.00262465448449045,0.51,3,Normal,43,7,5,4,78,137.0,0.15209171547205558,763.7722713547246,763.7722713547246,,3,254.59075711824158,254.59075711824158,254.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547246,967.5030890854187,990.0,0.4036957068190703,0.1718861356773623,989.4244181575036,0.458604474595929,0.458604474595929,0.458604474595929,,21.462724597488698,21.462724597488698,21.462724597488698,,,1.018363028472966,1.018363028472966,1.018363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.379924566226556,49.379924566226556,49.379924566226556,,148.1397736986797,3555.3545687683118,0.16445863001076125,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1966-02-03,1966-02-14,939.9208,0.9394044269109342,882.9657604656668,0.376,1966,2,3,1966.02,1965,5,126,18,0.07628824170423361,17.80651088905779,0.020166705988312408,0.51,3,Normal,43,7,5,4,78,137.0,0.15515890438123858,745.9657604656668,745.9657604656668,,3,248.65525348855562,248.65525348855562,248.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9657604656668,967.4318630418626,990.0,0.3873789836936389,0.16298288023283342,989.4496381360736,0.4375034802566092,0.4375034802566092,0.4375034802566092,,21.580271613954334,21.580271613954334,21.580271613954334,,,0.9946210139542224,0.9946210139542224,0.9946210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.492824699951065,48.492824699951065,48.492824699951065,,145.47847409985314,3491.483378396476,0.16476117264516504,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1966-02-04,1966-02-15,955.5912,0.9401594064210812,898.4080553732088,0.371,1966,2,4,1966.02,1965,5,127,19,0.07762245598424522,15.442294907541964,0.017188508957799872,0.51,3,Normal,43,7,5,4,78,137.0,0.15249195416339925,761.4080553732088,761.4080553732088,,3,253.80268512440293,253.80268512440293,253.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,816.4080553732088,967.4936322214928,990.0,0.40152929376827895,0.1707040276866044,989.4277666785453,0.4557743646648941,0.4557743646648941,0.4557743646648941,,21.47836009238743,21.47836009238743,21.47836009238743,,,1.0152107404976116,1.0152107404976116,1.0152107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.26293335836786,49.26293335836786,49.26293335836786,,147.78880007510358,3546.9312018024866,0.16450075129136113,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1966-02-05,1966-02-16,932.1467,0.9418638351561232,877.955265790124,0.378,1966,2,5,1966.02,1965,5,128,19,0.07585533496426672,20.452789583084726,0.02329593588652612,0.51,3,Normal,43,7,5,4,78,137.0,0.15604439695080088,740.955265790124,740.955265790124,,3,246.98508859670798,246.98508859670798,246.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.955265790124,967.4118210631603,990.0,0.3827876937519065,0.16047763289506206,989.4567346733529,0.4316551386758111,0.4316551386758111,0.4316551386758111,,21.61325847151675,21.61325847151675,21.61325847151675,,,0.9879403543868319,0.9879403543868319,0.9879403543868319,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.2407352024511,48.2407352024511,48.2407352024511,,144.72220560735326,3473.3329345764782,0.16484006787875366,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1966-02-06,1966-02-17,932.1467,0.9418638351561232,877.955265790124,0.378,1966,2,6,1966.02,1965,5,129,19,0.07585533496426672,0.0,0.0,0.51,3,Normal,43,7,5,4,78,137.0,0.15604439695080088,740.955265790124,740.955265790124,,3,246.98508859670798,246.98508859670798,246.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.955265790124,967.4118210631603,990.0,0.3827876937519065,0.16047763289506206,989.4567346733529,0.4316551386758111,0.4316551386758111,0.4316551386758111,,21.61325847151675,21.61325847151675,21.61325847151675,,,0.9879403543868319,0.9879403543868319,0.9879403543868319,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.2407352024511,48.2407352024511,48.2407352024511,,144.72220560735326,3473.3329345764782,0.16484006787875366,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1966-02-07,1966-02-18,932.1467,0.9418638351561232,877.955265790124,0.378,1966,2,7,1966.02,1965,5,130,19,0.07585533496426672,0.0,0.0,0.51,3,Normal,43,7,5,4,78,137.0,0.15604439695080088,740.955265790124,740.955265790124,,3,246.98508859670798,246.98508859670798,246.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.955265790124,967.4118210631603,990.0,0.3827876937519065,0.16047763289506206,989.4567346733529,0.4316551386758111,0.4316551386758111,0.4316551386758111,,21.61325847151675,21.61325847151675,21.61325847151675,,,0.9879403543868319,0.9879403543868319,0.9879403543868319,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.2407352024511,48.2407352024511,48.2407352024511,,144.72220560735326,3473.3329345764782,0.16484006787875366,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1966-02-08,1966-02-19,932.1467,0.9418638351561232,877.955265790124,0.378,1966,2,8,1966.02,1965,5,131,19,0.07585533496426672,0.0,0.0,0.51,3,Normal,43,7,5,4,78,137.0,0.15604439695080088,740.955265790124,740.955265790124,,3,246.98508859670798,246.98508859670798,246.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.955265790124,967.4118210631603,990.0,0.3827876937519065,0.16047763289506206,989.4567346733529,0.4316551386758111,0.4316551386758111,0.4316551386758111,,21.61325847151675,21.61325847151675,21.61325847151675,,,0.9879403543868319,0.9879403543868319,0.9879403543868319,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.2407352024511,48.2407352024511,48.2407352024511,,144.72220560735326,3473.3329345764782,0.16484006787875366,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1966-02-09,1966-02-20,955.5912,0.9401594064210812,898.4080553732088,0.371,1966,2,9,1966.02,1965,5,132,19,0.07762245598424522,20.452789583084726,0.022765590157791282,0.51,3,Normal,43,7,5,4,78,137.0,0.15249195416339925,761.4080553732088,761.4080553732088,,3,253.80268512440293,253.80268512440293,253.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,816.4080553732088,967.4936322214928,990.0,0.40152929376827895,0.1707040276866044,989.4277666785453,0.4557743646648941,0.4557743646648941,0.4557743646648941,,21.47836009238743,21.47836009238743,21.47836009238743,,,1.0152107404976116,1.0152107404976116,1.0152107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.26293335836786,49.26293335836786,49.26293335836786,,147.78880007510358,3546.9312018024866,0.16450075129136113,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
