Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1966-02-10,1966-02-21,987.4235,0.9354088004533838,923.6446316744818,0.358,1966,2,10,1966.02,1965,5,133,19,0.07980289617667523,25.23657630127309,0.027322820309713187,0.51,3,Normal,43,7,5,4,78,137.0,0.14832544390111566,786.6446316744818,786.6446316744818,,3,262.21487722482726,262.21487722482726,262.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,841.6446316744818,967.594578526698,990.0,0.4246544433670551,0.18332231583724093,989.3920232407955,0.486434308870004,0.486434308870004,0.486434308870004,,21.311010405227762,21.311010405227762,21.311010405227762,,,1.0488595088993091,1.0488595088993091,1.0488595088993091,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.49917769384989,50.49917769384989,50.49917769384989,,151.49753308154962,3635.940793957192,0.1640214514178453,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1966-02-11,1966-02-22,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1966,2,11,1966.02,1965,5,134,20,0.0830644181447288,37.74909685247178,0.03926497098156746,0.51,3,Normal,43,7,5,4,78,137.0,0.14250144965051026,824.3937285269536,824.3937285269536,,3,274.79790950898456,274.79790950898456,274.79790950898456,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,879.3937285269536,967.7455749141078,990.0,0.4592452492478061,0.2095149828215629,989.3312397679306,0.5341502967806365,0.5341502967806365,0.5341502967806365,,21.05151455704214,21.05151455704214,21.05151455704214,,,1.0991916380359383,1.0991916380359383,1.0991916380359383,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.27808950403097,52.27808950403097,52.27808950403097,,156.8342685120929,3764.0224442902295,0.16313219429088038,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1966-02-12,1966-02-23,1003.5869,0.9324029395654212,935.7473756693485,0.354,1966,2,12,1966.02,1965,5,135,20,0.08084857325783171,25.646352857605173,0.027407346816506004,0.51,3,Normal,43,7,5,4,78,137.0,0.14640703630293664,798.7473756693485,798.7473756693485,,3,266.2491252231161,266.2491252231161,266.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.7473756693485,967.6429895026773,990.0,0.4357446071870524,0.18937368783467426,989.3748817049783,0.5014904342356301,0.5014904342356301,0.5014904342356301,,21.230401768065335,21.230401768065335,21.230401768065335,,,1.064996500892465,1.064996500892465,1.064996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.082170126077735,51.082170126077735,51.082170126077735,,153.24651037823318,3677.916249077597,0.16376910516966678,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1966-02-13,1966-02-24,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1966,2,13,1966.02,1965,5,136,20,0.08252501116271782,19.403216491737567,0.020314300855780884,0.51,3,Normal,43,7,5,4,78,137.0,0.14343287972007554,818.150592161086,818.150592161086,,3,272.71686405369536,272.71686405369536,272.71686405369536,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.150592161086,967.7206023686444,990.0,0.4535244470001984,0.20452047372886886,989.341955079271,0.5261053627275931,0.5261053627275931,0.5261053627275931,,21.095247347899047,21.095247347899047,21.095247347899047,,,1.0908674562147815,1.0908674562147815,1.0908674562147815,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.98996834258965,51.98996834258965,51.98996834258965,,155.969905027769,3743.277720666455,0.16329352283065396,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1966-02-14,1966-02-25,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1966,2,14,1966.02,1965,5,137,20,0.0830644181447288,6.243136365867598,0.006493839288335411,0.51,3,Normal,43,7,5,4,78,137.0,0.14250144965051026,824.3937285269536,824.3937285269536,,3,274.79790950898456,274.79790950898456,274.79790950898456,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,879.3937285269536,967.7455749141078,990.0,0.4592452492478061,0.2095149828215629,989.3312397679306,0.5341502967806365,0.5341502967806365,0.5341502967806365,,21.05151455704214,21.05151455704214,21.05151455704214,,,1.0991916380359383,1.0991916380359383,1.0991916380359383,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.27808950403097,52.27808950403097,52.27808950403097,,156.8342685120929,3764.0224442902295,0.16313219429088038,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1966-02-15,1966-02-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1966,2,15,1966.02,1965,5,138,20,0.08443526546181272,15.86628839217508,0.01623548300092591,0.51,3,Normal,43,7,5,4,78,137.0,0.1401878697871021,840.2600169191287,840.2600169191287,,4,210.06500422978215,210.06500422978215,210.06500422978215,210.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.2600169191287,967.8090400676764,990.0,0.47378407924860405,0.22220801353530295,989.304007907216,0.3123755151286049,0.3123755151286049,0.3123755151286049,0.3123755151286049,21.182592324410926,21.182592324410926,21.182592324410926,21.182592324410926,,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.37825847527528,39.37825847527528,39.37825847527528,39.37825847527528,157.51303390110112,3780.3128136264263,0.16117822398758366,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1966-02-16,1966-02-27,1061.4682,0.9261528299725064,983.0817773558224,0.336,1966,2,16,1966.02,1965,5,139,20,0.08493826556354306,5.821760436693692,0.005921949293325709,0.51,3,Normal,43,7,5,4,78,137.0,0.13935768433068352,846.0817773558224,846.0817773558224,,4,211.5204443389556,211.5204443389556,211.5204443389556,211.5204443389556,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,901.0817773558224,967.8323271094232,990.0,0.4791187601268492,0.2268654218846579,989.2940158179885,0.31671533167189664,0.31671533167189664,0.31671533167189664,0.31671533167189664,21.14497337689324,21.14497337689324,21.14497337689324,21.14497337689324,,0.8460817773558224,0.8460817773558224,0.8460817773558224,0.8460817773558224,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.006272431122994,40.006272431122994,40.006272431122994,40.006272431122994,160.02508972449198,3840.602153387807,0.1627790214512048,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1966-02-17,1966-02-28,1121.4092,0.922980414995918,1035.0387287962403,0.319,1966,2,17,1966.02,1965,5,140,20,0.08942734616799515,51.95695144041792,0.05019807471440643,0.51,3,Normal,43,7,5,4,78,137.0,0.1323621968806252,898.0387287962402,898.0387287962402,,4,224.5096821990601,224.5096821990601,224.5096821990601,224.5096821990601,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,953.0387287962404,968.0101217190738,990.0,0.526728715630021,0.26843098303699225,989.204840301333,0.3567636392816342,0.3567636392816342,0.3567636392816342,0.3567636392816342,20.837954942977518,20.837954942977518,20.837954942977518,20.837954942977518,,0.8980387287962404,0.8980387287962404,0.8980387287962404,0.8980387287962404,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.277870722053244,42.277870722053244,42.277870722053244,42.277870722053244,169.11148288821298,4058.675589317111,0.16338662330528556,51.89786698999321,103.0083641610078,152.4460118860185,197.9098455850512,0.32
1966-02-18,1966-03-01,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1966,2,18,1966.02,1965,5,141,21,0.09381386435903548,50.7698864703741,0.046757675115616786,0.51,3,Normal,43,7,5,4,78,137.0,0.12617324828129162,948.8086152666144,948.8086152666144,,4,237.2021538166536,237.2021538166536,237.2021538166536,237.2021538166536,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1003.8086152666144,968.1696842194092,990.0,0.5732509223558618,0.3090468922132915,989.1177021854307,0.3981852296062797,0.3981852296062797,0.3981852296062797,0.3981852296062797,20.549832736415276,20.549832736415276,20.549832736415276,20.549832736415276,,0.9488086152666144,0.9488086152666144,0.9488086152666144,0.9488086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.050399975507744,44.050399975507744,44.050399975507744,44.050399975507744,176.20159990203098,4228.838397648744,0.16227684826277206,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384597,0.31
1966-02-19,1966-03-02,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1966,2,19,1966.02,1965,5,142,21,0.08776507462232554,70.00914047117999,0.06892023692498826,0.51,3,Normal,43,7,5,4,78,137.0,0.1348691384464336,878.7994747954344,878.7994747954344,,4,219.6998686988586,219.6998686988586,219.6998686988586,219.6998686988586,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,933.7994747954344,967.9496554922142,990.0,0.5090991203304778,0.2530395798363476,989.2378612998332,0.34165788586743245,0.34165788586743245,0.34165788586743245,0.34165788586743245,20.94654792175153,20.94654792175153,20.94654792175153,20.94654792175153,,0.8787994747954344,0.8787994747954344,0.8787994747954344,0.8787994747954344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.58772788986109,41.58772788986109,41.58772788986109,41.58772788986109,166.35091155944434,3992.4218774266637,0.16376353373577468,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1966-02-20,1966-03-03,1121.4092,0.922980414995918,1035.0387287962403,0.319,1966,2,20,1966.02,1965,5,143,21,0.08942734616799515,19.239254000805886,0.018587955663438138,0.51,3,Normal,43,7,5,4,78,137.0,0.1323621968806252,898.0387287962402,898.0387287962402,,4,224.5096821990601,224.5096821990601,224.5096821990601,224.5096821990601,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,953.0387287962404,968.0101217190738,990.0,0.526728715630021,0.26843098303699225,989.204840301333,0.3567636392816342,0.3567636392816342,0.3567636392816342,0.3567636392816342,20.837954942977518,20.837954942977518,20.837954942977518,20.837954942977518,,0.8980387287962404,0.8980387287962404,0.8980387287962404,0.8980387287962404,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.277870722053244,42.277870722053244,42.277870722053244,42.277870722053244,169.11148288821298,4058.675589317111,0.16338662330528556,51.89786698999321,103.0083641610078,152.4460118860185,197.9098455850512,0.32
1966-02-21,1966-03-04,1147.7361,0.9423826326999282,1081.606567562748,0.312,1966,2,21,1966.02,1965,5,144,21,0.09345080743742144,46.56783876650775,0.043054323229048036,0.42,3,Normal,43,7,5,4,78,137.0,0.12666343207281988,944.606567562748,944.606567562748,,4,236.15164189068702,236.15164189068702,236.15164189068702,236.15164189068702,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,999.606567562748,968.1564777837688,990.0,0.5694004403961437,0.3056852540501985,989.1249143055536,0.39467105328151103,0.39467105328151103,0.39467105328151103,0.39467105328151103,20.573765468503442,20.573765468503442,20.573765468503442,20.573765468503442,,0.944606567562748,0.944606567562748,0.944606567562748,0.944606567562748,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.90638597287585,43.90638597287585,43.90638597287585,43.90638597287585,175.62554389150338,4215.013053396081,0.16237470181717872,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1966-02-22,1966-03-05,1210.671,0.9385942850261904,1136.328881646943,0.297,1966,2,22,1966.02,1965,5,145,21,0.09817881537429587,54.72231408419498,0.04815710923837733,0.42,3,Normal,43,7,5,4,78,137.0,0.1205636873379813,999.328881646943,999.328881646943,,4,249.83222041173576,249.83222041173576,249.83222041173576,249.83222041173576,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1054.328881646943,968.3284621994618,990.0,0.6307839528924951,0.3494631053175544,989.01975294179,0.4416483364844892,0.4416483364844892,0.4416483364844892,0.4416483364844892,20.249642405843698,20.249642405843698,20.249642405843698,20.249642405843698,,0.9993288816469429,0.9993288816469429,0.9993288816469429,0.9993288816469429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.71815995641011,45.71815995641011,45.71815995641011,45.71815995641011,182.87263982564045,4388.9433558153705,0.16093284504094732,51.24098734396902,101.6700207986431,150.37751339781775,195.00908938902043,0.295
1966-02-23,1966-03-06,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1966,2,23,1966.02,1965,5,146,21,0.09963975794109203,16.909057486066786,0.01466224524210399,0.42,3,Normal,43,7,5,4,78,137.0,0.11879595298693947,1016.2379391330098,1016.2379391330098,,4,254.0594847832525,254.0594847832525,254.0594847832525,254.0594847832525,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1071.2379391330098,968.3816049515608,990.0,0.6551887781301172,0.3711093208729128,988.973701900997,0.4566956212257636,0.4566956212257636,0.4566956212257636,0.4566956212257636,20.135401328210282,20.135401328210282,20.135401328210282,20.135401328210282,,1.01623793913301,1.01623793913301,1.01623793913301,1.01623793913301,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.22944076806275,46.22944076806275,46.22944076806275,46.22944076806275,184.917763072251,4438.026313734024,0.16034658312686967,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1966-02-24,1966-03-07,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1966,2,24,1966.02,1965,5,147,21,0.10028580173930184,7.477358775576249,0.006442026558148405,0.42,3,Normal,43,7,5,4,78,137.0,0.11803066630279704,1023.715297908586,1023.715297908586,,4,255.92882447714646,255.92882447714646,255.92882447714646,255.92882447714646,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1078.715297908586,968.4051052219985,990.0,0.6659808423422892,0.3808298872811619,988.9531892703766,0.4634296892846048,0.4634296892846048,0.4634296892846048,0.4634296892846048,20.084654359093594,20.084654359093594,20.084654359093594,20.084654359093594,,1.0237152979085862,1.0237152979085862,1.0237152979085862,1.0237152979085862,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.45222284786378,46.45222284786378,46.45222284786378,46.45222284786378,185.80889139145512,4459.413393394923,0.1600813668315146,51.079787730844046,101.34184104901294,149.87091543670834,194.30013403301518,0.29
1966-02-25,1966-03-08,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1966,2,25,1966.02,1965,5,148,22,0.10193760549347823,19.118099006671397,0.016204066656069216,0.42,3,Normal,43,7,5,4,78,137.0,0.11611808951856628,1042.8333969152575,1042.8333969152575,,4,260.70834922881437,260.70834922881437,260.70834922881437,260.70834922881437,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1097.8333969152575,968.4651906760192,990.0,0.6935739749292376,0.4056834159898347,988.9007426090808,0.4808704282242797,0.4808704282242797,0.4808704282242797,0.4808704282242797,19.954681504837282,19.954681504837282,19.954681504837282,19.954681504837282,,1.0428333969152574,1.0428333969152574,1.0428333969152574,1.0428333969152574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.01351003151482,47.01351003151482,47.01351003151482,47.01351003151482,188.05404012605928,4513.296963025422,0.15939033478602774,50.952599825417366,101.08297103830151,149.47147355052104,193.74152723850202,0.285
1966-02-26,1966-03-09,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1966,2,26,1966.02,1965,5,149,22,0.10319252978105704,14.524586661791773,0.012160999349869358,0.42,3,Normal,43,7,5,4,78,137.0,0.11470597750742292,1057.3579835770493,1057.3579835770493,,4,264.3394958942623,264.3394958942623,264.3394958942623,264.3394958942623,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1112.3579835770493,968.5108393769564,990.0,0.714537295884401,0.424565378650164,988.8608973254654,0.4943350681878279,0.4943350681878279,0.4943350681878279,0.4943350681878279,19.85572288032112,19.85572288032112,19.85572288032112,19.85572288032112,,1.0573579835770492,1.0573579835770492,1.0573579835770492,1.0573579835770492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.431919144694156,47.431919144694156,47.431919144694156,47.431919144694156,189.72767657877662,4553.464237890639,0.1588532744684727,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1966-02-27,1966-03-10,1304.2828,0.9281309185437228,1210.5451932047783,0.276,1966,2,27,1966.02,1965,5,150,22,0.10459110469289283,16.18720962772909,0.013371834210398477,0.42,3,Normal,43,7,5,4,78,137.0,0.11317214819325196,1073.5451932047783,1073.5451932047783,,4,268.3862983011946,268.3862983011946,268.3862983011946,268.3862983011946,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1128.5451932047783,968.561713464358,990.0,0.7379002788522574,0.4456087511662118,988.8164909699817,0.5095591189132255,0.5095591189132255,0.5095591189132255,0.5095591189132255,19.745218386710338,19.745218386710338,19.745218386710338,19.745218386710338,,1.0735451932047784,1.0735451932047784,1.0735451932047784,1.0735451932047784,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.89004207059328,47.89004207059328,47.89004207059328,47.89004207059328,191.56016828237316,4597.444038776956,0.15824288870640155,50.74679996876463,100.66422078151548,148.82563433962738,192.83905174573272,0.275
1966-02-28,1966-03-11,1313.8865,0.9211255960444219,1210.2544854472196,0.278,1966,2,28,1966.02,1965,5,151,22,0.1045659875426398,0.2907077575587209,0.0002402038257691704,0.42,3,Normal,43,7,5,4,78,137.0,0.11319933257621848,1073.2544854472196,1073.2544854472196,,4,268.3136213618049,268.3136213618049,268.3136213618049,268.3136213618049,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1128.2544854472196,968.5607998114057,990.0,0.7374807006454716,0.4452308310813855,988.8172884682733,0.5092836810576814,0.5092836810576814,0.5092836810576814,0.5092836810576814,19.74720497580985,19.74720497580985,19.74720497580985,19.74720497580985,,1.0732544854472197,1.0732544854472197,1.0732544854472197,1.0732544854472197,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.881890783983174,47.881890783983174,47.881890783983174,47.881890783983174,191.5275631359327,4596.661515262385,0.15825395851778928,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1966-03-01,1966-03-12,1392.323,0.9189558294159528,1279.4833372799076,0.262,1966,3,1,1966.03,1965,6,152,22,0.11054736034098404,69.22885183268795,0.05410688034426745,0.55,3,Normal,49,9,9,9,107,183.0,0.14302648160236714,1096.4833372799076,1096.4833372799076,,4,274.1208343199769,274.1208343199769,274.1208343199769,274.1208343199769,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1163.4833372799076,968.7783762028796,990.0,0.7883264661771862,0.4754283384638798,988.7362451953591,0.5315261770660898,0.5315261770660898,0.5315261770660898,0.5315261770660898,19.426342815413143,19.426342815413143,19.426342815413143,19.426342815413143,,1.0964833372799077,1.0964833372799077,1.0964833372799077,1.0964833372799077,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.12336971460689,48.12336971460689,48.12336971460689,48.12336971460689,192.49347885842755,4619.843492602261,0.1504462568990193,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1966-03-02,1966-03-13,1494.4335,0.9440321959395022,1410.793338690556,0.243,1966,3,2,1966.03,1965,6,153,22,0.12189254446286404,131.3100014106485,0.09307529161749896,0.55,3,Normal,49,9,9,9,107,183.0,0.12971425011820195,1227.793338690556,1100.0,,4,275.0,275.0,275.0,275.0,127.79333869055608,34.21788850184289,6.284918296256857,6.284918296256857,6.284918296256857,74.72069529994263,83.21788850184286,15.284918296256855,15.284918296256855,15.284918296256855,181.72069529994263,1213.7877250943566,969.1964092480772,990.0,0.8609307372495868,0.48,988.6590692627504,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.927725234673243,18.927725234673243,18.927725234673243,18.927725234673243,,1.1,1.1,1.1,1.1,0.9320283019201088,0.9320283019201088,0.9320283019201088,0.9320283019201088,0.98,0.98,0.98,0.98,46.639651871001604,46.639651871001604,46.639651871001604,46.639651871001604,186.55860748400642,4477.406579616155,0.13223666597204306,49.34949717588065,97.82471610000721,144.4553239648283,186.75349914764712,0.245
1966-03-03,1966-03-14,1590.2593,0.9480612309495524,1507.6631894869736,0.229,1966,3,3,1966.03,1965,6,154,22,0.1302620995716745,96.86985079641752,0.06425165214080758,0.55,3,Normal,49,9,9,9,107,183.0,0.12137989524190156,1324.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,224.6631894869736,51.0,9.0,11.049009319031489,11.049009319031489,142.5651708489106,100.0,18.0,20.049009319031487,20.049009319031487,249.5651708489106,1238.0490093190315,969.5093733814193,990.0,0.9089810080499188,0.48,988.6110189919501,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.566710830530678,18.566710830530678,18.566710830530678,18.566710830530678,,1.1,1.1,1.1,1.1,0.9319350353281656,0.9319350353281656,0.9319350353281656,0.9319350353281656,0.98,0.98,0.98,0.98,45.74550111312589,45.74550111312589,45.74550111312589,45.74550111312589,182.9820044525036,4391.568106860085,0.12136795918906035,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1966-03-04,1966-03-15,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1966,3,4,1966.03,1965,6,155,23,0.12963506220841567,7.2573768895699695,0.004836942664869098,0.55,3,Normal,49,9,9,9,107,183.0,0.12196700283585445,1317.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,217.4058125974036,51.00000000000001,8.999999999999998,10.692089144134604,10.692089144134604,136.02163430913436,100.0,18.0,19.69208914413461,19.69208914413461,243.0216343091344,1237.6920891441346,969.4859264714687,990.0,0.9080448239846152,0.48,988.6119551760153,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.5910939245468,18.5910939245468,18.5910939245468,18.5910939245468,,1.1,1.1,1.1,1.1,0.9319536467699128,0.9319536467699128,0.9319536467699128,0.9319536467699128,0.98,0.98,0.98,0.98,45.80649205369436,45.80649205369436,45.80649205369436,45.80649205369436,183.22596821477745,4397.4232371546605,0.12211760756750785,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1966-03-05,1966-03-16,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1966,3,5,1966.03,1965,6,156,23,0.13273038440570867,35.825488394594906,0.02332037393813102,0.55,3,Normal,49,9,9,9,107,183.0,0.11912268672160922,1353.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,253.2313009919985,51.0,9.000000000000002,12.453998409442551,12.453998409442551,168.3233041731134,100.0,18.0,21.453998409442548,21.453998409442548,275.3233041731134,1239.4539984094424,969.6016703570509,990.0,0.9126662253362429,0.48,988.6073337746637,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.47072863761271,18.47072863761271,18.47072863761271,18.47072863761271,,1.1,1.1,1.1,1.1,0.9318444434186288,0.9318444434186288,0.9318444434186288,0.9318444434186288,0.98,0.98,0.98,0.98,45.50459199068003,45.50459199068003,45.50459199068003,45.50459199068003,182.0183679627201,4368.440831105283,0.11848369958689454,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1966-03-06,1966-03-17,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1966,3,6,1966.03,1965,6,157,23,0.13702590067095408,49.71662344034007,0.03134820675662175,0.55,3,Normal,49,9,9,9,107,183.0,0.11538840410885595,1402.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,302.94792443233865,51.00000000000002,9.000000000000002,14.899078250770753,14.899078250770753,213.14976793079708,100.0,18.0,23.89907825077075,23.89907825077075,320.1497679307971,1241.8990782507708,969.7622932943201,990.0,0.9190795495102184,0.48,988.6009204504898,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30369237616988,18.30369237616988,18.30369237616988,18.30369237616988,,1.1,1.1,1.1,1.1,0.9316208873514092,0.9316208873514092,0.9316208873514092,0.9316208873514092,0.98,0.98,0.98,0.98,45.08226235949359,45.08226235949359,45.08226235949359,45.08226235949359,180.3290494379744,4327.8971865113845,0.11370426901155653,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1966-03-07,1966-03-18,1723.9214,0.9680584151548468,1668.856618335525,0.21,1966,3,7,1966.03,1965,6,158,23,0.14418921182418934,82.90869390318608,0.04967993834358106,0.55,3,Normal,49,9,9,9,107,183.0,0.10965591530716376,1485.856618335525,1100.0,,4,275.0,275.0,275.0,275.0,385.8566183355249,50.99999999999999,9.0,16.0,18.976555000107783,290.88006333541716,100.0,18.0,25.0,27.97655500010778,397.88006333541716,1243.0,970.0301521515455,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.032945855339747,18.032945855339747,18.032945855339747,18.032945855339747,,1.1,1.1,1.1,1.1,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.98,0.98,0.98,0.98,44.3896577992073,44.3896577992073,44.3896577992073,44.3896577992073,177.5586311968292,4261.407148723901,0.10639537827636844,47.40539560883246,93.88312576918085,138.4113708583223,178.39090316824021,0.21
1966-03-08,1966-03-19,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1966,3,8,1966.03,1965,6,159,23,0.15036695208705347,71.50162341277974,0.04108442830767512,0.55,3,Normal,49,9,9,9,107,183.0,0.1051507647162141,1557.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,457.35824174830435,51.0,9.0,16.0,22.49302828270349,358.86521346560096,100.0,18.0,25.0,31.49302828270349,465.86521346560096,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991155,0.205
1966-03-09,1966-03-20,1852.4742,0.9887821130458808,1831.6933538389774,0.194,1966,3,9,1966.03,1965,6,160,23,0.15825830577168762,91.33511209067295,0.04986375688880845,0.55,3,Normal,49,9,9,9,107,183.0,0.0999075525477325,1648.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,548.6933538389774,51.0,9.000000000000004,16.000000000000004,26.984919041261183,445.70843479771617,100.0,18.0,25.0,35.98491904126118,552.7084347977161,1243.0,970.5562400662492,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.50685794063618,17.50685794063618,17.50685794063618,17.50685794063618,,1.1,1.1,1.1,1.1,0.92940236121552,0.92940236121552,0.92940236121552,0.92940236121552,0.98,0.98,0.98,0.98,43.01696400661165,43.01696400661165,43.01696400661165,43.01696400661165,172.0678560264466,4129.628544634719,0.09393922605321248,46.12088290840683,91.28368126422664,134.43754913155558,172.92142356737577,0.195
1966-03-10,1966-03-21,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1966,3,10,1966.03,1965,6,161,23,0.16405234974431393,67.06069412761894,0.035318262625659826,0.55,3,Normal,49,9,9,9,107,183.0,0.09637899136856476,1715.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,615.7540479665962,51.0,9.0,16.0,30.282985965570308,509.47106200102616,100.0,18.0,25.0,39.28298596557031,616.4710620010261,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1966-03-11,1966-03-22,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1966,3,11,1966.03,1965,6,162,24,0.17306435430755507,104.30560837084681,0.05207314122714031,0.52,3,Normal,49,9,9,9,107,183.0,0.09136023453970016,1820.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,720.0596563374431,51.0,9.0,16.0,35.41276998380868,608.6468863536343,100.0,18.0,25.0,44.41276998380868,715.6468863536342,1243.0,971.1073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1966-03-12,1966-03-23,2049.9848,1.0094913415348463,2069.441905878044,0.172,1966,3,12,1966.03,1965,6,163,24,0.178799780667863,66.38224954060092,0.032077367986049155,0.52,3,Normal,49,9,9,9,107,183.0,0.08842963867707844,1886.441905878044,1100.0,,4,275.0,275.0,275.0,275.0,786.4419058780439,50.99999999999997,9.0,16.0,38.67747078088741,671.7644350971567,100.0,18.0,25.0,47.677470780887404,778.7644350971567,1243.0,971.2676183934987,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79547961338649,16.79547961338649,16.79547961338649,16.79547961338649,,1.1,1.1,1.1,1.1,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.98,0.98,0.98,0.98,41.10959307641265,41.10959307641265,41.10959307641265,41.10959307641265,164.4383723056506,3946.5209353356154,0.0794602505335278,44.320071289965746,87.64494665919969,128.8887904528958,165.31733833615655,0.17
1966-03-13,1966-03-24,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1966,3,13,1966.03,1965,6,164,24,0.1851861595128408,73.91642181687256,0.03448626431790632,0.52,3,Normal,49,9,9,9,107,183.0,0.08538003078412376,1960.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,860.3583276949167,51.0,9.0,16.0,42.31270464073361,742.045623054183,100.0,18.0,25.0,51.312704640733614,849.045623054183,1243.0,971.446037342712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1966-03-14,1966-03-25,2179.8933,1.002477893715166,2185.2948439078027,0.158,1966,3,14,1966.03,1965,6,165,24,0.1888094745136341,41.9365162128861,0.0191903240561782,0.52,3,Normal,49,9,9,9,107,183.0,0.08374156032544995,2002.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,902.2948439078027,51.00000000000003,9.0,16.0,44.37515625776079,781.9196876500419,100.0,18.0,25.0,53.37515625776079,888.9196876500419,1243.0,971.5472634163292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.515834590556054,16.515834590556054,16.515834590556054,16.515834590556054,,1.1,1.1,1.1,1.1,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.98,0.98,0.98,0.98,40.345345743931134,40.345345743931134,40.345345743931134,40.345345743931134,161.3813829757245,3873.153191417389,0.07384879135445997,43.59372472588622,86.17893070202156,126.65736848031315,162.26927537381238,0.16
1966-03-15,1966-03-26,2233.2716,1.008811210708514,2252.9494266369397,0.152,1966,3,15,1966.03,1965,6,166,24,0.1946548304614316,67.65458272913747,0.03002933928709085,0.52,3,Normal,49,9,9,9,107,183.0,0.08122685659800663,2069.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,969.9494266369403,51.0,9.0,16.0,47.70243081821018,846.2469958187297,100.0,18.0,25.0,56.70243081821018,953.2469958187297,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1966-03-16,1966-03-27,2314.871,1.0102455056208746,2338.5880238421,0.14300000000000002,1966,3,16,1966.03,1965,6,167,24,0.20205400525995745,85.63859720515984,0.036619787808740666,0.52,3,Normal,49,9,9,9,107,183.0,0.07825234634501663,2155.5880238421,1100.0,,4,275.0,275.0,275.0,275.0,1055.5880238421,51.0,9.0,16.0,51.914165106988534,927.6738587351117,100.0,18.0,25.0,60.914165106988534,1034.6738587351117,1243.0,971.9172814368602,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.145816570025048,16.145816570025048,16.145816570025048,16.145816570025048,,1.1,1.1,1.1,1.1,0.921207547137072,0.921207547137072,0.921207547137072,0.921207547137072,0.98,0.98,0.98,0.98,39.32287642301417,39.32287642301417,39.32287642301417,39.32287642301417,157.29150569205666,3774.9961366093603,0.06725917694286324,42.61793988191805,84.21083095275479,123.66516159791266,158.19027423509775,0.145
1966-03-17,1966-03-28,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1966,3,17,1966.03,1965,6,168,24,0.2091624966678106,82.27420610941134,0.03398549702312439,0.52,3,Normal,49,9,9,9,107,183.0,0.07559290146125558,2237.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1137.8622299515116,51.0,9.000000000000009,16.000000000000007,55.96043753859892,1005.9017924129124,100.0,18.0,25.0,64.96043753859891,1112.9017924129125,1243.0,972.1158743481587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1966-03-18,1966-03-29,2469.2967,1.0151512415735742,2506.709610818529,0.127,1966,3,18,1966.03,1965,6,169,25,0.21657971037472093,85.84738086701782,0.034247038626458864,0.52,3,Normal,49,9,9,9,107,183.0,0.07300406844502584,2323.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1223.7096108185292,51.0,9.000000000000009,16.000000000000007,60.182439876321105,1087.5271709422082,100.0,18.0,25.0,69.18243987632111,1194.5271709422082,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1966-03-19,1966-03-30,2570.8598,1.0219738995797112,2627.3516150787163,0.11800000000000001,1966,3,19,1966.03,1965,6,170,25,0.2270031795428011,120.64200426018715,0.045917723219003816,0.52,3,Normal,49,9,9,9,107,183.0,0.06965188783630594,2444.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1344.3516150787163,51.0,9.0,16.0,66.1156532005926,1202.2359618781234,100.0,18.0,25.0,75.11565320059259,1309.2359618781234,1243.0,972.6142970019141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1966-03-20,1966-03-31,2644.9907,1.0241604977462724,2708.894991846261,0.112,1966,3,20,1966.03,1965,6,171,25,0.2340485272955169,81.54337676754449,0.030102081111666925,0.52,3,Normal,49,9,9,9,107,183.0,0.06755522105907673,2525.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1425.8949918462606,51.0,9.0,16.0,70.12598320555381,1279.7690086407072,100.0,18.0,25.0,79.12598320555381,1386.7690086407074,1243.0,972.8111258423877,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.807013084253526,36.807013084253526,36.807013084253526,36.807013084253526,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1966-03-21,1966-04-01,2907.0632,1.0188587223586831,2961.886697767945,0.092,1966,3,21,1966.03,1965,6,172,25,0.25590701068715044,252.99170592168412,0.08541572711486119,0.46,3,Normal,49,9,9,9,107,183.0,0.061784942731910514,2778.886697767945,1100.0,,4,275.0,275.0,275.0,275.0,1678.886697767945,51.0,9.0,16.0,71.0,1531.8866977679447,100.0,18.0,25.0,80.0,1638.8866977679447,1243.0,973.4217954773708,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.641302529514364,14.641302529514364,14.641302529514364,14.641302529514364,,1.1,1.1,1.1,1.1,0.9056819832764159,0.9056819832764159,0.9056819832764159,0.9056819832764159,0.98,0.98,0.98,0.98,35.05768381052534,35.05768381052534,35.05768381052534,35.05768381052534,140.23073524210136,3365.537645810433,0.04734507074419091,38.50195416318226,75.92453056489657,111.10580742676494,141.1628642290106,0.09
1966-03-22,1966-04-02,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1966,3,22,1966.03,1965,6,173,25,0.27859869191691744,262.6351994185997,0.08144934591629037,0.46,3,Normal,49,9,9,9,107,183.0,0.05675259955892094,3041.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1941.5218971865447,51.0,9.0,16.0,71.0,1794.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.76394855437486,72.4322674882582,105.82955511901413,134.05059619965692,0.075
1966-03-23,1966-04-03,3373.3099,1.0324218111984715,3482.678716691735,0.059000000000000004,1966,3,23,1966.03,1965,6,174,25,0.30090344112216594,258.15681950519047,0.07412593595495902,0.46,3,Normal,49,9,9,9,107,183.0,0.05254575999873893,3299.678716691735,1100.0,,4,275.0,275.0,275.0,275.0,2199.6787166917347,51.0,9.0,16.0,71.0,2052.6787166917347,100.0,18.0,25.0,80.0,2159.6787166917347,1243.0,974.583771566323,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.479326440562275,13.479326440562275,13.479326440562275,13.479326440562275,,1.1,1.1,1.1,1.1,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.98,0.98,0.98,0.98,31.682469039559113,31.682469039559113,31.682469039559113,31.682469039559113,126.72987615823645,3041.5170277976745,0.03638862107803605,35.197355533536204,69.28752738325758,101.0861978323697,127.67583644653959,0.06
1966-03-24,1966-04-04,3678.0029,1.0324463062741844,3797.3405085707386,0.046,1966,3,24,1966.03,1965,6,175,25,0.3280902199405118,314.66179187900343,0.08286372822474046,0.46,3,Normal,49,9,9,9,107,183.0,0.04819162242284099,3614.3405085707386,1100.0,,4,275.0,275.0,275.0,275.0,2514.3405085707386,51.0,8.999999999999988,15.999999999999984,70.99999999999999,2367.3405085707386,100.0,18.0,25.0,80.0,2474.3405085707386,1243.0,975.2505548872093,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.812543119675825,12.812543119675825,12.812543119675825,12.812543119675825,,1.1,1.1,1.1,1.1,0.8776667944713556,0.8776667944713556,0.8776667944713556,0.8776667944713556,0.98,0.98,0.98,0.98,29.72985455316929,29.72985455316929,29.72985455316929,29.72985455316929,118.91941821267716,2854.066037104252,0.03131650109972272,33.26767857965998,65.41779405740529,95.25908420845413,119.86859726325869,0.045
1966-03-25,1966-04-05,4057.9837,1.024186574855348,4156.132426521833,0.035,1966,3,25,1966.03,1965,6,176,26,0.35908984165148633,358.79191795109415,0.08632831708188818,0.46,3,Normal,49,9,9,9,107,183.0,0.04403132076163134,3973.1324265218327,1100.0,,4,275.0,275.0,275.0,275.0,2873.1324265218327,51.0,9.0,16.0,71.0,2726.1324265218327,100.0,18.0,25.0,80.0,2833.1324265218323,1243.0,975.965722340535,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.097375666350286,12.097375666350286,12.097375666350286,12.097375666350286,,1.1,1.1,1.1,1.1,0.8639819781295851,0.8639819781295851,0.8639819781295851,0.8639819781295851,0.98,0.98,0.98,0.98,27.63271944989877,27.63271944989877,27.63271944989877,27.63271944989877,110.53087779959507,2652.741067190282,0.026594647729282227,31.180962285442142,61.23773050315349,88.976362386394,111.47974711634987,0.035
1966-03-26,1966-04-06,4421.2037,1.018122621759095,4501.327502375012,0.026000000000000002,1966,3,26,1966.03,1965,6,177,26,0.388914696205201,345.19507585317933,0.07668739403454777,0.46,3,Normal,49,9,9,9,107,183.0,0.04065467351652255,4318.327502375012,1100.0,,4,275.0,275.0,275.0,275.0,3218.327502375012,51.0,9.0,16.0,71.0,3071.327502375012,100.0,18.0,25.0,80.0,3178.327502375012,1243.0,976.5974293293464,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.465668677539,11.465668677539,11.465668677539,11.465668677539,,1.1,1.1,1.1,1.1,0.8506179429463052,0.8506179429463052,0.8506179429463052,0.8506179429463052,0.98,0.98,0.98,0.98,25.78467752198061,25.78467752198061,25.78467752198061,25.78467752198061,103.13871008792243,2475.3290421101387,0.02291295401934294,29.32984917425844,57.5335394251597,83.41888413398237,104.08400973547941,0.025
1966-03-27,1966-04-07,4675.812,1.0385738205932606,4856.175933215814,0.02,1966,3,27,1966.03,1965,6,178,26,0.4195736006298464,354.8484308408024,0.07307157642573665,0.46,3,Normal,49,9,9,9,107,183.0,0.0376839724335966,4673.175933215814,1100.0,,4,275.0,275.0,275.0,275.0,3573.175933215814,51.0,9.0,16.0,71.0,3426.175933215814,100.0,18.0,25.0,80.0,3533.175933215814,1243.0,977.2468019577848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.816296049100359,10.816296049100359,10.816296049100359,10.816296049100359,,1.1,1.1,1.1,1.1,0.8356323364414943,0.8356323364414943,0.8356323364414943,0.8356323364414943,0.98,0.98,0.98,0.98,23.895800296738052,23.895800296738052,23.895800296738052,23.895800296738052,95.58320118695221,2293.9968284868532,0.019682812670185925,27.42586441007144,53.727371889562995,77.7181888382705,96.522000517765,0.02
1966-03-28,1966-04-08,4901.2893,1.0475064367219726,5134.132089986532,0.016,1966,3,28,1966.03,1965,6,179,26,0.4435890125748364,277.9561567707178,0.05413887915210357,0.46,3,Normal,49,9,9,9,107,183.0,0.03564380440404291,4951.132089986532,1100.0,,4,275.0,275.0,275.0,275.0,3851.132089986532,51.0,9.0,16.0,71.0,3704.132089986532,100.0,18.0,25.0,80.0,3811.132089986532,1243.0,977.7165634185792,990.0174408778406,0.9219672131147539,0.48,988.615473664726,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.36397546614667,10.36397546614667,10.36397546614667,10.36397546614667,,1.1,1.1,1.1,1.1,0.8244466326429518,0.8244466326429518,0.8244466326429518,0.8244466326429518,0.98,0.98,0.98,0.98,22.59002448602449,22.59002448602449,22.59002448602449,22.59002448602449,90.36009794409796,2168.6423506583515,0.0175998779073748,26.102370308086492,51.083890837914936,73.76469033539705,91.29208791949664,0.015
1966-03-29,1966-04-09,5077.7546,1.0486235538906827,5324.653074436762,0.013000000000000001,1966,3,29,1966.03,1965,6,180,26,0.4600500256313362,190.5209844502297,0.035780919768257924,0.46,3,Normal,49,9,9,9,107,183.0,0.034368436298426376,5141.653074436762,1100.0,,4,275.0,275.0,275.0,275.0,4041.653074436762,51.0,9.0,16.0,71.0,3894.653074436762,100.0,18.0,25.0,80.0,4001.653074436762,1243.0,978.0099657346326,990.0329315675232,0.9219672131147539,0.48,988.6309643544084,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.086063839775944,10.086063839775944,10.086063839775944,10.086063839775944,,1.1,1.1,1.1,1.1,0.8172695812772871,0.8172695812772871,0.8172695812772871,0.8172695812772871,0.98,0.98,0.98,0.98,21.79288988250815,21.79288988250815,21.79288988250815,21.79288988250815,87.1715595300326,2092.1174287207823,0.016371312517718076,25.29139391784129,49.46501341524185,71.34593285491252,88.09837572647669,0.015
1966-03-30,1966-04-10,5131.2039,1.050595240745237,5390.8183966334,0.012,1966,3,30,1966.03,1965,6,181,26,0.4657667094691258,66.16532219663804,0.012273706388988859,0.46,3,Normal,49,9,9,9,107,183.0,0.033946608202250816,5207.8183966334,0.0,,0,275.0,275.0,275.0,275.0,5207.8183966334,1151.0,9.0,16.0,71.0,3960.8183966334004,1200.0,18.0,25.0,80.0,4067.8183966334004,1243.0,978.1118603308154,990.0383112713749,0.9219672131147539,0.48,988.6363440582603,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.98954894744493,9.98954894744493,9.98954894744493,9.98954894744493,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.01027925744381,48.904021465366355,70.5081979077854,86.9933411920318,0.01
1966-03-31,1966-04-11,5149.0725,1.050595240745237,5409.59106275218,0.012,1966,3,31,1966.03,1965,6,182,26,0.4673886678217884,18.772666118779853,0.003470256050968312,0.46,3,Normal,49,9,9,9,107,183.0,0.03382880477972711,5226.59106275218,0.0,,0,275.0,275.0,275.0,275.0,5226.59106275218,1151.0,9.0,16.0,71.0,3979.5910627521794,1200.0,18.0,25.0,80.0,4086.5910627521794,1243.0,978.1407702366383,990.0398376205393,0.9219672131147539,0.48,988.6378704074243,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.962165390786096,9.962165390786096,9.962165390786096,9.962165390786096,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.930608366054397,48.74505563994968,70.27087766783904,63.73632110463307,0.01
1966-04-01,1966-04-12,5220.8071,1.0460141160130791,5461.037923581307,0.011,1966,4,1,1966.04,1965,7,183,27,0.471833676597425,51.44686082912722,0.009420711144849322,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.05401903523250783,5166.037923581307,0.0,,0,275.0,275.0,275.0,275.0,5166.037923581307,1130.0,4.0,6.9999999999999725,55.0,3970.037923581308,1200.0,18.0,25.0,80.0,4138.037923581307,1243.0,978.2199984023152,990.0440206104528,0.9219672131147539,0.48,988.6420533973379,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.887120215022676,9.887120215022676,9.887120215022676,9.887120215022676,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.712268720768577,48.30940666792556,69.62049688126329,0.0,0.01
