Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1966-04-02,1966-04-13,5220.8071,1.0460141160130791,5461.037923581307,0.011,1966,4,2,1966.04,1965,7,184,27,0.471833676597425,0.0,0.0,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.05401903523250783,5166.037923581307,0.0,,0,275.0,275.0,275.0,275.0,5166.037923581307,1130.0,4.0,6.9999999999999725,55.0,3970.037923581308,1200.0,18.0,25.0,80.0,4138.037923581307,1243.0,978.2199984023152,990.0440206104528,0.9219672131147539,0.48,988.6420533973379,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.887120215022676,9.887120215022676,9.887120215022676,9.887120215022676,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.712268720768577,48.30940666792556,69.62049688126329,0.0,0.01
1966-04-03,1966-04-14,5184.8877,1.050595240745237,5447.218341418518,0.012,1966,4,3,1966.04,1965,7,185,27,0.4706396646985601,13.81958216278872,0.002536998022956051,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.054156081418094686,5152.218341418518,0.0,,0,275.0,275.0,275.0,275.0,5152.218341418518,1130.0,4.0,6.9999999999999725,55.0,3956.218341418519,1200.0,18.0,25.0,80.0,4124.218341418518,1243.0,978.1987162457843,990.0428969816858,0.9219672131147539,0.48,988.640929768571,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.907278742786572,9.907278742786572,9.907278742786572,9.907278742786572,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.770918803957194,48.4264300716084,69.79520123780382,17.120759402305094,0.01
1966-04-04,1966-04-15,5131.2039,1.050595240745237,5390.8183966334,0.012,1966,4,4,1966.04,1965,7,186,27,0.4657667094691258,56.39994478511835,0.010462223105185749,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0547226744243934,5095.8183966334,0.0,,0,275.0,275.0,275.0,275.0,5095.8183966334,1130.0,4.0,7.0,55.0,3899.8183966334004,1200.0,18.0,25.0,80.0,4067.8183966334004,1243.0,978.1118603308154,990.0383112713749,0.9219672131147539,0.48,988.6363440582603,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.98954894744493,9.98954894744493,9.98954894744493,9.98954894744493,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.01027925744381,48.904021465366355,70.5081979077854,86.9933411920318,0.01
1966-04-05,1966-04-16,5095.5449,1.0486235538906827,5343.3084020475435,0.013000000000000001,1966,4,5,1966.04,1965,7,187,27,0.4616618459369078,47.509994585856475,0.00889149399792285,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.05520924075558818,5048.3084020475435,1100.0,,4,275.0,275.0,275.0,275.0,3948.308402047544,30.0,4.0,6.9999999999999725,55.0,3852.308402047544,100.0,18.0,25.0,80.0,4020.308402047544,1243.0,978.0386949391533,990.0344483762452,0.9219672131147539,0.48,988.6324811631306,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.058851443977415,10.058851443977415,10.058851443977415,10.058851443977415,,1.1,1.1,1.1,1.1,0.8165543680267143,0.8165543680267143,0.8165543680267143,0.8165543680267143,0.98,0.98,0.98,0.98,21.715072190050027,21.715072190050027,21.715072190050027,21.715072190050027,86.8602887602001,2084.6469302448027,0.01625590031953152,25.21213357553807,49.30684160764699,71.10973329643062,87.78681098868198,0.015
1966-04-06,1966-04-17,5024.5402,1.0536548050963859,5294.130925129956,0.014,1966,4,6,1966.04,1965,7,188,27,0.4574129119312282,49.17747691758722,0.009289055675626318,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.055722082466775895,4999.130925129956,1100.0,,4,275.0,275.0,275.0,275.0,3899.1309251299563,30.0,4.0,7.0,55.0,3803.1309251299563,100.0,18.0,25.0,80.0,3971.1309251299563,1243.0,977.9629616247,990.0304499031296,0.9219672131147539,0.48,988.6284826900148,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.130586285314694,10.130586285314694,10.130586285314694,10.130586285314694,,1.1,1.1,1.1,1.1,0.8184349573939709,0.8184349573939709,0.8184349573939709,0.8184349573939709,0.98,0.98,0.98,0.98,21.920301723163792,21.920301723163792,21.920301723163792,21.920301723163792,87.68120689265517,2104.348965423724,0.016561964207657532,25.421202680499405,49.72409987296326,71.7329329756339,88.60911795192357,0.015
1966-04-07,1966-04-18,4936.3728,1.0498656482548487,5182.528229699603,0.015,1966,4,7,1966.04,1965,7,189,27,0.4477704390460457,111.60269543035338,0.02153441148487912,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.056922024719409825,4887.528229699603,1100.0,,4,275.0,275.0,275.0,275.0,3787.5282296996033,30.0,4.0,7.0,55.0,3691.5282296996033,100.0,18.0,25.0,80.0,3859.5282296996033,1243.0,977.7910934737373,990.0213758227724,0.9219672131147539,0.48,988.6194086096576,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.293380355920092,10.293380355920092,10.293380355920092,10.293380355920092,,1.1,1.1,1.1,1.1,0.8226454713820228,0.8226454713820228,0.8226454713820228,0.8226454713820228,0.98,0.98,0.98,0.98,22.38713453180666,22.38713453180666,22.38713453180666,22.38713453180666,89.54853812722664,2149.1649150534395,0.0172789291554746,25.896151386039033,50.6721581872883,73.14932492204089,90.47906795372478,0.015
1966-04-08,1966-04-19,4831.4375,1.0420385773410086,5034.544259011999,0.017,1966,4,8,1966.04,1965,7,190,28,0.4349846239786368,147.9839706876037,0.029393717300768094,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.058595174622199486,4739.544259011999,1100.0,,4,275.0,275.0,275.0,275.0,3639.5442590119987,30.0,4.0,7.0,55.0,3543.5442590119987,100.0,18.0,25.0,80.0,3711.5442590119987,1243.0,977.5631981588783,990.0093436900676,0.9219672131147539,0.48,988.6073764769528,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.509243538074386,10.509243538074386,10.509243538074386,10.509243538074386,,1.1,1.1,1.1,1.1,0.8281059602873655,0.8281059602873655,0.8281059602873655,0.8281059602873655,0.98,0.98,0.98,0.98,23.008332441225427,23.008332441225427,23.008332441225427,23.008332441225427,92.03332976490171,2208.799914357641,0.018280369588599608,26.52700908732259,51.931835957629225,75.03231561087264,92.96764330018944,0.015
1966-04-09,1966-04-20,4744.715,1.0428043009527972,4947.809208795251,0.019,1966,4,9,1966.04,1965,7,191,28,0.4274907156399097,86.73505021674828,0.017529990861928874,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.059622347497879764,4652.809208795251,1100.0,,4,275.0,275.0,275.0,275.0,3552.809208795251,30.0,4.0,7.0,55.0,3456.8092087952514,100.0,18.0,25.0,80.0,3624.809208795251,1243.0,977.4144908520951,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.648607154790014,10.648607154790014,10.648607154790014,10.648607154790014,,1.1,1.1,1.1,1.1,0.8315570527400682,0.8315570527400682,0.8315570527400682,0.8315570527400682,0.98,0.98,0.98,0.98,23.410604804986825,23.410604804986825,23.410604804986825,23.410604804986825,93.6424192199473,2247.418061278735,0.018926036811097738,26.93476686918846,52.74624645996589,76.25025674121888,94.57864780137777,0.02
1966-04-10,1966-04-21,4607.3322,1.0370654274528786,4778.1049374104105,0.021,1966,4,10,1966.04,1965,7,192,28,0.41282826659225946,169.70427138484047,0.03551706662114773,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.061739958386071186,4483.1049374104105,1100.0,,4,275.0,275.0,275.0,275.0,3383.104937410411,30.0,4.0,7.0,55.0,3287.10493741041,100.0,18.0,25.0,80.0,3455.10493741041,1243.0,977.1039320354613,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.959165971424184,10.959165971424184,10.959165971424184,10.959165971424184,,1.1,1.1,1.1,1.1,0.8390378992016339,0.8390378992016339,0.8390378992016339,0.8390378992016339,0.98,0.98,0.98,0.98,24.310106382755613,24.310106382755613,24.310106382755613,24.310106382755613,97.2404255310225,2333.770212744539,0.0203512536465396,27.844524684593644,54.56395954489332,78.97032687482321,98.18081758206816,0.02
1966-04-11,1966-04-22,4437.9913,1.018122621759095,4518.419337700055,0.026000000000000002,1966,4,11,1966.04,1965,7,193,28,0.3903914307772847,259.68559971035575,0.057472664731144624,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06528831831490868,4223.419337700055,1100.0,,4,275.0,275.0,275.0,275.0,3123.4193377000547,30.0,4.0,7.0,55.0,3027.4193377000547,100.0,18.0,25.0,80.0,3195.4193377000547,1243.0,976.6287073879912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.43439061889417,11.43439061889417,11.43439061889417,11.43439061889417,,1.1,1.1,1.1,1.1,0.8499251367293381,0.8499251367293381,0.8499251367293381,0.8499251367293381,0.98,0.98,0.98,0.98,25.6933939038346,25.6933939038346,25.6933939038346,25.6933939038346,102.7735756153384,2466.565814768121,0.02274547091232389,29.23811398941671,57.350070149553716,83.14387300116161,103.7186581596838,0.025
1966-04-12,1966-04-23,4354.3203,1.020097357085337,4441.8306299330325,0.028,1966,4,12,1966.04,1965,7,194,28,0.383774166426214,76.58870776702224,0.017242599763011887,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06641405865681277,4146.8306299330325,1100.0,,4,275.0,275.0,275.0,275.0,3046.830629933032,30.0,4.0,7.0,55.0,2950.830629933032,100.0,18.0,25.0,80.0,3118.830629933032,1243.0,976.4885500527774,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.574547954107814,11.574547954107814,11.574547954107814,11.574547954107814,,1.1,1.1,1.1,1.1,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.98,0.98,0.98,0.98,26.10263000618607,26.10263000618607,26.10263000618607,26.10263000618607,104.41052002474429,2505.8524805938628,0.023506191190887083,29.64915078257639,58.172221259779995,84.37644676527121,105.35665418457596,0.03
1966-04-13,1966-04-24,4236.7153,1.0200045336333208,4321.4688137136545,0.031,1966,4,13,1966.04,1965,7,195,28,0.3733749055048597,120.36181621937794,0.02785206174285567,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06826382711911595,4026.468813713655,1100.0,,4,275.0,275.0,275.0,275.0,2926.468813713655,30.0,4.0,7.0,54.99999999999997,2830.468813713655,100.0,18.0,25.0,80.0,2998.468813713655,1243.0,976.2682879290961,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.794810077789249,11.794810077789249,11.794810077789249,11.794810077789249,,1.1,1.1,1.1,1.1,0.8577304522384144,0.8577304522384144,0.8577304522384144,0.8577304522384144,0.98,0.98,0.98,0.98,26.74666007844635,26.74666007844635,26.74666007844635,26.74666007844635,106.9866403137854,2567.679367530849,0.02475700853706877,30.29486608361616,59.46414208030389,86.31424473690929,107.93418345449696,0.03
1966-04-14,1966-04-25,4176.5984,1.024877445502722,4280.501499082755,0.033,1966,4,14,1966.04,1965,7,196,28,0.3698353295207501,40.96731463089964,0.009570681061478029,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06891715843650888,3985.5014990827553,1100.0,,4,275.0,275.0,275.0,275.0,2885.5014990827553,30.0,4.0,7.0,55.0,2789.5014990827553,100.0,18.0,25.0,80.0,2957.5014990827553,1243.0,976.1933177433214,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.869780263563895,11.869780263563895,11.869780263563895,11.869780263563895,,1.1,1.1,1.1,1.1,0.8593050596334237,0.8593050596334237,0.8593050596334237,0.8593050596334237,0.98,0.98,0.98,0.98,26.9660804039442,26.9660804039442,26.9660804039442,26.9660804039442,107.8643216157768,2588.743718778644,0.025198991669291664,30.51453846686284,59.903756796741476,86.97390232034971,108.81227128918431,0.035
1966-04-15,1966-04-26,4057.9837,1.024186574855348,4156.132426521833,0.035,1966,4,15,1966.04,1965,7,197,29,0.35908984165148633,124.36907256092218,0.029924232386647907,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0709794515009904,3861.1324265218327,1100.0,,4,275.0,275.0,275.0,275.0,2761.1324265218327,30.0,4.0,7.0,54.99999999999997,2665.1324265218327,100.0,18.0,25.0,80.0,2833.1324265218327,1243.0,975.965722340535,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.097375666350286,12.097375666350286,12.097375666350286,12.097375666350286,,1.1,1.1,1.1,1.1,0.8639819781295851,0.8639819781295851,0.8639819781295851,0.8639819781295851,0.98,0.98,0.98,0.98,27.63271944989877,27.63271944989877,27.63271944989877,27.63271944989877,110.53087779959507,2652.741067190282,0.026594647729282227,31.180962285442142,61.23773050315349,88.976362386394,111.47974711634987,0.035
1966-04-16,1966-04-27,3922.3099,1.0264767678475362,4026.1599886483928,0.038,1966,4,16,1966.04,1965,7,198,29,0.3478602230192212,129.97243787343996,0.032281985375616565,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.07327080911631466,3731.1599886483928,1100.0,,4,275.0,275.0,275.0,275.0,2631.1599886483928,30.0,4.000000000000013,7.0,55.0,2535.1599886483928,100.0,18.0,25.0,80.0,2703.1599886483928,1243.0,975.7278727792263,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.335225227658794,12.335225227658794,12.335225227658794,12.335225227658794,,1.1,1.1,1.1,1.1,0.8687035532371171,0.8687035532371171,0.8687035532371171,0.8687035532371171,0.98,0.98,0.98,0.98,28.329992427926946,28.329992427926946,28.329992427926946,28.329992427926946,113.31996971170778,2719.6792730809866,0.028145918202756276,31.87641240426425,62.63031562704948,91.06810745351014,114.26938697419612,0.04
1966-04-17,1966-04-28,3789.5302,1.0313915167404917,3908.489300711898,0.042,1966,4,17,1966.04,1965,7,199,29,0.33769347558150803,117.67068793649469,0.03010643726594364,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.07547673213439993,3613.489300711898,1100.0,,4,275.0,275.0,275.0,275.0,2513.489300711898,30.0,4.000000000000013,7.0,55.0,2417.489300711898,100.0,18.0,25.0,80.0,2585.489300711898,1243.0,975.4860844705561,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.577013536329176,12.577013536329176,12.577013536329176,12.577013536329176,,1.1,1.1,1.1,1.1,0.8733293605630875,0.8733293605630875,0.8733293605630875,0.8733293605630875,0.98,0.98,0.98,0.98,29.039114306559785,29.039114306559785,29.039114306559785,29.039114306559785,116.15645722623914,2787.75497342974,0.029719016297443168,32.582012607341326,64.04375799812402,93.19254017673195,117.1059838154156,0.04
1966-04-18,1966-04-29,3696.4452,1.0349526943726866,3825.6459193409837,0.045,1966,4,18,1966.04,1965,7,200,29,0.33053580743106104,82.84338137091436,0.02165474356946897,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.07711116141423185,3530.6459193409837,1100.0,,4,275.0,275.0,275.0,275.0,2430.6459193409837,30.0,4.0,7.0,55.0,2334.6459193409837,100.0,18.0,25.0,80.0,2502.6459193409837,1243.0,975.3105354005082,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.752562606377024,12.752562606377024,12.752562606377024,12.752562606377024,,1.1,1.1,1.1,1.1,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.98,0.98,0.98,0.98,29.5539688835422,29.5539688835422,29.5539688835422,29.5539688835422,118.2158755341688,2837.1810128200514,0.03090089308488146,33.09325469011924,65.0682048147398,94.73316706367608,119.16519968359677,0.045
1966-04-19,1966-04-30,3641.2927,1.0337673307256927,3764.249434869951,0.047,1966,4,19,1966.04,1965,7,201,29,0.3252311511727637,61.396484471032636,0.016310418725786112,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.07836887674532965,3469.249434869951,1100.0,,4,275.0,275.0,275.0,275.0,2369.249434869951,30.0,4.0,7.0,55.0,2273.2494348699506,100.0,18.0,25.0,80.0,2441.2494348699506,1243.0,975.180433326272,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.882664680613244,12.882664680613244,12.882664680613244,12.882664680613244,,1.1,1.1,1.1,1.1,0.8789259805449685,0.8789259805449685,0.8789259805449685,0.8789259805449685,0.98,0.98,0.98,0.98,29.935449370666717,29.935449370666717,29.935449370666717,29.935449370666717,119.74179748266687,2873.8031395840053,0.03181027175655372,33.471485231604746,65.82630210219205,95.87371023691044,120.69081843795546,0.045
1966-04-20,1966-05-01,3514.6276,1.0346796387969917,3636.513615673937,0.052000000000000005,1966,4,20,1966.04,1965,7,202,29,0.3141947763942281,127.73581919601429,0.035125901535320296,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.08112165419331975,3341.513615673937,1100.0,,4,275.0,275.0,275.0,275.0,2241.5136156739372,30.0,4.0,7.0,55.0,2145.5136156739363,100.0,18.0,25.0,80.0,2313.5136156739363,1243.0,974.9097550427376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.153342964147624,13.153342964147624,13.153342964147624,13.153342964147624,,1.1,1.1,1.1,1.1,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.98,0.98,0.98,0.98,30.72863956376918,30.72863956376918,30.72863956376918,30.72863956376918,122.91455825507671,2949.9493981218407,0.03380010945794234,34.256351623265864,67.39993457872508,98.24249520002104,123.8625305791886,0.05
1966-04-21,1966-05-02,3443.512,1.0302101359764275,3547.540965756461,0.056,1966,4,21,1966.04,1965,7,203,29,0.3065075394413582,88.97264991747579,0.025080090906999204,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.08315619265501438,3252.540965756461,1100.0,,4,275.0,275.0,275.0,275.0,2152.540965756461,30.0,4.0,7.0,55.0,2056.540965756461,100.0,18.0,25.0,80.0,2224.540965756461,1243.0,974.7212177607696,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.34188024611565,13.34188024611565,13.34188024611565,13.34188024611565,,1.1,1.1,1.1,1.1,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.98,0.98,0.98,0.98,31.280537877283468,31.280537877283468,31.280537877283468,31.280537877283468,125.12215150913387,3002.931636219213,0.03527010758068961,34.80119720441538,68.49273907698729,99.88852462152904,126.0690459935663,0.055
1966-04-22,1966-05-03,3355.9016,1.0328438981567856,3466.1224903745947,0.06,1966,4,22,1966.04,1965,7,204,30,0.2994729831683649,81.41847538186677,0.023489785951871428,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.08510951382105322,3171.1224903745947,1100.0,,4,275.0,275.0,275.0,275.0,2071.1224903745947,29.999999999999947,4.0,7.0,55.0,1975.1224903745947,100.0,18.0,25.0,80.0,2143.1224903745947,1243.0,974.5486881343652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.514409872520062,13.514409872520062,13.514409872520062,13.514409872520062,,1.1,1.1,1.1,1.1,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.98,0.98,0.98,0.98,31.78499875353867,31.78499875353867,31.78499875353867,31.78499875353867,127.13999501415468,3051.3598803397117,0.03668075648429097,35.298322491962125,69.49012024091921,101.39156042541755,128.0856899701553,0.06
1966-04-23,1966-05-04,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1966,4,23,1966.04,1965,7,205,30,0.2954794055901358,46.22196271098575,0.013515586882453402,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.08625981884962505,3124.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2024.9005276636085,30.0,4.0,7.000000000000013,55.0,1928.9005276636085,100.0,18.0,25.0,80.0,2096.9005276636085,1243.0,974.4507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1966-04-24,1966-05-05,3235.6269,1.0340214030244457,3345.707466801638,0.068,1966,4,24,1966.04,1965,7,206,30,0.28906912513166155,74.19306086197048,0.022175597119044026,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.08817268183999606,3050.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,1950.7074668016378,30.0,4.0,7.000000000000013,55.0,1854.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,974.2935229653655,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
1966-04-25,1966-05-06,3184.9249,1.0310368064993976,3283.7747978364127,0.07100000000000001,1966,4,25,1966.04,1965,7,207,30,0.28371814253306604,61.932668965225275,0.0188602059453136,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.08983563677824899,2988.7747978364127,1100.0,,4,275.0,275.0,275.0,275.0,1888.7747978364127,29.999999999999947,4.0,7.0,55.0,1792.7747978364132,100.0,18.0,25.0,80.0,1960.7747978364127,1243.0,974.1622846906532,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.900813316231918,13.900813316231918,13.900813316231918,13.900813316231918,,1.1,1.1,1.1,1.1,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.98,0.98,0.98,0.98,32.91216023251401,32.91216023251401,32.91216023251401,32.91216023251401,131.64864093005605,3159.567382321345,0.04009064233539877,36.405926606659676,71.71332991922203,104.74450574341135,132.59078626715808,0.07
1966-04-26,1966-05-07,3118.105,1.028104228987988,3205.7369369285907,0.075,1966,4,26,1966.04,1965,7,208,30,0.2769756713506303,78.03786090782205,0.024343189239535653,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.0920225226847961,2910.7369369285907,1100.0,,4,275.0,275.0,275.0,275.0,1810.7369369285907,30.0,4.0,6.999999999999987,55.0,1714.7369369285907,100.0,18.0,25.0,80.0,1882.7369369285907,1243.0,973.996918747301,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.066179259584215,14.066179259584215,14.066179259584215,14.066179259584215,,1.1,1.1,1.1,1.1,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.98,0.98,0.98,0.98,33.393162032123826,33.393162032123826,33.393162032123826,33.393162032123826,133.5726481284953,3205.7435550838877,0.0416667526863483,36.877244588987615,72.65980700936616,106.17304739610606,134.51292292723764,0.075
1966-04-27,1966-05-08,3052.1754,1.0246677930235624,3127.465831038809,0.08,1966,4,27,1966.04,1965,7,209,30,0.2702130478017531,78.27110588978168,0.02502700592696272,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.09432557090544257,2832.465831038809,1100.0,,4,275.0,275.0,275.0,275.0,1732.4658310388088,30.0,4.0,7.0,55.0,1636.4658310388088,100.0,18.0,25.0,80.0,1804.4658310388088,1243.0,973.821469247335,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241628759550238,14.241628759550238,14.241628759550238,14.241628759550238,,1.1,1.1,1.1,1.1,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.98,0.98,0.98,0.98,33.90241694403461,33.90241694403461,33.90241694403461,33.90241694403461,135.60966777613842,3254.6320266273224,0.04336087909587001,37.375361141363314,73.66038900055013,107.68398464572728,136.54772051839262,0.08
1966-04-28,1966-05-09,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1966,4,28,1966.04,1965,7,210,30,0.26683194443619523,39.1331408050678,0.012671284064964514,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.09552079700897538,2793.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1693.3326902337408,30.0,4.0,7.0,55.0,1597.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.7270099419437,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1966-04-29,1966-05-10,2954.9395,1.0241302650991568,3026.2429734869697,0.08700000000000001,1966,4,29,1966.04,1965,7,211,31,0.2614673929092742,62.0897167467715,0.020517095715956016,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.09748060634407292,2731.2429734869697,1100.0,,4,275.0,275.0,275.0,275.0,1631.2429734869695,30.0,4.0,7.0,55.0,1535.2429734869695,100.0,18.0,25.0,80.0,1703.2429734869695,1243.0,973.5771382118652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.48595979502018,14.48595979502018,14.48595979502018,14.48595979502018,,1.1,1.1,1.1,1.1,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.98,0.98,0.98,0.98,34.609520101859424,34.609520101859424,34.609520101859424,34.609520101859424,138.4380804074377,3322.513929778504,0.045745857692293376,38.0654829580021,75.04715649792621,109.77934810611264,139.37266076924422,0.085
1966-04-30,1966-05-11,2922.9672,1.0167801453929644,2972.015014594865,0.091,1966,4,30,1966.04,1965,7,212,31,0.2567820972609964,54.22795889210422,0.018246192776888232,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.09925925627943484,2677.015014594865,1100.0,,4,275.0,275.0,275.0,275.0,1577.015014594865,30.0,4.0,7.0,55.0,1481.015014594865,100.0,18.0,25.0,80.0,1649.015014594865,1243.0,973.4462431386772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.616854868208025,14.616854868208025,14.616854868208025,14.616854868208025,,1.1,1.1,1.1,1.1,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.98,0.98,0.98,0.98,34.98722944635174,34.98722944635174,34.98722944635174,34.98722944635174,139.94891778540696,3358.7740268497673,0.04708889998810599,38.43338352711229,75.78667752068706,110.897354744115,140.88143832901997,0.09
1966-05-01,1966-05-12,2891.2138,1.0183455444982707,2944.254691421915,0.093,1966,5,1,1966.05,1965,8,213,31,0.25438360533885346,27.760323172950397,0.009428641908538036,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.10902589403533376,2623.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1523.2546914219154,35.0,4.0,8.0,56.99999999999999,1419.2546914219154,100.0,18.0,25.0,80.0,1621.2546914219154,1243.0,973.3792354620527,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.683862544832394,14.683862544832394,14.683862544832394,14.683862544832394,,1.1,1.1,1.1,1.1,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.98,0.98,0.98,0.98,35.1802641954315,35.1802641954315,35.1802641954315,35.1802641954315,140.721056781726,3377.305362761424,0.04779513715023253,38.62120979854679,76.16429447432114,111.46840061233391,141.6524817121431,0.095
1966-05-02,1966-05-13,2812.7838,1.027849310755933,2891.117890135454,0.098,1966,5,2,1966.05,1965,8,214,31,0.24979258570770324,53.13680128646092,0.01837932706506526,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1110297166003703,2570.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1470.117890135454,35.0,4.0,8.0,57.00000000000002,1366.1178901354542,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,973.2509742175683,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1966-05-03,1966-05-14,2781.7915,1.0248916676985669,2851.0349296246973,0.101,1966,5,3,1966.05,1965,8,215,31,0.24632941791957386,40.08296051075696,0.01405909134758772,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.11259069352835167,2530.034929624697,1100.0,,4,275.0,275.0,275.0,275.0,1430.0349296246973,35.0,4.000000000000006,8.0,57.0,1326.034929624697,100.0,18.0,25.0,80.0,1528.034929624697,1243.0,973.1542222439217,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.908875762963548,14.908875762963548,14.908875762963548,14.908875762963548,,1.1,1.1,1.1,1.1,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.98,0.98,0.98,0.98,35.826774075794845,35.826774075794845,35.826774075794845,35.826774075794845,143.30709630317938,3439.370311276305,0.05026493881716277,39.249274798016636,77.42732216093337,113.37922840314435,144.23456701657847,0.1
1966-05-04,1966-05-15,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1966,5,4,1966.05,1965,8,216,31,0.24043650119059146,68.20505473359253,0.02450924339608129,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.11535020624017164,2461.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1361.8298748911047,35.0,4.0,8.0,57.0,1257.8298748911045,100.0,18.0,25.0,80.0,1459.8298748911045,1243.0,972.9895893531856,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1966-05-05,1966-05-16,2675.0157,1.0203003171795997,2729.319367170408,0.11,1966,5,5,1966.05,1965,8,217,31,0.2358131933235232,53.51050772069676,0.019605806621367725,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.11761174007745134,2408.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1308.319367170408,35.0,4.0,8.0,57.0,1204.3193671704078,100.0,18.0,25.0,80.0,1406.3193671704078,1243.0,972.8604260586873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06282512364014,79.06412530133122,115.85747980751259,147.58813133121245,0.11
1966-05-06,1966-05-17,2644.9907,1.0241604977462724,2708.894991846261,0.112,1966,5,6,1966.05,1965,8,218,32,0.2340485272955169,20.42437532414715,0.007539744207739413,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.11849850251346244,2387.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1287.8949918462606,35.0,4.0,8.0,57.0,1183.8949918462606,100.0,18.0,25.0,80.0,1385.8949918462606,1243.0,972.8111258423877,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.807013084253526,36.807013084253526,36.807013084253526,36.807013084253526,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1966-05-07,1966-05-18,2600.3529,1.0178780170276676,2646.8420534241445,0.116,1966,5,7,1966.05,1965,8,219,32,0.2286871534158461,62.052938422116306,0.023444141044170048,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.121276598119911,2325.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1225.8420534241445,35.000000000000036,4.0,8.0,57.0,1121.8420534241445,100.0,18.0,25.0,80.0,1323.8420534241445,1243.0,972.6613428875756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401755119309726,15.401755119309726,15.401755119309726,15.401755119309726,,1.1,1.1,1.1,1.1,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.98,0.98,0.98,0.98,37.23263681288936,37.23263681288936,37.23263681288936,37.23263681288936,148.93054725155744,3574.3331340373793,0.056267258962011055,40.60963941441543,80.16477675601854,117.52522112969237,149.84799362904616,0.115
1966-05-08,1966-05-19,2541.5783,1.0183164052493892,2588.130878115853,0.121,1966,5,8,1966.05,1965,8,220,32,0.2236145078692097,58.71117530829133,0.02268477834901177,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.12402773086718336,2267.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1167.1308781158532,35.0,4.0,8.0,57.0,1063.1308781158532,100.0,18.0,25.0,80.0,1265.1308781158532,1243.0,972.519626257521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.996567226520774,80.94385221203169,118.70633244284828,151.44998467374208,0.12
1966-05-09,1966-05-20,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1966,5,9,1966.05,1965,8,221,32,0.2202563100494408,38.8680303213996,0.01524677235814544,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.12591875344581266,2228.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1128.2628477944534,35.000000000000036,4.0,8.0,57.0,1024.2628477944536,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1966-05-10,1966-05-21,2483.648,1.0126150162696577,2514.979259928103,0.126,1966,5,10,1966.05,1965,8,222,32,0.21729420805778807,34.283587866350445,0.013631757689854876,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.12763524738139453,2193.979259928103,1100.0,,4,275.0,275.0,275.0,275.0,1093.9792599281031,35.0,4.0,8.0,57.0,989.9792599281031,100.0,18.0,25.0,80.0,1191.9792599281031,1243.0,972.3430533860334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.720044620851882,15.720044620851882,15.720044620851882,15.720044620851882,,1.1,1.1,1.1,1.1,0.91750281675577,0.91750281675577,0.91750281675577,0.91750281675577,0.98,0.98,0.98,0.98,38.1319449664838,38.1319449664838,38.1319449664838,38.1319449664838,152.5277798659352,3660.6667167824453,0.06064772870941909,41.47584782119053,81.9091738216544,120.17054403827326,153.43775833440878,0.125
1966-05-11,1966-05-22,2440.7511,1.0095129172694002,2463.969763289497,0.13,1966,5,11,1966.05,1965,8,223,32,0.21288698754821253,51.00949663860592,0.02070216014765791,0.46,3,Normal,55,13,13,17,178,276.0,0.1120143615851556,2187.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1087.9697632894972,45.0,5.000000000000006,12.000000000000007,63.0,962.9697632894972,100.0,18.0,25.0,80.0,1140.9697632894972,1243.0,972.2199270148367,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1966-05-12,1966-05-23,2412.4143,1.0062714092362148,2427.5435373225964,0.133,1966,5,12,1966.05,1965,8,224,32,0.2097397616246723,36.426225966900795,0.015005385241031052,0.46,3,Normal,55,13,13,17,178,276.0,0.113695180233269,2151.5435373225964,1100.0,,4,275.0,275.0,275.0,275.0,1051.5435373225964,45.0,5.0,12.0,63.0,926.5435373225964,100.0,18.0,25.0,80.0,1104.5435373225964,1243.0,972.1320016418132,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.931096365072065,15.931096365072065,15.931096365072065,15.931096365072065,,1.1,1.1,1.1,1.1,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.98,0.98,0.98,0.98,38.724100699419935,38.724100699419935,38.724100699419935,38.724100699419935,154.89640279767974,3717.513667144314,0.06380787838248997,42.04444687206574,83.05482614173344,121.90937714641217,155.80099914011703,0.135
1966-05-13,1966-05-24,2370.2993,1.010923972508805,2396.19238439084,0.13699999999999998,1966,5,13,1966.05,1965,8,225,33,0.20703102201136853,31.35115293175659,0.013083737823382941,0.46,3,Normal,55,13,13,17,178,276.0,0.11518273816322334,2120.19238439084,1100.0,,4,275.0,275.0,275.0,275.0,1020.1923843908397,45.0,5.0,12.0,62.83793671972565,895.3544476711141,100.0,18.0,25.0,79.83793671972566,1073.3544476711143,1243.0,972.0563264450814,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.006771561803887,16.006771561803887,16.006771561803887,16.006771561803887,,1.1,1.1,1.1,1.1,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.98,0.98,0.98,0.98,38.9355656877524,38.9355656877524,38.9355656877524,38.9355656877524,155.7422627510096,3737.814306024231,0.06499572562100535,42.247152846027866,83.46336857254444,122.5297428659333,156.64484569308343,0.135
1966-05-14,1966-05-25,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1966,5,14,1966.05,1965,8,226,33,0.2027895029818898,49.09165543378185,0.02091587072856302,0.46,3,Normal,55,13,13,17,178,276.0,0.11759188542480728,2071.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,971.100728957058,45.0,5.0,12.0,59.81417533431154,849.2865536227464,100.0,18.0,25.0,76.81417533431154,1027.2865536227464,1243.0,971.9378293457584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.125268661126782,16.125268661126782,16.125268661126782,16.125268661126782,,1.1,1.1,1.1,1.1,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.98,0.98,0.98,0.98,39.265742555944534,39.265742555944534,39.265742555944534,39.265742555944534,157.0629702237781,3769.5112853706746,0.06691786521389287,42.56328293258325,84.10063576404377,123.4977381711945,157.96231183243998,0.14
1966-05-15,1966-05-26,2301.1428,1.005887659400258,2314.6911450377565,0.145,1966,5,15,1966.05,1965,8,227,33,0.19998931493126207,32.40958391930144,0.014001688298147779,0.46,3,Normal,55,13,13,17,178,276.0,0.11923837035091693,2038.6911450377563,1100.0,,4,275.0,275.0,275.0,275.0,938.6911450377563,45.0,5.0,12.0,57.81793284652849,818.873212191228,100.0,18.0,25.0,74.81793284652848,996.873212191228,1243.0,971.8595993156084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.7711145604634,84.51967488199385,124.13446139292328,158.82941962539797,0.145
1966-05-16,1966-05-27,2233.2716,1.008811210708514,2252.9494266369397,0.152,1966,5,16,1966.05,1965,8,228,33,0.1946548304614316,61.74171840081635,0.027404839927090804,0.46,3,Normal,55,13,13,17,178,276.0,0.12250607880355098,1976.94942663694,1100.0,,4,275.0,275.0,275.0,275.0,876.9494266369403,45.0,5.0,12.0,54.01500091604343,760.9344257208968,100.0,18.0,25.0,71.01500091604342,938.9344257208968,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1966-05-17,1966-05-28,2233.2716,1.008811210708514,2252.9494266369397,0.152,1966,5,17,1966.05,1965,8,229,33,0.1946548304614316,0.0,0.0,0.46,3,Normal,55,13,13,17,178,276.0,0.12250607880355098,1976.94942663694,1100.0,,4,275.0,275.0,275.0,275.0,876.9494266369403,45.0,5.0,12.0,54.01500091604343,760.9344257208968,100.0,18.0,25.0,71.01500091604342,938.9344257208968,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1966-05-18,1966-05-29,2193.1616,1.003385573007351,2200.5867087137194,0.156,1966,5,18,1966.05,1965,8,230,33,0.19013069163286536,52.36271792322078,0.023794889660961226,0.46,3,Normal,55,13,13,17,178,276.0,0.1254210974314785,1924.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,824.5867087137193,45.0,5.0,12.0,50.78976104396097,711.7969476697584,100.0,18.0,25.0,67.78976104396097,889.7969476697584,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1966-05-19,1966-05-30,2166.6756,1.004236067700878,2175.8537845274404,0.159,1966,5,19,1966.05,1965,8,231,33,0.18799376698317088,24.732924186278982,0.011366997342448065,0.46,3,Normal,55,13,13,17,178,276.0,0.12684675871266904,1899.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,799.8537845274403,45.0,5.0,12.0,49.26635629335685,688.5874282340837,100.0,18.0,25.0,66.26635629335685,866.5874282340837,1243.0,971.5244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1966-05-20,1966-05-31,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1966,5,20,1966.05,1965,8,232,34,0.1851861595128408,32.49545683252381,0.015161000572158731,0.46,3,Normal,55,13,13,17,178,276.0,0.1287698824940883,1867.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,767.3583276949167,45.0,5.0,12.0,47.26482453193327,658.0935031629834,100.0,18.0,25.0,64.26482453193327,836.0935031629834,1243.0,971.446037342712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1966-05-21,1966-06-01,2088.4298,1.0089895256584238,2107.2037932729168,0.168,1966,5,21,1966.05,1965,8,233,34,0.18206240773878,36.15453442199987,0.01715758795490991,0.48,3,Normal,55,13,13,17,178,276.0,0.13097926307892402,1831.203793272917,1100.0,,4,275.0,275.0,275.0,275.0,731.2037932729168,45.0,5.0,12.0,45.03791480304197,624.1658784698748,100.0,18.0,25.0,62.03791480304197,802.1658784698748,1243.0,971.3587677768656,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.704330230019607,16.704330230019607,16.704330230019607,16.704330230019607,,1.1,1.1,1.1,1.1,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.98,0.98,0.98,0.98,40.86133055533217,40.86133055533217,40.86133055533217,40.86133055533217,163.44532222132867,3922.687733311889,0.07756502847190913,44.08440316760416,87.16918987500763,128.1643956025085,164.32724293385004,0.17
1966-05-22,1966-06-02,2049.9848,1.0094913415348463,2069.441905878044,0.172,1966,5,22,1966.05,1965,8,234,34,0.178799780667863,37.7618873948727,0.01824737736662905,0.48,3,Normal,55,13,13,17,178,276.0,0.13336929111952814,1793.441905878044,1100.0,,4,275.0,275.0,275.0,275.0,693.4419058780439,45.0,5.0,12.0,42.71200144900996,588.7299044290339,100.0,18.0,25.0,59.71200144900996,766.7299044290338,1243.0,971.2676183934987,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79547961338649,16.79547961338649,16.79547961338649,16.79547961338649,,1.1,1.1,1.1,1.1,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.98,0.98,0.98,0.98,41.10959307641265,41.10959307641265,41.10959307641265,41.10959307641265,164.4383723056506,3946.5209353356154,0.0794602505335278,44.320071289965746,87.64494665919969,128.8887904528958,165.31733833615655,0.17
1966-05-23,1966-06-03,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1966,5,23,1966.05,1965,8,235,34,0.17823785214046126,6.503802400483438,0.003152689064940809,0.48,3,Normal,55,13,13,17,178,276.0,0.13378976302523954,1786.9381034775604,1100.0,,4,275.0,275.0,275.0,275.0,686.9381034775606,45.0,5.0,12.0,42.3114049243425,582.6266985532181,100.0,18.0,25.0,59.3114049243425,760.626698553218,1243.0,971.2519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
