Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1966-05-24,1966-06-04,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1966,5,24,1966.05,1965,8,236,34,0.17417317585278713,47.04486444067221,0.023336982102855963,0.48,3,Normal,55,13,13,17,178,276.0,0.13691201233050493,1739.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,639.8932390368883,45.0,5.0,12.0,39.41371399864892,538.4795250382396,100.0,18.0,25.0,56.41371399864892,716.4795250382396,1243.0,971.1383629907788,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92473501610648,16.92473501610648,16.92473501610648,16.92473501610648,,1.1,1.1,1.1,1.1,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.98,0.98,0.98,0.98,41.460203179034046,41.460203179034046,41.460203179034046,41.460203179034046,165.84081271613618,3980.179505187269,0.08226666447642246,44.652405216440656,88.31601370177114,129.91098311738847,166.71545933554592,0.175
1966-05-25,1966-06-05,1974.4395,1.001264098139045,1976.9353852976071,0.18,1966,5,25,1966.05,1965,8,237,34,0.17080721728971324,38.95785373928129,0.01970618464771755,0.48,3,Normal,55,13,13,17,178,276.0,0.13961002572598044,1700.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,600.9353852976071,44.99999999999999,4.9999999999999964,11.999999999999995,37.01413605093957,501.92124924666746,100.0,18.0,25.0,54.01413605093957,679.9212492466675,1243.0,971.0254835525,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94081976294572,88.89855622992953,130.79873345283607,167.93065882697599,0.18
1966-05-26,1966-06-06,1937.3349,1.0005308252325822,1938.363286248882,0.184,1966,5,26,1966.05,1965,8,238,34,0.16747458793190342,38.57209904872502,0.01989931367477028,0.48,3,Normal,55,13,13,17,178,276.0,0.14238816942004448,1662.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,562.3632862488821,45.0,5.0,12.0,34.638318355909405,465.7249678929727,100.0,18.0,25.0,51.638318355909405,643.7249678929727,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1966-05-27,1966-06-07,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1966,5,27,1966.05,1965,8,239,35,0.16405234974431393,39.60923828228579,0.020860647183190417,0.48,3,Normal,55,13,13,17,178,276.0,0.14535847878537636,1622.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,522.7540479665963,45.0,5.000000000000004,12.000000000000005,32.19861889649325,428.5554290701032,100.0,18.0,25.0,49.19861889649325,606.5554290701032,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1966-05-28,1966-06-08,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1966,5,28,1966.05,1965,8,240,35,0.16239171512873474,19.22030805068448,0.010226104295177152,0.48,3,Normal,55,13,13,17,178,276.0,0.14684492974962393,1603.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,503.5337399159118,45.0,5.000000000000004,12.000000000000005,31.014759342646748,410.51898057326514,100.0,18.0,25.0,48.01475934264674,588.5189805732651,1243.0,970.7108013135744,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1966-05-29,1966-06-09,1852.4742,0.9887821130458808,1831.6933538389774,0.194,1966,5,29,1966.05,1965,8,241,35,0.15825830577168762,47.84038607693447,0.02611811959500077,0.48,3,Normal,55,13,13,17,178,276.0,0.15068024318674408,1555.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,455.6933538389774,45.0,5.0,12.0,28.068068895879044,365.6252849430983,100.0,18.0,25.0,45.06806889587904,543.6252849430982,1243.0,970.5562400662492,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.50685794063618,17.50685794063618,17.50685794063618,17.50685794063618,,1.1,1.1,1.1,1.1,0.92940236121552,0.92940236121552,0.92940236121552,0.92940236121552,0.98,0.98,0.98,0.98,43.01696400661165,43.01696400661165,43.01696400661165,43.01696400661165,172.0678560264466,4129.628544634719,0.09393922605321248,46.12088290840683,91.28368126422664,134.43754913155558,172.92142356737577,0.195
1966-05-30,1966-06-10,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1966,5,30,1966.05,1965,8,242,35,0.15448173180911498,43.7103467890356,0.024446735017440067,0.48,3,Normal,55,13,13,17,178,276.0,0.15436388316429386,1511.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,411.98300704994176,45.0,5.000000000000004,12.000000000000005,25.375764926989174,324.60724212295264,100.0,18.0,25.0,42.375764926989156,502.60724212295264,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1966-05-31,1966-06-11,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1966,5,31,1966.05,1965,8,243,35,0.15036695208705347,47.62476530163735,0.027364920715286255,0.48,3,Normal,55,13,13,17,178,276.0,0.15858803858838846,1464.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,364.35824174830435,45.0,5.0,12.0,22.442355470004262,279.91588627830015,100.0,18.0,25.0,39.44235547000426,457.91588627830015,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991155,0.205
1966-06-01,1966-06-12,1758.4044,0.9718414202213806,1708.8902294195245,0.20600000000000002,1966,6,1,1966.06,1965,9,244,35,0.1476481158218469,31.468012328779878,0.0184142970607708,0.48,3,Normal,53,12,12,13,120,210.0,0.12288676966181307,1498.8902294195245,1100.0,,4,275.0,275.0,275.0,275.0,398.89022941952453,47.0,5.9999999999999964,12.999999999999995,24.69320467835152,308.197024741173,100.0,18.0,25.0,37.69320467835152,428.19702474117304,1243.0,970.1594915104324,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.903606496452948,17.903606496452948,17.903606496452948,17.903606496452948,,1.1,1.1,1.1,1.1,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.98,0.98,0.98,0.98,44.05538991954546,44.05538991954546,44.05538991954546,44.05538991954546,176.22155967818185,4229.317432276364,0.10312046768389607,47.093546153574216,93.25171387204027,137.44529907418593,177.0592648381887,0.205
1966-06-02,1966-06-13,1723.9214,0.9680584151548468,1668.856618335525,0.21,1966,6,2,1966.06,1965,9,245,35,0.14418921182418934,40.03361108399986,0.02398864626484711,0.48,3,Normal,53,12,12,13,120,210.0,0.12583465690986004,1458.856618335525,1100.0,,4,275.0,275.0,275.0,275.0,358.8566183355249,47.0,6.0,13.0,22.21493351600868,270.6416848195162,100.0,18.0,25.0,35.214933516008685,390.64168481951623,1243.0,970.0301521515455,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.032945855339747,18.032945855339747,18.032945855339747,18.032945855339747,,1.1,1.1,1.1,1.1,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.98,0.98,0.98,0.98,44.3896577992073,44.3896577992073,44.3896577992073,44.3896577992073,177.5586311968292,4261.407148723901,0.10639537827636844,47.40539560883246,93.88312576918085,138.4113708583223,178.39090316824021,0.21
1966-06-03,1966-06-14,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1966,6,3,1966.06,1965,9,246,36,0.14032999959446205,44.66680821443608,0.027500977986745282,0.48,3,Normal,53,12,12,13,120,210.0,0.12929523303950774,1414.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,314.1898101210886,46.99999999999999,6.0,13.0,19.44984538844834,228.73996473264032,100.0,18.0,25.0,32.44984538844834,348.7399647326402,1243.0,969.8858440019296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1966-06-04,1966-06-15,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1966,6,4,1966.06,1965,9,247,36,0.13702590067095408,38.241885688750024,0.024112951692558258,0.48,3,Normal,53,12,12,13,120,210.0,0.13241292274786748,1375.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,275.9479244323386,47.0,6.0,13.0,17.082490560097153,192.86543387224145,100.0,18.0,25.0,30.082490560097156,312.86543387224145,1243.0,969.7622932943201,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1966-06-05,1966-06-16,1634.0591,0.9499386396027996,1552.2558784845749,0.223,1966,6,5,1966.06,1965,9,248,36,0.13411490790106725,33.692045947763745,0.021705213950071408,0.48,3,Normal,53,12,12,13,120,210.0,0.1352869735658642,1342.2558784845749,1100.0,,4,275.0,275.0,275.0,275.0,242.25587848457485,46.99999999999999,6.0,13.0,14.99679247761654,161.25908600695828,100.0,18.0,25.0,27.996792477616534,281.25908600695834,1243.0,969.6534420689502,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.409655937935053,18.409655937935053,18.409655937935053,18.409655937935053,,1.1,1.1,1.1,1.1,0.9317724128636096,0.9317724128636096,0.9317724128636096,0.9317724128636096,0.98,0.98,0.98,0.98,45.35062711603435,45.35062711603435,45.35062711603435,45.35062711603435,181.4025084641374,4353.660203139298,0.1168637922255677,48.29832433399839,95.69231867502995,141.1825935996593,182.21822163766066,0.225
1966-06-06,1966-06-17,1601.139,0.9499332494642719,1520.9751731139745,0.227,1966,6,6,1966.06,1965,9,249,36,0.1314122549570474,31.280705370600344,0.020566216939989668,0.48,3,Normal,53,12,12,13,120,210.0,0.13806931481337442,1310.9751731139745,1100.0,,4,275.0,275.0,275.0,275.0,210.9751731139745,47.0,6.0,12.055724177941402,13.060367859436516,132.85908107659657,100.0,18.0,24.0557241779414,26.06036785943652,252.85908107659657,1242.0557241779413,969.5523813285221,990.0,0.9194904240732888,0.48,988.6005095759268,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.513193467404637,18.513193467404637,18.513193467404637,18.513193467404637,,1.1,1.1,1.1,1.1,0.9318879323660316,0.9318879323660316,0.9318879323660316,0.9318879323660316,0.98,0.98,0.98,0.98,45.61133715693961,45.61133715693961,45.61133715693961,45.61133715693961,182.44534862775842,4378.688367066202,0.11995287750438965,48.53386667431301,96.16988416850258,141.9149140877705,183.2315576513596,0.225
1966-06-07,1966-06-18,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1966,6,7,1966.06,1965,9,250,36,0.1285236610023133,33.432800402015346,0.022475191977935755,0.48,3,Normal,53,12,12,13,120,210.0,0.14117244917006705,1277.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,177.54237271195916,44.808313113018265,6.0,10.14527844068338,10.990718310740327,105.59806284751718,97.80831311301829,18.0,22.14527844068338,23.990718310740327,225.5980628475172,1237.9535915537015,969.4443676656848,990.0,0.9087307319441356,0.48,988.6112692680557,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.63196682237101,18.63196682237101,18.63196682237101,18.63196682237101,,1.1,1.1,1.1,1.1,0.9319808439590609,0.9319808439590609,0.9319808439590609,0.9319808439590609,0.98,0.98,0.98,0.98,45.90853826649004,45.90853826649004,45.90853826649004,45.90853826649004,183.63415306596016,4407.219673583044,0.12344801495044085,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1966-06-08,1966-06-19,1536.5597,0.9454747988820564,1452.778473327773,0.237,1966,6,8,1966.06,1965,9,251,36,0.12552006009551958,34.76389938418606,0.023929250069733586,0.48,3,Normal,53,12,12,13,120,210.0,0.14455060000921435,1242.7784733277729,1100.0,,4,275.0,275.0,275.0,275.0,142.7784733277731,36.03456707796178,6.0,8.158769904444178,8.838667396481194,83.74646894888593,89.03456707796178,18.0,20.158769904444174,21.83866739648119,203.74646894888596,1227.193336982406,969.3320535292128,990.0,0.8805071133964747,0.48,988.6394928866036,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.772504577390762,18.772504577390762,18.772504577390762,18.772504577390762,,1.1,1.1,1.1,1.1,0.9320361164603423,0.9320361164603423,0.9320361164603423,0.9320361164603423,0.98,0.98,0.98,0.98,46.25756176845591,46.25756176845591,46.25756176845591,46.25756176845591,185.03024707382363,4440.725929771767,0.12736301540178274,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478365,0.235
1966-06-09,1966-06-20,1504.8959,0.9410097767025379,1416.1217548195648,0.242,1966,6,9,1966.06,1965,9,252,36,0.1223529196164104,36.65671850820832,0.02588528732324921,0.48,3,Normal,53,12,12,13,120,210.0,0.14829233382320092,1206.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,106.1217548195648,26.783109549699684,5.999999999999997,6.064100275403701,6.569441965020678,60.70510302944072,79.78310954969969,18.0,18.064100275403703,19.56944196502068,180.70510302944072,1215.8472098251034,969.2136241309556,990.0,0.8639031894382936,0.48,988.6560968105616,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.907537899606226,18.907537899606226,18.907537899606226,18.907537899606226,,1.1,1.1,1.1,1.1,0.9320334071901829,0.9320334071901829,0.9320334071901829,0.9320334071901829,0.98,0.98,0.98,0.98,46.59016362539113,46.59016362539113,46.59016362539113,46.59016362539113,186.36065450156448,4472.655708037548,0.13159931613741055,49.310566334200544,97.74568788212729,144.3339007351086,186.58491673319236,0.24
1966-06-10,1966-06-21,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1966,6,10,1966.06,1965,9,253,37,0.11963170332398144,31.495558940150428,0.022746614959243013,0.48,3,Normal,53,12,12,13,120,210.0,0.1516654824420848,1174.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,74.62619587941434,18.834230388614102,4.264354050252249,4.264354050252249,4.6197168877732695,42.64354050252248,71.83423038861409,16.264354050252248,16.264354050252248,17.619716887773272,162.64354050252246,1204.3629384891185,969.1118692482257,990.0,0.8473279524585215,0.48,988.6726720475417,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.02586801931564,19.02586801931564,19.02586801931564,19.02586801931564,,1.1,1.1,1.1,1.1,0.9319860622587072,0.9319860622587072,0.9319860622587072,0.9319860622587072,0.98,0.98,0.98,0.98,46.879360022515385,46.879360022515385,46.879360022515385,46.879360022515385,187.51744009006148,4500.418562161476,0.13542820484554244,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
1966-06-11,1966-06-22,1463.3217,0.9412299069783912,1377.322147570461,0.25,1966,6,11,1966.06,1965,9,254,37,0.11900063355008784,7.30404830895327,0.005303079110313668,0.47,3,Normal,53,12,12,13,120,210.0,0.15246977649377907,1167.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,67.32214757046108,16.99082772016399,3.846979861169205,3.846979861169205,4.167561516266638,38.46979861169205,69.99082772016399,15.846979861169205,15.846979861169205,17.167561516266638,158.46979861169206,1201.6847874425025,969.0882715536893,990.0,0.8434625798139211,0.48,988.676537420186,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.05333108649684,19.05333108649684,19.05333108649684,19.05333108649684,,1.1,1.1,1.1,1.1,0.9319690681495711,0.9319690681495711,0.9319690681495711,0.9319690681495711,0.98,0.98,0.98,0.98,46.946172427316824,46.946172427316824,46.946172427316824,46.946172427316824,187.7846897092673,4506.832553022416,0.13634042699488402,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1966-06-12,1966-06-23,1432.6212,0.9229795554429376,1322.2800782941279,0.255,1966,6,12,1966.06,1965,9,255,37,0.11424499876461265,55.042069276333216,0.04162663431135024,0.47,3,Normal,53,12,12,13,120,210.0,0.15881658012341893,1112.2800782941279,1100.0,,4,275.0,275.0,275.0,275.0,12.28007829412786,3.0992578551846517,0.7017187596644492,0.7017187596644492,0.76019532296982,7.017187596644492,56.09925785518465,12.701718759664447,12.701718759664447,13.760195322969821,127.01718759664448,1181.5026953745135,968.9128802460672,990.0,0.814333787138473,0.48,988.7056662128616,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.257851186794213,19.257851186794213,19.257851186794213,19.257851186794213,,1.1,1.1,1.1,1.1,0.9317713435548062,0.9317713435548062,0.9317713435548062,0.9317713435548062,0.98,0.98,0.98,0.98,47.440029781299046,47.440029781299046,47.440029781299046,47.440029781299046,189.76011912519616,4554.242859004708,0.1435097769679821,49.98296745194915,99.1112589870776,146.4335836277283,189.5037521538496,0.255
1966-06-13,1966-06-24,1392.323,0.9189558294159528,1279.4833372799076,0.262,1966,6,13,1966.06,1965,9,256,37,0.11054736034098404,42.79674101422029,0.033448455143779504,0.47,3,Normal,53,12,12,13,120,210.0,0.16412874937976554,1069.4833372799076,1069.4833372799076,,4,267.3708343199769,267.3708343199769,267.3708343199769,267.3708343199769,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1146.4833372799076,968.7783762028796,990.0,0.7637903837029594,0.4403283384638798,988.7958812778332,0.5057173393475856,0.5057173393475856,0.5057173393475856,0.5057173393475856,19.511787735605832,19.511787735605832,19.511787735605832,19.511787735605832,,1.0694833372799075,1.0694833372799075,1.0694833372799075,1.0694833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.144825290505864,47.144825290505864,47.144825290505864,47.144825290505864,188.57930116202346,4525.903227888563,0.14738707075539564,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1966-06-14,1966-06-25,1362.5733,0.925071362348696,1260.4775389309586,0.266,1966,6,14,1966.06,1965,9,257,37,0.10890525936363482,19.00579834894893,0.015078252298782097,0.47,3,Normal,53,12,12,13,120,210.0,0.16660352407239726,1050.4775389309586,1050.4775389309586,,4,262.61938473273966,262.61938473273966,262.61938473273966,262.61938473273966,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1127.4775389309586,968.718643693783,990.0,0.7363593345395278,0.4156208006102462,988.8480198648504,0.4879336549907179,0.4879336549907179,0.4879336549907179,0.4879336549907179,19.641442516076573,19.641442516076573,19.641442516076573,19.641442516076573,,1.0504775389309586,1.0504775389309586,1.0504775389309586,1.0504775389309586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.61472178056707,46.61472178056707,46.61472178056707,46.61472178056707,186.4588871222683,4475.013290934439,0.14792717947232012,50.408353111230355,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1966-06-15,1966-06-26,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1966,6,15,1966.06,1965,9,258,37,0.10738545013389154,17.5903846035103,0.014152841263395966,0.47,3,Normal,53,12,12,13,120,210.0,0.16896143730251625,1032.8871543274483,1032.8871543274483,,4,258.2217885818621,258.2217885818621,258.2217885818621,258.2217885818621,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1109.8871543274483,968.6633596278864,990.0,0.7109711505756986,0.3927533006256828,988.8962755487987,0.4717568115447117,0.4717568115447117,0.4717568115447117,0.4717568115447117,19.761159109367608,19.761159109367608,19.761159109367608,19.761159109367608,,1.0328871543274485,1.0328871543274485,1.0328871543274485,1.0328871543274485,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.113515958151005,46.113515958151005,46.113515958151005,46.113515958151005,184.45406383260402,4426.897531982497,0.1484077321021279,50.528122170724934,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1966-06-16,1966-06-27,1313.8865,0.9211255960444219,1210.2544854472196,0.278,1966,6,16,1966.06,1965,9,259,37,0.1045659875426398,32.63266888022872,0.026963476915493625,0.47,3,Normal,53,12,12,13,120,210.0,0.17351722511683124,1000.2544854472197,1000.2544854472197,,4,250.06362136180493,250.06362136180493,250.06362136180493,250.06362136180493,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1077.2544854472196,968.5607998114057,990.0,0.6638724532227912,0.35033083108138546,988.985796715696,0.4424655356061463,0.4424655356061463,0.4424655356061463,0.4424655356061463,19.982531368684164,19.982531368684164,19.982531368684164,19.982531368684164,,1.0002544854472195,1.0002544854472195,1.0002544854472195,1.0002544854472195,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.15688296279188,45.15688296279188,45.15688296279188,45.15688296279188,180.62753185116756,4335.060764428022,0.14924756241198406,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1966-06-17,1966-06-28,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1966,6,17,1966.06,1965,9,260,38,0.10319252978105704,15.896501870170367,0.013309662671288093,0.47,3,Normal,53,12,12,13,120,210.0,0.17582668085079425,984.3579835770493,984.3579835770493,,4,246.0894958942623,246.0894958942623,246.0894958942623,246.0894958942623,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1061.3579835770493,968.5108393769564,990.0,0.6409290484617206,0.3374863868616394,989.0215845646767,0.4285352129048412,0.4285352129048412,0.4285352129048412,0.4285352129048412,20.08220997481525,20.08220997481525,20.08220997481525,20.08220997481525,,0.9843579835770492,0.9843579835770492,0.9843579835770492,0.9843579835770492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.66090476009746,44.66090476009746,44.66090476009746,44.66090476009746,178.64361904038978,4287.4468569693545,0.14957292662402613,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1966-06-18,1966-06-29,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1966,6,18,1966.06,1965,9,261,38,0.10193760549347823,14.524586661791773,0.012310709884774531,0.47,3,Normal,53,12,12,13,120,210.0,0.17799123210875126,969.8333969152576,969.8333969152576,,4,242.4583492288144,242.4583492288144,242.4583492288144,242.4583492288144,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1046.8333969152575,968.4651906760192,990.0,0.6199657275065572,0.325866717532206,989.0541675549613,0.4160009816513806,0.4160009816513806,0.4160009816513806,0.4160009816513806,20.172975897290442,20.172975897290442,20.172975897290442,20.172975897290442,,0.9698333969152576,0.9698333969152576,0.9698333969152576,0.9698333969152576,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.20079190292545,44.20079190292545,44.20079190292545,44.20079190292545,176.80316761170178,4243.276022680842,0.1498543506854136,50.952599825417366,101.08297103830151,149.47147355052104,193.74152723850202,0.285
1966-06-19,1966-06-30,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1966,6,19,1966.06,1965,9,262,38,0.09963975794109203,26.59545778224765,0.02306155293697829,0.47,3,Normal,53,12,12,13,120,210.0,0.1820959863303452,943.2379391330098,943.2379391330098,,4,235.8094847832525,235.8094847832525,235.8094847832525,235.8094847832525,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1020.2379391330098,968.3816049515608,990.0,0.58830568127726,0.3045903513064079,989.1071039674164,0.3935298131897508,0.3935298131897508,0.3935298131897508,0.3935298131897508,20.33196920266571,20.33196920266571,20.33196920266571,20.33196920266571,,0.9432379391330098,0.9432379391330098,0.9432379391330098,0.9432379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.32750182933836,43.32750182933836,43.32750182933836,43.32750182933836,173.31000731735344,4159.4401756164825,0.1502812224922515,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1966-06-20,1966-07-01,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1966,6,20,1966.06,1965,9,263,38,0.09731940493095756,26.855937617297286,0.023842655139338764,0.47,3,Normal,53,12,12,13,120,210.0,0.1864376381346773,916.3820015157124,916.3820015157124,,4,229.0955003789281,229.0955003789281,229.0955003789281,229.0955003789281,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,993.3820015157124,968.2972005761923,990.0,0.5636966547753541,0.2831056012125701,989.153197744012,0.3714683788614126,0.3714683788614126,0.3714683788614126,0.3714683788614126,20.484528788958443,20.484528788958443,20.484528788958443,20.484528788958443,,0.9163820015157126,0.9163820015157126,0.9163820015157126,0.9163820015157126,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.409726749621015,42.409726749621015,42.409726749621015,42.409726749621015,169.63890699848406,4071.3337679636174,0.1506051293168836,51.30640234153508,101.80322399831958,150.58320196336996,195.29709941091681,0.3
1966-06-21,1966-07-02,1174.4491,0.9392146752102744,1103.0598300074992,0.306,1966,6,21,1966.06,1965,9,264,38,0.09530436931264792,23.32217150821339,0.02114316093629738,0.43,3,Normal,53,12,12,13,120,210.0,0.190379519122342,893.0598300074993,893.0598300074993,,4,223.26495750187482,223.26495750187482,223.26495750187482,223.26495750187482,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,970.0598300074993,968.2239023228807,990.0,0.5423257406443219,0.2644478640059993,989.1932263953496,0.3528232915171557,0.3528232915171557,0.3528232915171557,0.3528232915171557,20.616500780951867,20.616500780951867,20.616500780951867,20.616500780951867,,0.8930598300074991,0.8930598300074991,0.8930598300074991,0.8930598300074991,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.59665951420428,41.59665951420428,41.59665951420428,41.59665951420428,166.3866380568171,3993.27931336361,0.1508409911506667,51.45900996944273,102.1140386505385,151.0633090432646,195.96972406834405,0.305
1966-06-22,1966-07-03,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1966,6,22,1966.06,1965,9,265,38,0.09381386435903548,17.251214740884734,0.015887896355149842,0.43,3,Normal,53,12,12,13,120,210.0,0.19340424919030105,875.8086152666144,875.8086152666144,,4,218.9521538166536,218.9521538166536,218.9521538166536,218.9521538166536,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,952.8086152666144,968.1696842194092,990.0,0.5265178546267781,0.2506468922132916,989.2228352531599,0.33933877548383845,0.33933877548383845,0.33933877548383845,0.33933877548383845,20.713812258266785,20.713812258266785,20.713812258266785,20.713812258266785,,0.8758086152666145,0.8758086152666145,0.8758086152666145,0.8758086152666145,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.98568463085017,40.98568463085017,40.98568463085017,40.98568463085017,163.94273852340066,3934.625724561616,0.15098677263961974,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384597,0.31
1966-06-23,1966-07-04,1138.9177,0.936433295005044,1066.5204545505662,0.314,1966,6,23,1966.06,1965,9,266,38,0.09214736727316893,19.2881607160482,0.01808512966980672,0.43,3,Normal,53,12,12,13,120,210.0,0.19690199011559925,856.5204545505662,856.5204545505662,,4,214.1301136376416,214.1301136376416,214.1301136376416,214.1301136376416,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,933.5204545505662,968.1090642857305,990.0,0.5088434444088854,0.235216363640453,989.2559401919507,0.3245712894061883,0.3245712894061883,0.3245712894061883,0.3245712894061883,20.82230461681413,20.82230461681413,20.82230461681413,20.82230461681413,,0.8565204545505662,0.8565204545505662,0.8565204545505662,0.8565204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.292988491845726,40.292988491845726,40.292988491845726,40.292988491845726,161.1719539673829,3868.1268952171904,0.15111942136665452,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1966-06-24,1966-07-05,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1966,6,24,1966.06,1965,9,267,39,0.08902815549501106,36.10198817312335,0.0350362394999035,0.43,3,Normal,53,12,12,13,120,210.0,0.20380069539929704,820.4184663774429,820.4184663774429,,3,273.47282212581433,273.47282212581433,273.47282212581433,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,897.4184663774429,967.9956008943292,990.0,0.4757619413020393,0.2063347731019543,989.317903285596,0.5290207237995505,0.5290207237995505,0.5290207237995505,,20.79328166746738,20.79328166746738,20.79328166746738,,,1.093891288503257,1.093891288503257,1.093891288503257,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.38781425510341,51.38781425510341,51.38781425510341,,154.16344276531024,3699.922626367445,0.14961246114628549,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1966-06-25,1966-07-06,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1966,6,25,1966.06,1965,9,268,39,0.08697992058215302,23.706422602523503,0.023548364946176983,0.43,3,Normal,53,12,12,13,120,210.0,0.2085998685508443,796.7120437749194,796.7120437749194,,3,265.5706812583065,265.5706812583065,265.5706812583065,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,873.7120437749194,967.9210949947212,990.0,0.4540389245746273,0.1883560218874597,989.357605053538,0.498942446307697,0.498942446307697,0.498942446307697,,20.937567612509092,20.937567612509092,20.937567612509092,,,1.0622827250332258,1.0622827250332258,1.0622827250332258,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.249216112903994,50.249216112903994,50.249216112903994,,150.747648338712,3617.943560129088,0.1497425696562106,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1966-06-26,1966-07-07,1061.4682,0.9261528299725064,983.0817773558224,0.336,1966,6,26,1966.06,1965,9,269,39,0.08493826556354306,23.630266419096984,0.02403692852760926,0.43,3,Normal,53,12,12,13,120,210.0,0.21361396868206964,773.0817773558224,773.0817773558224,,3,257.69392578527413,257.69392578527413,257.69392578527413,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,850.0817773558224,967.8323271094232,990.0,0.4323856923977655,0.1765408886779112,989.3910734189244,0.4698332856820973,0.4698332856820973,0.4698332856820973,,21.08891302381888,21.08891302381888,21.08891302381888,,,1.0307757031410965,1.0307757031410965,1.0307757031410965,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.11128686043782,49.11128686043782,49.11128686043782,,147.33386058131347,3536.0126539515227,0.14986938419059576,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1966-06-27,1966-07-08,1044.7218,0.9257953135328424,967.1985463855954,0.342,1966,6,27,1966.06,1965,9,270,39,0.08356595440771544,15.883230970227034,0.016421892929411853,0.43,3,Normal,53,12,12,13,120,210.0,0.2171219144039933,757.1985463855954,757.1985463855954,,3,252.39951546186512,252.39951546186512,252.39951546186512,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,834.1985463855954,967.7687941855424,990.0,0.41783133732544603,0.1685992731927977,989.4135693894816,0.4507569113599788,0.4507569113599788,0.4507569113599788,,21.19401829257941,21.19401829257941,21.19401829257941,,,1.0095980618474605,1.0095980618474605,1.0095980618474605,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.34201606562026,48.34201606562026,48.34201606562026,,145.02604819686078,3480.6251567246586,0.14994444391880105,52.381883171660526,103.99565019660332,153.9747502819009,200.0603062866176,0.34
1966-06-28,1966-07-09,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1966,6,28,1966.06,1965,9,271,39,0.08189971950848521,19.285126148498076,0.020344818141380863,0.43,3,Normal,53,12,12,13,120,210.0,0.22153922026705106,737.9134202370973,737.9134202370973,,3,245.97114007903244,245.97114007903244,245.97114007903244,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,814.9134202370973,967.6916536809483,990.0,0.4001597077869816,0.15895671011854864,989.4408835820944,0.42812374587564783,0.42812374587564783,0.42812374587564783,,21.321106155270478,21.321106155270478,21.321106155270478,,,0.9838845603161296,0.9838845603161296,0.9838845603161296,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.39328619745555,47.39328619745555,47.39328619745555,,142.17985859236666,3412.3166062167998,0.14999245242967849,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1966-06-29,1966-07-10,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1966,6,29,1966.06,1965,9,272,39,0.08027954170687895,18.752057888961307,0.020181702176650912,0.43,3,Normal,53,12,12,13,120,210.0,0.2260102588309281,719.161362348136,719.161362348136,,3,239.72045411604526,239.72045411604526,239.72045411604526,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,796.161362348136,967.6166454493924,990.0,0.3829765471715987,0.14958068117406798,989.4674427716543,0.4066725480822761,0.4066725480822761,0.4066725480822761,,21.44412477417961,21.44412477417961,21.44412477417961,,,0.9588818164641812,0.9588818164641812,0.9588818164641812,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.45541605139058,46.45541605139058,46.45541605139058,,139.36624815417179,3344.789955700122,0.14999143722676056,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1966-06-30,1966-07-11,963.4877,0.9349079094156828,900.7722713547246,0.368,1966,6,30,1966.06,1965,9,273,39,0.07782672424504819,28.389090993411397,0.03151639087503812,0.43,3,Normal,53,12,12,13,120,210.0,0.2331332864900122,690.7722713547246,690.7722713547246,,3,230.25742378490816,230.25742378490816,230.25742378490816,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,767.7722713547246,967.5030890854187,990.0,0.3617520413650577,0.1372316814064174,989.5010162772284,0.3752410483340529,0.3752410483340529,0.3752410483340529,,21.622686143475537,21.622686143475537,21.622686143475537,,,0.9210296951396328,0.9210296951396328,0.9210296951396328,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.99313166265274,44.99313166265274,44.99313166265274,,134.97939498795824,3239.505479710998,0.14984852362845802,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1966-07-01,1966-07-12,939.9208,0.9394044269109342,882.9657604656668,0.376,1966,7,1,1966.07,1965,10,274,40,0.07628824170423361,17.80651088905779,0.020166705988312408,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.2570881116389865,655.9657604656667,655.9657604656667,,3,218.65525348855562,218.65525348855562,218.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,735.9657604656668,967.4318630418626,990.0,0.34331348432792275,0.12678972813970005,989.5298967875324,0.3384200874872296,0.3384200874872296,0.3384200874872296,,21.75961365818257,21.75961365818257,21.75961365818257,,,0.8746210139542223,0.8746210139542223,0.8746210139542223,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.99659193436797,42.99659193436797,42.99659193436797,,128.9897758031039,3095.7546192744926,0.14608695102183358,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1966-07-02,1966-07-13,932.1467,0.9418638351561232,877.955265790124,0.378,1966,7,2,1966.07,1965,10,275,40,0.07585533496426672,5.010494675542759,0.005707004526060354,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.2585553146557066,650.955265790124,650.955265790124,,3,216.98508859670798,216.98508859670798,216.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,730.955265790124,967.4118210631603,990.0,0.34040884973340524,0.12528657973703722,989.5343045705297,0.3332752193588777,0.3332752193588777,0.3332752193588777,,21.789208288010236,21.789208288010236,21.789208288010236,,,0.8679403543868319,0.8679403543868319,0.8679403543868319,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.72620076706265,42.72620076706265,42.72620076706265,,128.17860230118794,3076.286455228511,0.14599673502252122,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1966-07-03,1966-07-14,901.4559,0.9283606107785491,836.8761499139267,0.392,1966,7,3,1966.07,1965,10,276,40,0.07230609935256327,41.079115876197314,0.04908625473485213,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.2712468266939464,609.8761499139267,609.8761499139267,,3,203.2920499713089,203.2920499713089,203.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,689.8761499139267,967.2475045996556,990.0,0.31659486951531984,0.11296284497417802,989.5704422855104,0.2925712172547521,0.2925712172547521,0.2925712172547521,,22.0303664686,22.0303664686,22.0303664686,,,0.8131681998852356,0.8131681998852356,0.8131681998852356,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.63380853428874,39.63380853428874,39.63380853428874,,118.90142560286623,2853.6342144687897,0.1420776845117349,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1966-07-04,1966-07-15,878.8611,0.9265360667890472,814.2965068478958,0.4,1966,7,4,1966.07,1965,10,277,40,0.0703552181916582,22.57964306603105,0.02772901870036974,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.27876823502375875,587.2965068478958,587.2965068478958,,3,195.76550228263196,195.76550228263196,195.76550228263196,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,667.2965068478958,967.1571860273916,990.0,0.303505221361099,0.10491860273915833,989.5915761758996,0.271318925906289,0.271318925906289,0.271318925906289,,22.163071222601925,22.163071222601925,22.163071222601925,,,0.7830620091305277,0.7830620091305277,0.7830620091305277,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.3963370475197,38.3963370475197,38.3963370475197,,115.18901114255912,2764.5362674214184,0.14145831423058716,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1966-07-05,1966-07-16,849.2947,0.9261387421267372,786.5647251529042,0.41,1966,7,5,1966.07,1965,10,278,40,0.06795919225321093,27.731781694991355,0.03525683368218736,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.28859672032186845,559.5647251529042,559.5647251529042,,3,186.5215750509681,186.5215750509681,186.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,639.5647251529043,967.0462589006115,990.0,0.2874288261755966,0.09382589006116167,989.6187452837632,0.24630564193628185,0.24630564193628185,0.24630564193628185,,22.326180741215328,22.326180741215328,22.326180741215328,,,0.7460863002038722,0.7460863002038722,0.7460863002038722,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.85252084956375,36.85252084956375,36.85252084956375,,110.55756254869127,2653.3815011685897,0.14055748880322524,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1966-07-06,1966-07-17,827.5366,0.9228252692239536,763.6716856876753,0.42,1966,7,6,1966.07,1965,10,279,40,0.06598123364341514,22.89303946522898,0.029977593636477607,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.29724815552849754,536.6716856876753,536.6716856876753,,2,268.3358428438377,268.3358428438377,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,616.6716856876752,966.9546867427507,990.0,0.27415749894937697,0.08466867427507012,989.6411738267757,0.5093678902357872,0.5093678902357872,,,22.17711919378896,22.17711919378896,,,,1.0733433713753506,1.0733433713753506,,,0.94,0.94,,,0.98,0.98,,,53.778261001691725,53.778261001691725,,,107.55652200338345,2581.356528081203,0.14084131180866075,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1966-07-07,1966-07-18,820.3628,0.9212730355954843,755.7781270456113,0.423,1966,7,7,1966.07,1965,10,280,40,0.06529923017674083,7.893558642064023,0.010444280351060814,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.3003526985986729,528.7781270456113,528.7781270456113,,2,264.38906352280566,264.38906352280566,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,608.7781270456113,966.9231125081824,990.0,0.26958152292499205,0.08151125081824452,989.6489072262567,0.49452015046548997,0.49452015046548997,,,22.23127456760884,22.23127456760884,,,,1.057556254091223,1.057556254091223,,,0.94,0.94,,,0.98,0.98,,,53.1166633158344,53.1166633158344,,,106.2333266316688,2549.5998391600515,0.14056152570456382,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1966-07-08,1966-07-19,799.0771,0.9168437076495652,732.6288110618622,0.434,1966,7,8,1966.07,1965,10,281,41,0.0632991292757449,23.149315983749148,0.03159760527325815,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.3098431246117516,505.62881106186217,505.62881106186217,,2,252.81440553093108,252.81440553093108,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,585.6288110618623,966.8305152442474,990.0,0.2561616296010795,0.07225152442474488,989.6715868459744,0.4522375966477042,0.4522375966477042,,,22.38883400507916,22.38883400507916,,,,1.0112576221237244,1.0112576221237244,,,0.94,0.94,,,0.98,0.98,,,51.15124748067219,51.15124748067219,,,102.30249496134438,2455.259879072265,0.13963755371982786,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1966-07-09,1966-07-20,778.1427,0.91994408895877,715.8477772314177,0.442,1966,7,9,1966.07,1965,10,282,41,0.06184924795279448,16.781033830444585,0.023442181933352086,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.3171065235096985,488.8477772314177,488.8477772314177,,2,244.42388861570885,244.42388861570885,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,568.8477772314178,966.7633911089256,990.0,0.24643349404719864,0.06776955544628355,989.6857969505064,0.4227627777892772,0.4227627777892772,,,22.499643063791666,22.499643063791666,,,,0.9776955544628354,0.9776955544628354,,,0.94,0.94,,,0.98,0.98,,,49.698377925704115,49.698377925704115,,,99.39675585140823,2385.5221404337976,0.13885180482899714,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1966-07-10,1966-07-21,764.3804,0.9163502974918004,700.4402069369013,0.448,1966,7,10,1966.07,1965,10,283,41,0.060518033879348274,15.407570294516287,0.02199698152950873,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.32408190985022817,473.44020693690135,473.44020693690135,,2,236.72010346845062,236.72010346845062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,553.4402069369013,966.7017608277476,990.0,0.2375015692387833,0.06468804138738027,989.6978103893738,0.39657074935372777,0.39657074935372777,,,22.599478812272526,22.599478812272526,,,,0.9468804138738026,0.9468804138738026,,,0.94,0.94,,,0.98,0.98,,,48.34554965756357,48.34554965756357,,,96.69109931512712,2320.586383563051,0.13804333097605498,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1966-07-11,1966-07-22,750.7725,0.9169012381868608,688.3842348466451,0.453,1966,7,11,1966.07,1965,10,284,41,0.05947639789075013,12.055972090256205,0.01751343432921873,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3297576970956779,461.38423484664514,461.38423484664514,,2,230.69211742332251,230.69211742332251,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,541.3842348466451,966.6535369393864,990.0,0.2305125999110986,0.062276846969329024,989.7072105531197,0.3766573348834605,0.3766573348834605,,,22.677016278849592,22.677016278849592,,,,0.9227684696932902,0.9227684696932902,,,0.94,0.94,,,0.98,0.98,,,47.276095769831244,47.276095769831244,,,94.55219153966247,2269.2525969519,0.13735380148664555,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1966-07-12,1966-07-23,744.0263,0.912658034993986,679.0415809418463,0.457,1966,7,12,1966.07,1965,10,285,41,0.0586691925933755,9.342653904799024,0.013758588821380495,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3342946976607026,452.0415809418463,452.0415809418463,,2,226.02079047092315,226.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.0415809418463,966.6161663237673,990.0,0.22509656866193986,0.06040831618836926,989.7144951151497,0.3615764948260913,0.3615764948260913,,,22.736752296556322,22.736752296556322,,,,0.9040831618836924,0.9040831618836924,,,0.94,0.94,,,0.98,0.98,,,46.44080686277072,46.44080686277072,,,92.88161372554144,2229.1587294129945,0.13678339638157727,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1966-07-13,1966-07-24,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1966,7,13,1966.07,1965,10,286,41,0.056842969894414,21.136836793535853,0.032127503231335584,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.34503475164001524,430.90474414831016,430.90474414831016,,2,215.45237207415508,215.45237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,510.90474414831016,966.5316189765933,990.0,0.2128433299410494,0.05618094882966205,989.7309757212292,0.3285882167216795,0.3285882167216795,,,22.87076852791434,22.87076852791434,,,,0.8618094882966204,0.8618094882966204,,,0.94,0.94,,,0.98,0.98,,,44.530233771993856,44.530233771993856,,,89.06046754398773,2137.4512210557054,0.1353698515417773,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1966-07-14,1966-07-25,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1966,7,14,1966.07,1965,10,287,41,0.05543926412548311,16.246594547811355,0.02531970420375181,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3537709294915554,414.65814960049886,414.65814960049886,,2,207.32907480024943,207.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,494.65814960049886,966.4666325984019,990.0,0.20623333381566386,0.052931629920099775,989.7408350362642,0.30429804891289597,0.30429804891289597,,,22.96990438894941,22.96990438894941,,,,0.8293162992009977,0.8293162992009977,,,0.93,0.93,,,0.97,0.97,,,42.1447117038369,42.1447117038369,,,84.28942340767382,2022.9461617841714,0.13136188398784154,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
