Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1966-07-15,1966-07-26,704.3503,0.8963170852085334,631.321207861756,0.475,1966,7,15,1966.07,1965,10,288,42,0.054546152359255716,10.336941738742896,0.016373506243760518,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3595634000144464,404.32120786175597,404.32120786175597,,2,202.16060393087798,202.16060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,484.32120786175597,966.425284831447,990.0,0.2028004011349005,0.0508642415723512,989.7463353572928,0.2893256217110165,0.2893256217110165,,,23.03172490413473,23.03172490413473,,,,0.8086424157235119,0.8086424157235119,,,0.94,0.94,,,0.97,0.97,,,41.64775405982233,41.64775405982233,,,83.29550811964467,1999.092194871472,0.13193839694022186,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1966-07-16,1966-07-27,691.4282,0.8964100209249521,619.803167230102,0.479,1966,7,16,1966.07,1965,10,289,42,0.053550993648680816,11.518040631654005,0.01858338459793305,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3662453049642553,392.803167230102,392.803167230102,,2,196.40158361505095,196.40158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,472.803167230102,966.3792126689204,990.0,0.19897522158933276,0.048560633446020386,989.7524641449646,0.27308422521770004,0.27308422521770004,,,23.100167250826587,23.100167250826587,,,,0.7856063344602039,0.7856063344602039,,,0.93,0.93,,,0.97,0.97,,,40.14983822717619,40.14983822717619,,,80.29967645435238,1927.192234904457,0.1295567378482613,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1966-07-17,1966-07-28,685.0236,0.8943005987939278,612.617015667972,0.483,1966,7,17,1966.07,1965,10,290,42,0.05293011015371278,7.186151562129908,0.011730251328873762,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.37054145443950604,385.61701566797205,385.61701566797205,,2,192.80850783398603,192.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,465.61701566797205,966.350468062672,990.0,0.1965886767901014,0.04712340313359442,989.7562879200765,0.26318704465042564,0.26318704465042564,,,23.14263281275394,23.14263281275394,,,,0.7712340313359441,0.7712340313359441,,,0.93,0.93,,,0.97,0.97,,,39.48777364829235,39.48777364829235,,,78.9755472965847,1895.413135118032,0.12891504035432813,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1966-07-18,1966-07-29,666.0345,0.8891922297499859,592.2327021454171,0.493,1966,7,18,1966.07,1965,10,291,42,0.05116890546536404,20.384313522554976,0.03441943251142825,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3832952810232729,365.2327021454171,365.2327021454171,,2,182.61635107270854,182.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,445.2327021454171,966.2650471596544,990.0,0.18981897857227872,0.043046540429083416,989.7671344809987,0.2360989163622359,0.2360989163622359,,,23.2659884049821,23.2659884049821,,,,0.7304654042908342,0.7304654042908342,,,0.93,0.93,,,0.97,0.97,,,37.59974142235459,37.59974142235459,,,75.19948284470918,1804.7875882730207,0.12697624189324935,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1966-07-19,1966-07-30,653.5614,0.8949481661930335,584.9035764245518,0.499,1966,7,19,1966.07,1965,10,292,42,0.050535669003081284,7.32912572086525,0.012530485393280293,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3880981569434485,357.90357642455183,357.90357642455183,,2,178.95178821227591,178.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,437.90357642455183,966.2320660939104,990.0,0.18738495158010945,0.04158071528491036,989.7710343331348,0.2267159191862915,0.2267159191862915,,,23.31225232003817,23.31225232003817,,,,0.7158071528491037,0.7158071528491037,,,0.93,0.93,,,0.97,0.97,,,36.918493237423746,36.918493237423746,,,73.83698647484749,1772.0876753963398,0.12623787826055788,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1966-07-20,1966-07-31,647.3805,0.8937580352708416,578.6015237526551,0.502,1966,7,20,1966.07,1965,10,293,42,0.0499911716522294,6.302052671896718,0.01089187016139067,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3923252716787515,351.6015237526551,351.6015237526551,,2,175.80076187632756,175.80076187632756,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,431.6015237526551,966.2037068568867,990.0,0.18529201895844635,0.040320304750531034,989.7743876762912,0.2187985782509736,0.2187985782509736,,,23.3518822411532,23.3518822411532,,,,0.7032030475053103,0.7032030475053103,,,0.93,0.93,,,0.97,0.97,,,36.33007839358599,36.33007839358599,,,72.66015678717197,1743.8437628921274,0.12557892401651066,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1966-07-21,1966-08-01,635.1294,0.8997395729536994,571.4510551263394,0.507,1966,7,21,1966.07,1965,10,294,42,0.04937337116291572,7.150468626315727,0.012512827760436744,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3972343702293343,344.4510551263393,344.4510551263393,,2,172.22552756316966,172.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.4510551263393,966.1715297480683,990.0,0.1829173245807031,0.03889021102526788,989.7781924643941,0.2099841793013293,0.2099841793013293,,,23.396678537024233,23.396678537024233,,,,0.6889021102526788,0.6889021102526788,,,0.92,0.92,,,0.97,0.97,,,35.276078533889915,35.276078533889915,,,70.55215706777983,1693.251769626716,0.12346141709753565,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1966-07-22,1966-08-02,635.1294,0.8997395729536994,571.4510551263394,0.507,1966,7,22,1966.07,1965,10,295,43,0.04937337116291572,0.0,0.0,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3972343702293343,344.4510551263393,344.4510551263393,,2,172.22552756316966,172.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.4510551263393,966.1715297480683,990.0,0.1829173245807031,0.03889021102526788,989.7781924643941,0.2099841793013293,0.2099841793013293,,,23.396678537024233,23.396678537024233,,,,0.6889021102526788,0.6889021102526788,,,0.92,0.92,,,0.97,0.97,,,35.276078533889915,35.276078533889915,,,70.55215706777983,1693.251769626716,0.12346141709753565,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1966-07-23,1966-08-03,623.0255,0.8986760817668561,559.8981151808364,0.516,1966,7,23,1966.07,1965,10,296,43,0.04837519715162426,11.552939945502999,0.02063400399512261,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4054309058116464,332.8981151808364,332.8981151808364,,2,166.4490575904182,166.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,412.8981151808364,966.1195415183136,990.0,0.17908055485710433,0.03657962303616728,989.7843398221067,0.19612206320658596,0.19612206320658596,,,23.46867624058649,23.46867624058649,,,,0.6657962303616728,0.6657962303616728,,,0.92,0.92,,,0.97,0.97,,,34.197826398184986,34.197826398184986,,,68.39565279636997,1641.4956671128793,0.12215731923705347,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1966-07-24,1966-08-04,617.0284,0.9016230362380232,556.3270194530895,0.52,1966,7,24,1966.07,1965,10,297,43,0.048066654480746936,3.571095727746865,0.00641905858043263,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4080333905463692,329.32701945308946,329.32701945308946,,2,164.66350972654473,164.66350972654473,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,409.3270194530895,966.1034715875387,990.0,0.17789458210619208,0.0358654038906179,989.7862400140033,0.19193197120346947,0.19193197120346947,,,23.490836455260876,23.490836455260876,,,,0.6586540389061789,0.6586540389061789,,,0.92,0.92,,,0.97,0.97,,,33.86292106335261,33.86292106335261,,,67.72584212670522,1625.420211040925,0.12173746691880025,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1966-07-25,1966-08-05,611.0679,0.9037819743727112,552.2721531377864,0.523,1966,7,25,1966.07,1965,10,298,43,0.047716314031104747,4.054866315303117,0.007342152401248206,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.41102923388455853,325.27215313778635,325.27215313778635,,2,162.63607656889317,162.63607656889317,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,405.2721531377864,966.0852246891199,990.0,0.17654794753653422,0.03505443062755728,989.7883976218359,0.18722852274451826,0.18722852274451826,,,23.5159444099714,23.5159444099714,,,,0.6505443062755728,0.6505443062755728,,,0.92,0.92,,,0.97,0.97,,,33.48172944685504,33.48172944685504,,,66.96345889371008,1607.123013449042,0.1212508335125189,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1966-07-26,1966-08-06,605.1438,0.9013534933782996,545.4484781262191,0.527,1966,7,26,1966.07,1965,10,299,43,0.047126748510105336,6.8236750115672775,0.012510210011051213,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.416171295921136,318.4484781262192,318.4484781262192,,2,159.22423906310956,159.22423906310956,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,398.44847812621913,966.054518151568,990.0,0.1742817824035414,0.033689695625243835,989.7920285219712,0.1794436668642332,0.1794436668642332,,,23.558066703539012,23.558066703539012,,,,0.6368969562524383,0.6368969562524383,,,0.92,0.92,,,0.97,0.97,,,32.83805290260086,32.83805290260086,,,65.67610580520171,1576.2265393248413,0.12040753332160545,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1966-07-27,1966-08-07,599.256,0.9049755562485899,542.3120319353051,0.53,1966,7,27,1966.07,1965,10,300,43,0.04685575955921036,3.1364461909140573,0.0057834715186408005,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4185782107579717,315.31203193530513,315.31203193530513,,2,157.65601596765254,157.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,395.3120319353051,966.0404041437088,990.0,0.17324015820729688,0.03306240638706101,989.7936974354055,0.1759202468984048,0.1759202468984048,,,23.57737304479836,23.57737304479836,,,,0.6306240638706101,0.6306240638706101,,,0.92,0.92,,,0.97,0.97,,,32.54127249346002,32.54127249346002,,,65.08254498692004,1561.9810796860809,0.12000940630925196,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1966-07-28,1966-08-08,587.589,0.9034011913285348,530.8286026115426,0.537,1966,7,28,1966.07,1965,10,301,43,0.04586359126563728,11.483429323762493,0.02163302668180826,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4276333243597225,303.82860261154264,303.82860261154264,,2,151.91430130577132,151.91430130577132,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,383.8286026115426,965.9887287117521,990.0,0.1694264731920252,0.03076572052230852,989.7998078062856,0.16331463603443555,0.16331463603443555,,,23.647764458499303,23.647764458499303,,,,0.6076572052230852,0.6076572052230852,,,0.92,0.92,,,0.97,0.97,,,31.449758907604018,31.449758907604018,,,62.899517815208036,1509.5884275649926,0.11849308327727312,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1966-07-29,1966-08-09,576.0661,0.900130952321488,518.5349271931256,0.546,1966,7,29,1966.07,1965,10,302,44,0.044801417709486036,12.293675418417024,0.023708480902074915,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.43777186086339576,291.53492719312555,291.53492719312555,,2,145.76746359656278,145.76746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,371.5349271931256,965.9334071723689,990.0,0.16534370275786456,0.028306985438625105,989.8063493118036,0.15033260091215375,0.15033260091215375,,,23.722609538522445,23.722609538522445,,,,0.5830698543862511,0.5830698543862511,,,0.91,0.91,,,0.97,0.97,,,29.943681286273183,29.943681286273183,,,59.887362572546365,1437.2967017411127,0.11549340156645155,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1966-07-30,1966-08-10,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1966,7,30,1966.07,1965,10,303,44,0.04422851277919487,6.630844100592357,0.012953294024407588,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.44344244849277137,284.9040830925332,284.9040830925332,,2,142.4520415462666,142.4520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,364.9040830925332,965.9035683739163,990.0,0.16314157741080434,0.02698081661850664,989.8098776059708,0.14355070311252874,0.14355070311252874,,,23.762758528941717,23.762758528941717,,,,0.5698081661850664,0.5698081661850664,,,0.91,0.91,,,0.97,0.97,,,29.3121494656733,29.3121494656733,,,58.6242989313466,1406.9831743523182,0.11452203814664536,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1966-07-31,1966-08-11,564.6867,0.8934466484158033,504.51743951998014,0.551,1966,7,31,1966.07,1965,10,304,44,0.043590306774526286,7.386643572553054,0.014641007414096588,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4499348926688792,277.51743951998014,277.51743951998014,,2,138.75871975999007,138.75871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,357.5174395199801,965.8703284778398,990.0,0.16068844854907088,0.025503487903996033,989.8138080635471,0.13617750491406622,0.13617750491406622,,,23.807302080793047,23.807302080793047,,,,0.5550348790399603,0.5550348790399603,,,0.91,0.91,,,0.97,0.97,,,28.605701386773628,28.605701386773628,,,57.211402773547256,1373.0736665651339,0.11339826593106607,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1966-08-01,1966-08-12,553.45,0.8984344302682933,497.238535431987,0.561,1966,8,1,1966.08,1965,11,305,44,0.04296140946132368,7.278904087993169,0.014638656438140822,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719078,313.238535431987,313.238535431987,,2,156.6192677159935,156.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.238535431987,965.837573409444,990.0,0.1695626132430953,0.032647707086397394,989.7977896796704,0.17360988193901414,0.17360988193901414,,,23.78660638828749,23.78660638828749,,,,0.626477070863974,0.626477070863974,,,0.92,0.92,,,0.97,0.97,,,32.61416350658788,32.61416350658788,,,65.22832701317576,1565.479848316218,0.13118115826744442,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1966-08-02,1966-08-13,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1966,8,2,1966.08,1965,11,306,44,0.0423126341211078,7.508973845091134,0.015332898877411894,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.3757175682917228,305.72956158689584,305.72956158689584,,2,152.86478079344792,152.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.72956158689584,965.803783027141,990.0,0.167068858091589,0.03114591231737917,989.801785229591,0.16536939129380493,0.16536939129380493,,,23.832632811156234,23.832632811156234,,,,0.6114591231737917,0.6114591231737917,,,0.92,0.92,,,0.97,0.97,,,31.89392941439733,31.89392941439733,,,63.78785882879467,1530.908611891072,0.1302511913352741,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1966-08-03,1966-08-14,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1966,8,3,1966.08,1965,11,307,44,0.0419933358562162,3.695581769578723,0.00760354609562023,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.3785743541411633,302.0339798173171,302.0339798173171,,2,151.01698990865856,151.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.0339798173171,965.7871529091777,990.0,0.16584154311276214,0.030406795963463424,989.8037516609238,0.16138645950769134,0.16138645950769134,,,23.855212292238267,23.855212292238267,,,,0.6040679596346342,0.6040679596346342,,,0.92,0.92,,,0.97,0.97,,,31.53825529577243,31.53825529577243,,,63.07651059154486,1513.8362541970764,0.1297779851014801,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1966-08-04,1966-08-15,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1966,8,4,1966.08,1965,11,308,44,0.04167127545761165,3.727550909774948,0.007728594699054937,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.3815002018877768,298.30642890754217,298.30642890754217,,2,149.15321445377108,149.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.30642890754217,965.7703789300841,990.0,0.1646036110763055,0.02966128578150843,989.8057351031423,0.15741763385462718,0.15741763385462718,,,23.877938539203658,23.877938539203658,,,,0.5966128578150843,0.5966128578150843,,,0.92,0.92,,,0.97,0.97,,,31.178700945355658,31.178700945355658,,,62.357401890711316,1496.5776453770716,0.12929000766578044,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1966-08-05,1966-08-16,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1966,8,5,1966.08,1965,11,309,45,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.3845304155992817,294.50571121465197,294.50571121465197,,2,147.25285560732598,147.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.505711214652,965.753275700466,990.0,0.16334138010818697,0.028901142242930406,989.8077574776488,0.15342112102709335,0.15342112102709335,,,23.90106065615592,23.90106065615592,,,,0.5890114224293039,0.5890114224293039,,,0.92,0.92,,,0.97,0.97,,,30.811260700033298,30.811260700033298,,,61.6225214000666,1478.9405136015982,0.1287811617621915,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1966-08-06,1966-08-17,525.9775,0.902386984931612,474.6352503668669,0.579,1966,8,6,1966.08,1965,11,310,45,0.041008485631697296,3.870460847785125,0.008154600495419318,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.7358586266507,990.0,0.16205598720670855,0.028127050073373374,989.80981696272,0.14940337990303226,0.14940337990303226,,,23.92455495616601,23.92455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.105392496642605,30.105392496642605,,,60.21078499328521,1445.058839838845,0.12685696004825933,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1966-08-07,1966-08-18,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1966,8,7,1966.08,1965,11,311,45,0.040635110341786566,4.321473262855761,0.009188489628063895,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.3912281735249017,286.3137771040112,286.3137771040112,,2,143.15688855200557,143.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.31377710401114,965.716411996968,990.0,0.16062081158435793,0.027262755420802226,989.8121164329947,0.14497959341320488,0.14497959341320488,,,23.95072484261363,23.95072484261363,,,,0.5726275542080222,0.5726275542080222,,,0.91,0.91,,,0.97,0.97,,,29.690194728193497,29.690194728193497,,,59.38038945638699,1425.129346953288,0.1262569636424979,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1966-08-08,1966-08-19,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1966,8,8,1966.08,1965,11,312,45,0.040635110341786566,0.0,0.0,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.3912281735249017,286.3137771040112,286.3137771040112,,2,143.15688855200557,143.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.31377710401114,965.716411996968,990.0,0.16062081158435793,0.027262755420802226,989.8121164329947,0.14497959341320488,0.14497959341320488,,,23.95072484261363,23.95072484261363,,,,0.5726275542080222,0.5726275542080222,,,0.91,0.91,,,0.97,0.97,,,29.690194728193497,29.690194728193497,,,59.38038945638699,1425.129346953288,0.1262569636424979,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1966-08-09,1966-08-20,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1966,8,9,1966.08,1965,11,313,45,0.040635110341786566,0.0,0.0,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.3912281735249017,286.3137771040112,286.3137771040112,,2,143.15688855200557,143.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.31377710401114,965.716411996968,990.0,0.16062081158435793,0.027262755420802226,989.8121164329947,0.14497959341320488,0.14497959341320488,,,23.95072484261363,23.95072484261363,,,,0.5726275542080222,0.5726275542080222,,,0.91,0.91,,,0.97,0.97,,,29.690194728193497,29.690194728193497,,,59.38038945638699,1425.129346953288,0.1262569636424979,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1966-08-10,1966-08-21,515.2343,0.9068984701816172,467.2651984550963,0.585,1966,8,10,1966.08,1965,11,314,45,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1966-08-11,1966-08-22,504.6303,0.9029227850160232,455.6421958794713,0.595,1966,8,11,1966.08,1965,11,315,45,0.039367485723986316,11.623002575625035,0.025509056625430737,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107403,271.64219587947133,271.64219587947133,,1,271.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.64219587947133,965.6503898814577,990.0,0.15574833073487976,0.024328439175894254,989.8199232300892,0.5219747030074686,,,,23.647558645624127,,,,,1.086568783517885,,,,0.95,,,,0.98,,,,58.66812816616881,,,,58.66812816616881,1408.0350759880514,0.12875920776592867,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1966-08-12,1966-08-23,499.3804,0.9040455652308316,451.46263598319877,0.599,1966,8,12,1966.08,1965,11,316,46,0.03900637174894837,4.179559896272509,0.009257820167487905,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.40756418213720697,267.4626359831988,267.4626359831988,,1,267.4626359831988,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.4626359831988,965.6315818619245,990.0,0.15436028501287044,0.023492527196639752,989.8221471877904,0.5060640550394953,,,,23.68450127082665,,,,,1.069850543932795,,,,0.95,,,,0.98,,,,57.85568674155514,,,,57.85568674155514,1388.5364817973236,0.1281516611348281,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1966-08-13,1966-08-24,494.165,0.906269201155406,447.8465197889612,0.602,1966,8,13,1966.08,1965,11,317,46,0.03869393930976625,3.6161161942375766,0.008074454158852456,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4108550404426641,263.8465197889612,263.8465197889612,,1,263.8465197889612,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.8465197889612,965.6153093390504,990.0,0.15315936081552214,0.02276930395779224,989.8240713352268,0.492496205283824,,,,23.716265790892525,,,,,1.0553860791558447,,,,0.95,,,,0.98,,,,57.1500174492591,,,,57.1500174492591,1371.6004187822184,0.1276107213609473,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1966-08-14,1966-08-25,488.9841,0.903846329229718,441.96648383669736,0.607,1966,8,14,1966.08,1965,11,318,46,0.038185904203490655,5.880035952263825,0.013304257601661136,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1966-08-15,1966-08-26,483.8375,0.9046676919919062,437.7121544241339,0.612,1966,8,15,1966.08,1965,11,319,46,0.03781833014224517,4.254329412563436,0.009719468307112806,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747437,253.71215442413398,253.71215442413398,,1,253.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413387,965.5697046949084,990.0,0.14979370442129908,0.020742430884826787,989.8294638646937,0.455449810821281,,,,23.804309358964016,,,,,1.0148486176965357,,,,0.95,,,,0.98,,,,55.15889371446083,,,,55.15889371446083,1323.8134491470598,0.1260163629384004,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1966-08-16,1966-08-27,478.7252,0.9032161634332492,432.39233848281486,0.616,1966,8,16,1966.08,1965,11,320,46,0.037358698044915206,5.319815941319063,0.012303215084673606,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4255394548516334,248.39233848281486,248.39233848281486,,1,248.39233848281486,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,319.39233848281486,965.5457655231728,990.0,0.1480269758799016,0.01967846769656297,989.8322945564237,0.4365802452496955,,,,23.84994878800117,,,,,0.9935693539312594,,,,0.94,,,,0.98,,,,53.53632844170487,,,,53.53632844170487,1284.8718826009167,0.12381423923826675,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1966-08-17,1966-08-28,478.7252,0.9032161634332492,432.39233848281486,0.616,1966,8,17,1966.08,1965,11,321,46,0.037358698044915206,0.0,0.0,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4255394548516334,248.39233848281486,248.39233848281486,,1,248.39233848281486,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,319.39233848281486,965.5457655231728,990.0,0.1480269758799016,0.01967846769656297,989.8322945564237,0.4365802452496955,,,,23.84994878800117,,,,,0.9935693539312594,,,,0.94,,,,0.98,,,,53.53632844170487,,,,53.53632844170487,1284.8718826009167,0.12381423923826675,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1966-08-18,1966-08-29,473.647,0.90577073560875,429.0155916088776,0.62,1966,8,18,1966.08,1965,11,322,46,0.037066947115007035,3.376746873937236,0.007870918773077433,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.01900311832177553,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1966-08-19,1966-08-30,473.647,0.90577073560875,429.0155916088776,0.62,1966,8,19,1966.08,1965,11,323,47,0.037066947115007035,0.0,0.0,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.01900311832177553,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1966-08-20,1966-08-31,473.647,0.90577073560875,429.0155916088776,0.62,1966,8,20,1966.08,1965,11,324,47,0.037066947115007035,0.0,0.0,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.01900311832177553,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1966-08-21,1966-09-01,468.6029,0.9047178570238064,423.9534114831411,0.627,1966,8,21,1966.08,1965,11,325,47,0.03662957475214339,5.062180125736519,0.011940416066065362,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.43400995254714897,239.9534114831411,239.9534114831411,,1,239.9534114831411,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9534114831411,965.5077903516741,990.0,0.14522438019735312,0.017990682296628226,989.836784937506,0.40746217351004616,,,,23.921532412321945,,,,,0.9598136459325644,,,,0.94,,,,0.98,,,,51.8727010431569,,,,51.8727010431569,1244.9448250357655,0.1223547202077879,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1966-08-22,1966-09-02,463.5928,0.9085437496786656,421.1943408360317,0.629,1966,8,22,1966.08,1965,11,326,47,0.036391191048233136,2.759070647109412,0.006550588124315516,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4368529729881391,237.19434083603167,237.19434083603167,,1,237.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.1943408360317,965.4953745337622,990.0,0.14430808367248285,0.017438868167206342,989.8382530481604,0.3981590364059798,,,,23.944719477992106,,,,,0.9487773633441268,,,,0.94,,,,0.98,,,,51.325951972583724,,,,51.325951972583724,1231.8228473420095,0.1218581234275524,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1966-08-23,1966-09-03,458.6166,0.9126459050733976,418.5545619886844,0.634,1966,8,23,1966.08,1965,11,327,47,0.03616311415582233,2.639778847347316,0.006306893024424094,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4396081579561769,234.55456198868438,234.55456198868438,,1,234.55456198868438,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.5545619886844,965.4834955289493,990.0,0.14343140435048554,0.016910912397736882,989.8396576832516,0.3893581792487873,,,,23.96680397505385,,,,,0.9382182479547376,,,,0.94,,,,0.98,,,,50.801547833806474,,,,50.801547833806474,1219.2371480113554,0.12137377643772974,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1966-08-24,1966-09-04,458.6166,0.9126459050733976,418.5545619886844,0.634,1966,8,24,1966.08,1965,11,328,47,0.03616311415582233,0.0,0.0,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4396081579561769,234.55456198868438,234.55456198868438,,1,234.55456198868438,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.5545619886844,965.4834955289493,990.0,0.14343140435048554,0.016910912397736882,989.8396576832516,0.3893581792487873,,,,23.96680397505385,,,,,0.9382182479547376,,,,0.94,,,,0.98,,,,50.801547833806474,,,,50.801547833806474,1219.2371480113554,0.12137377643772974,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1966-08-25,1966-09-05,448.7655,0.9074387897559502,407.2272222042238,0.643,1966,8,25,1966.08,1965,11,329,47,0.03518443199844493,11.327339784460607,0.02781577253885047,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.451836198484109,223.22722220422375,223.22722220422375,,1,223.22722220422375,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.22722220422384,965.432522499919,990.0,0.13966955718959462,0.014645444440844757,989.8456849983696,0.35270417495202355,,,,24.06045832349865,,,,,0.8929088888168951,,,,0.94,,,,0.98,,,,48.5371182252872,,,,48.5371182252872,1164.8908374068926,0.1191892770885192,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1966-08-26,1966-09-06,448.7655,0.9074387897559502,407.2272222042238,0.643,1966,8,26,1966.08,1965,11,330,48,0.03518443199844493,0.0,0.0,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.451836198484109,223.22722220422375,223.22722220422375,,1,223.22722220422375,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.22722220422384,965.432522499919,990.0,0.13966955718959462,0.014645444440844757,989.8456849983696,0.35270417495202355,,,,24.06045832349865,,,,,0.8929088888168951,,,,0.94,,,,0.98,,,,48.5371182252872,,,,48.5371182252872,1164.8908374068926,0.1191892770885192,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1966-08-27,1966-09-07,443.8904,0.9062157470692864,402.26047045288436,0.648,1966,8,27,1966.08,1965,11,331,48,0.034755304647129205,4.966751751339416,0.01234710372050131,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4574150668914693,218.26047045288442,218.26047045288442,,1,218.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.26047045288436,965.410172117038,990.0,0.13802008243822728,0.013652094090576872,989.8483278234712,0.33720044146772826,,,,24.100955264965506,,,,,0.8730418818115374,,,,0.94,,,,0.98,,,,47.53705579833058,,,,47.53705579833058,1140.889339159934,0.11817481281422225,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1966-08-28,1966-09-08,439.0488,0.9057878471478402,397.6850673448427,0.657,1966,8,28,1966.08,1965,11,332,48,0.034359989818594415,4.575403108041655,0.011505091550430805,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4626776691126021,213.68506734484268,213.68506734484268,,1,213.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.6850673448427,965.3884253367239,990.0,0.13650057587098094,0.012737013468968541,989.85076241066,0.3232247918024093,,,,24.13911228213353,,,,,0.8547402693793709,,,,0.94,,,,0.98,,,,46.6142182840176,,,,46.6142182840176,1118.7412388164225,0.11721390143019185,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1966-08-29,1966-09-09,439.0488,0.9057878471478402,397.6850673448427,0.657,1966,8,29,1966.08,1965,11,333,48,0.034359989818594415,0.0,0.0,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4626776691126021,213.68506734484268,213.68506734484268,,1,213.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.6850673448427,965.3884253367239,990.0,0.13650057587098094,0.012737013468968541,989.85076241066,0.3232247918024093,,,,24.13911228213353,,,,,0.8547402693793709,,,,0.94,,,,0.98,,,,46.6142182840176,,,,46.6142182840176,1118.7412388164225,0.11721390143019185,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1966-08-30,1966-09-10,434.2405,0.9034714870538484,392.32391027400666,0.66,1966,8,30,1966.08,1965,11,334,48,0.033896785847674166,5.361157070836043,0.01366512957900452,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4690002194143376,208.3239102740066,208.3239102740066,,1,208.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,279.3239102740066,965.3616195513699,990.0,0.13472011780317564,0.01166478205480133,989.8536151001421,0.30722300841750305,,,,24.18477254035441,,,,,0.8332956410960266,,,,0.94,,,,0.97,,,,45.06607355062321,,,,45.06607355062321,1081.5857652149566,0.11486955643143995,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1966-08-31,1966-09-11,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1966,8,31,1966.08,1965,11,335,48,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4707114397978658,206.8976592517356,206.8976592517356,,1,206.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,277.8976592517356,965.3544882962588,990.0,0.1342464551020524,0.01137953185034712,989.8543740130476,0.3030339445499516,,,,24.196851772239032,,,,,0.8275906370069425,,,,0.94,,,,0.97,,,,44.77989145900332,,,,44.77989145900332,1074.71739501608,0.11455656077532395,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1966-09-01,1966-09-12,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1966,9,1,1966.09,1965,12,336,48,0.03377355775934996,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3530335798483993,252.8976592517356,252.8976592517356,,1,252.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,311.8976592517356,965.3544882962588,990.0,0.14553796801718155,0.020579531850347117,989.8338825001324,0.4525350088010925,,,,24.026859195072788,,,,,1.0115906370069423,,,,0.95,,,,0.98,,,,55.49584919125145,,,,55.49584919125145,1331.9003805900347,0.14197027758488692,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1966-09-02,1966-09-13,424.724,0.9094702475352612,386.2738414141663,0.669,1966,9,2,1966.09,1965,12,337,49,0.033374059898183976,4.623817837569277,0.011970310546117404,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3572595014323922,248.27384141416638,248.27384141416638,,1,248.27384141416638,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,307.27384141416627,965.3313692070708,990.0,0.1440023827574722,0.01965476828283327,989.8363428489597,0.4361644560303165,,,,24.068809185858594,,,,,0.9930953656566652,,,,0.94,,,,0.98,,,,54.00183337662815,,,,54.00183337662815,1296.0440010390755,0.13980194252586442,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1966-09-03,1966-09-14,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1966,9,3,1966.09,1965,12,338,49,0.03305210630954742,3.7263146832934235,0.00974078885083195,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.36073949080079865,244.5475267308729,244.5475267308729,,1,244.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,303.5475267308729,965.3127376336544,990.0,0.14276486127593566,0.018909505346174586,989.8383256333777,0.4231899276129419,,,,24.10239807211055,,,,,0.9781901069234916,,,,0.94,,,,0.98,,,,53.265556222229144,,,,53.265556222229144,1278.3733493334994,0.13923905528136418,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1966-09-04,1966-09-15,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1966,9,4,1966.09,1965,12,339,49,0.03305210630954742,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.36073949080079865,244.5475267308729,244.5475267308729,,1,244.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,303.5475267308729,965.3127376336544,990.0,0.14276486127593566,0.018909505346174586,989.8383256333777,0.4231899276129419,,,,24.10239807211055,,,,,0.9781901069234916,,,,0.94,,,,0.98,,,,53.265556222229144,,,,53.265556222229144,1278.3733493334994,0.13923905528136418,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1966-09-05,1966-09-16,415.3399,0.9146103777828084,379.8741828472738,0.68,1966,9,5,1966.09,1965,12,340,49,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3632781753307044,241.87418284727383,241.87418284727383,,1,241.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,300.8741828472738,965.2993709142364,990.0,0.14187703489392856,0.01837483656945476,989.8397481285367,0.4140018040129961,,,,24.126375410287288,,,,,0.9674967313890952,,,,0.94,,,,0.98,,,,52.735677893027656,,,,52.735677893027656,1265.6562694326635,0.1388240640565714,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1966-09-06,1966-09-17,415.3399,0.9146103777828084,379.8741828472738,0.68,1966,9,6,1966.09,1965,12,341,49,0.03282112939800446,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3632781753307044,241.87418284727383,241.87418284727383,,1,241.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,300.8741828472738,965.2993709142364,990.0,0.14187703489392856,0.01837483656945476,989.8397481285367,0.4140018040129961,,,,24.126375410287288,,,,,0.9674967313890952,,,,0.94,,,,0.98,,,,52.735677893027656,,,,52.735677893027656,1265.6562694326635,0.1388240640565714,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1966-09-07,1966-09-18,410.6973,0.9155125588126376,375.9985360204415,0.687,1966,9,7,1966.09,1965,12,342,49,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.367022705621645,237.99853602044152,237.99853602044152,,1,237.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,296.9985360204415,965.2799926801023,990.0,0.14058991971158574,0.017599707204088304,989.8418103730844,0.4008596155098863,,,,24.16095807747223,,,,,0.951994144081766,,,,0.94,,,,0.98,,,,51.96505294207035,,,,51.96505294207035,1247.1612706096885,0.13820546614906293,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1966-09-08,1966-09-19,410.6973,0.9155125588126376,375.9985360204415,0.687,1966,9,8,1966.09,1965,12,343,49,0.032486273512166146,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.367022705621645,237.99853602044152,237.99853602044152,,1,237.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,296.9985360204415,965.2799926801023,990.0,0.14058991971158574,0.017599707204088304,989.8418103730844,0.4008596155098863,,,,24.16095807747223,,,,,0.951994144081766,,,,0.94,,,,0.98,,,,51.96505294207035,,,,51.96505294207035,1247.1612706096885,0.13820546614906293,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1966-09-09,1966-09-20,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1966,9,9,1966.09,1965,12,344,50,0.03222305603737795,3.046498550789352,0.00816860680386349,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3700207697919584,234.95203746965214,234.95203746965214,,1,234.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,293.95203746965217,965.2647601873482,990.0,0.13957816742534573,0.016990407493930434,989.8434314250807,0.3906770809302831,,,,24.187994156802183,,,,,0.9398081498786088,,,,0.94,,,,0.98,,,,51.357279145333614,,,,51.357279145333614,1232.5746994880071,0.13770478234620895,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1966-09-10,1966-09-21,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1966,9,10,1966.09,1965,12,345,50,0.03222305603737795,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3700207697919584,234.95203746965214,234.95203746965214,,1,234.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,293.95203746965217,965.2647601873482,990.0,0.13957816742534573,0.016990407493930434,989.8434314250807,0.3906770809302831,,,,24.187994156802183,,,,,0.9398081498786088,,,,0.94,,,,0.98,,,,51.357279145333614,,,,51.357279145333614,1232.5746994880071,0.13770478234620895,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1966-09-11,1966-09-22,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1966,9,11,1966.09,1965,12,346,50,0.03137550007297417,9.809675513932634,0.027013305363500374,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.380016253837186,225.14236195571957,225.14236195571957,,1,225.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,284.1423619557196,965.2157118097786,990.0,0.13632034160891054,0.01502847239114391,989.8486511860001,0.3587748126690759,,,,24.274164563552358,,,,,0.9005694478228782,,,,0.94,,,,0.98,,,,49.38834195660378,,,,49.38834195660378,1185.3202069584904,0.13600270067810494,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1966-09-12,1966-09-23,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1966,9,12,1966.09,1965,12,347,50,0.030819824768219112,6.43142713836869,0.01802980091334127,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.3868678712377042,218.71093481735085,218.71093481735085,,1,218.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,277.71093481735085,965.1835546740867,990.0,0.1341844432972752,0.013742186963470168,989.8520733697392,0.3385922859299642,,,,24.32992640972259,,,,,0.8748437392694034,,,,0.94,,,,0.98,,,,48.087724722900425,,,,48.087724722900425,1154.1053933496105,0.13480866446531312,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1966-09-13,1966-09-24,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1966,9,13,1966.09,1965,12,348,50,0.030474497418131064,3.996844329722818,0.0113316831890588,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.3912517353905955,214.71409048762803,214.71409048762803,,1,214.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,273.71409048762797,965.1635704524381,990.0,0.13285707802172148,0.012942818097525606,989.8542001038808,0.3263423430448384,,,,24.364287308397852,,,,,0.8588563619505121,,,,0.94,,,,0.98,,,,47.275615794477694,,,,47.275615794477694,1134.6147790674645,0.1340338168206409,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1966-09-14,1966-09-25,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1966,9,14,1966.09,1965,12,349,50,0.030244835217834637,2.658127318245647,0.007593435330108783,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.3942226801410768,212.0559631693824,212.0559631693824,,1,212.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.0559631693824,965.1502798158471,990.0,0.13197430511160302,0.012411192633876477,989.8556145022543,0.31831962098032546,,,,24.387015065427256,,,,,0.8482238526775295,,,,0.94,,,,0.97,,,,46.257028576763446,,,,46.257028576763446,1110.168685842323,0.13214181000647876,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1966-09-15,1966-09-26,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1966,9,15,1966.09,1965,12,350,50,0.02988283046109572,4.1898698696634264,0.012114138826648696,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.39899834841691934,207.8660932997189,207.8660932997189,,1,207.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.8660932997189,965.1293304664986,990.0,0.1305828354131908,0.01157321865994379,989.8578439459268,0.3058752346975377,,,,24.422638244730788,,,,,0.8314643731988758,,,,0.94,,,,0.97,,,,45.409301941547405,,,,45.409301941547405,1089.8232465971378,0.1312915686771205,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1966-09-16,1966-09-27,374.7305,0.9126410588772004,341.99444031358274,0.721,1966,9,16,1966.09,1965,12,351,51,0.02954831964309355,3.871652986136212,0.011320806801964976,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4035153316336504,203.99444031358277,203.99444031358277,,1,203.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.99444031358274,965.109972201568,990.0,0.1292970465986068,0.010798888062716549,989.8599040653387,0.2945950926269205,,,,24.45533677114391,,,,,0.8159777612543309,,,,0.94,,,,0.97,,,,44.62318595707266,,,,44.62318595707266,1070.9564629697438,0.13047927304361034,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1966-09-17,1966-09-28,374.7305,0.9126410588772004,341.99444031358274,0.721,1966,9,17,1966.09,1965,12,352,51,0.02954831964309355,0.0,0.0,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4035153316336504,203.99444031358277,203.99444031358277,,1,203.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.99444031358274,965.109972201568,990.0,0.1292970465986068,0.010798888062716549,989.8599040653387,0.2945950926269205,,,,24.45533677114391,,,,,0.8159777612543309,,,,0.94,,,,0.97,,,,44.62318595707266,,,,44.62318595707266,1070.9564629697438,0.13047927304361034,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1966-09-18,1966-09-29,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1966,9,18,1966.09,1965,12,353,51,0.029353030239845836,2.260294019070784,0.006653125815358456,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4061999699034352,201.734146294512,201.734146294512,,1,201.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.73414629451196,965.0986707314727,990.0,0.1285463954483619,0.010346829258902393,989.8611067752928,0.2881069758803682,,,,24.474329067939863,,,,,0.8069365851780478,,,,0.94,,,,0.97,,,,44.16302416392329,,,,44.16302416392329,1059.9125799341589,0.1299928919292052,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1966-09-19,1966-09-30,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1966,9,19,1966.09,1965,12,354,51,0.029353030239845836,0.0,0.0,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4061999699034352,201.734146294512,201.734146294512,,1,201.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.73414629451196,965.0986707314727,990.0,0.1285463954483619,0.010346829258902393,989.8611067752928,0.2881069758803682,,,,24.474329067939863,,,,,0.8069365851780478,,,,0.94,,,,0.97,,,,44.16302416392329,,,,44.16302416392329,1059.9125799341589,0.1299928919292052,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1966-09-20,1966-10-01,361.7746,0.9216841006983292,333.4418968564978,0.736,1966,9,20,1966.09,1965,12,355,51,0.02880937988840141,6.292249438014152,0.018870602336820697,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.526366594865557,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666251,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1966-09-21,1966-10-02,353.2963,0.9223127992632232,325.84969942233937,0.746,1966,9,21,1966.09,1965,12,356,51,0.02815341403009012,7.592197434158436,0.023299691384149657,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4235081396258581,187.84969942233937,187.84969942233937,,1,187.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.84969942233937,965.0292484971117,990.0,0.1239353245314042,0.008784969942233937,989.8672797055265,0.2498256315120453,,,,24.58820557690264,,,,,0.7513987976893575,,,,0.93,,,,0.97,,,,40.87530725263552,,,,40.87530725263552,981.0073740632524,0.1254422125449204,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1966-09-22,1966-10-03,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1966,9,22,1966.09,1965,12,357,51,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125617,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1966-09-23,1966-10-04,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1966,9,23,1966.09,1965,12,358,52,0.027874710772108874,0.0,0.0,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125617,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1966-09-24,1966-10-05,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1966,9,24,1966.09,1965,12,359,52,0.027874710772108874,0.0,0.0,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125617,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1966-09-25,1966-10-06,344.9443,0.9291696764623452,320.5117836285301,0.757,1966,9,25,1966.09,1965,12,360,52,0.027692218105505,2.112183641248521,0.006590034279976802,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4305613929001144,182.51178362853008,182.51178362853008,,1,182.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.51178362853008,965.0025589181427,990.0,0.12216258496888452,0.008251178362853011,989.8695862366684,0.2358285614697082,,,,24.631198757055923,,,,,0.7300471345141204,,,,0.93,,,,0.97,,,,39.78323986169993,,,,39.78323986169993,954.7977566807982,0.12412410991980345,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1966-09-26,1966-10-07,340.8154,0.9279951361812104,316.2750335356538,0.76,1966,9,26,1966.09,1965,12,361,52,0.027326162897480483,4.236750092876321,0.013395777863062688,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.9813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,24.66503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,38.913115826210436,,,,38.913115826210436,933.9147798290506,0.12303568634931075,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1966-09-27,1966-10-08,340.8154,0.9279951361812104,316.2750335356538,0.76,1966,9,27,1966.09,1965,12,362,52,0.027326162897480483,0.0,0.0,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.9813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,24.66503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,38.913115826210436,,,,38.913115826210436,933.9147798290506,0.12303568634931075,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1966-09-28,1966-10-09,336.7179,0.924507804637652,311.29832651120034,0.765,1966,9,28,1966.09,1965,12,363,52,0.02689617541056771,4.976707024453448,0.0159869379325892,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.29832651120037,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1966-09-29,1966-10-10,332.6514,0.9282369754494124,308.77932941501274,0.77,1966,9,29,1966.09,1965,12,364,52,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039622,170.77932941501274,170.77932941501274,,1,170.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.77932941501274,964.943896647075,990.0,0.11822022593693615,0.007077932941501273,989.8747018411217,0.20646969494797704,,,,24.724335499098594,,,,,0.6831173176600509,,,,0.93,,,,0.97,,,,37.36660337562622,,,,37.36660337562622,896.7984810150293,0.12101394042929567,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1966-09-30,1966-10-11,328.6161,0.9297054095741052,305.5161658431452,0.779,1966,9,30,1966.09,1965,12,365,53,0.02639659672884774,3.263163571867551,0.010680821300771656,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4516945923930274,167.5161658431452,167.5161658431452,,1,167.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.5161658431452,964.9275808292157,990.0,0.11710778381016312,0.006751616584314519,989.8761405996056,0.19864758389956105,,,,24.74991218649025,,,,,0.6700646633725807,,,,0.92,,,,0.97,,,,36.296015821502465,,,,36.296015821502465,871.1043797160588,0.1188022758839451,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
