Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1975-12-12,1975-12-23,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1975,12,12,1975.12,1975,3,73,11,0.03377355775934996,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2660542920596633,286.8976592517356,286.8976592517356,,2,143.4488296258678,143.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.8976592517356,965.3544882962588,990.0,0.15284424107991218,0.027379531850347118,989.8197762270695,0.1455734693291112,0.1455734693291112,,,24.319714461481976,24.319714461481976,,,,0.5737953185034712,0.5737953185034712,,,0.91,0.91,,,0.97,0.97,,,30.209088034607145,30.209088034607145,,,60.41817606921429,1450.036225661143,0.15456264482337398,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1975-12-13,1975-12-24,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1975,12,13,1975.12,1975,3,74,11,0.03305210630954742,8.350132520862699,0.02182769966445797,0.54,3,Normal,38,5,4,3,54,104.0,0.2718616452411816,278.5475267308729,278.5475267308729,,2,139.27376336543645,139.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308729,965.3127376336544,990.0,0.15007113433866626,0.025709505346174586,989.8242193603153,0.13719422572955514,0.13719422572955514,,,24.37428750093125,24.37428750093125,,,,0.5570950534617458,0.5570950534617458,,,0.91,0.91,,,0.97,0.97,,,29.395670751377878,29.395670751377878,,,58.791341502755756,1410.9921960661386,0.15368375795072445,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1975-12-14,1975-12-25,424.724,0.9094702475352612,386.2738414141663,0.669,1975,12,14,1975.12,1975,3,75,11,0.033374059898183976,3.726314683293424,0.009646821202417472,0.54,3,Normal,38,5,4,3,54,104.0,0.2692390445577449,282.27384141416627,282.27384141416627,,2,141.13692070708314,141.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.27384141416627,965.3313692070708,990.0,0.15130865582020284,0.026454768282833267,989.8222365758968,0.14090329316941558,0.14090329316941558,,,24.3499640756567,24.3499640756567,,,,0.5645476828283327,0.5645476828283327,,,0.91,0.91,,,0.97,0.97,,,29.75918934595741,29.75918934595741,,,59.51837869191482,1428.4410886059554,0.15408337896766525,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1975-12-15,1975-12-26,434.2405,0.9034714870538484,392.32391027400666,0.66,1975,12,15,1975.12,1975,3,76,11,0.033896785847674166,6.050068859840338,0.015421106645309615,0.54,3,Normal,38,5,4,3,54,104.0,0.26508708053853863,288.3239102740066,288.3239102740066,,2,144.1619551370033,144.1619551370033,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,335.3239102740066,965.3616195513699,990.0,0.1533179037810354,0.02766478205480133,989.8190173141644,0.14702916366999172,0.14702916366999172,,,24.31036859912414,24.31036859912414,,,,0.5766478205480133,0.5766478205480133,,,0.91,0.91,,,0.97,0.97,,,30.347599313878607,30.347599313878607,,,60.695198627757186,1456.6847670661728,0.15470685583595067,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1975-12-16,1975-12-27,439.0488,0.9057878471478402,397.6850673448427,0.657,1975,12,16,1975.12,1975,3,77,11,0.034359989818594415,5.361157070836043,0.013480911180874813,0.54,3,Normal,38,5,4,3,54,104.0,0.26151346515060114,293.6850673448427,293.6850673448427,,2,146.84253367242138,146.84253367242138,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,340.6850673448427,965.3884253367239,990.0,0.15509836184884074,0.028737013468968543,989.8161646246823,0.1525648572608082,0.1525648572608082,,,24.27517443069735,24.27517443069735,,,,0.5873701346896855,0.5873701346896855,,,0.92,0.92,,,0.97,0.97,,,31.206337246366,31.206337246366,,,62.412674492732,1497.904187825568,0.1569399497683739,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1975-12-17,1975-12-28,443.8904,0.9062157470692864,402.26047045288436,0.648,1975,12,17,1975.12,1975,3,78,12,0.034755304647129205,4.575403108041655,0.011374229993045165,0.54,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1975-12-18,1975-12-29,453.6742,0.9106705857913724,413.14774947243217,0.639,1975,12,18,1975.12,1975,3,79,12,0.03569596555441814,10.887279019547806,0.026352023055796103,0.54,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1975-12-19,1975-12-30,453.6742,0.9106705857913724,413.14774947243217,0.639,1975,12,19,1975.12,1975,3,80,12,0.03569596555441814,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1975-12-20,1975-12-31,453.6742,0.9106705857913724,413.14774947243217,0.639,1975,12,20,1975.12,1975,3,81,12,0.03569596555441814,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1975-12-21,1976-01-01,468.6029,0.9047178570238064,423.9534114831411,0.627,1975,12,21,1975.12,1975,3,82,12,0.03662957475214339,10.805662010708943,0.02548785248102348,0.51,3,Normal,38,5,4,3,54,104.0,0.2453099731788233,319.9534114831411,319.9534114831411,,2,159.97670574157056,159.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.9534114831411,965.5077903516741,990.0,0.1638221661752129,0.033990682296628216,989.8021871515283,0.18114653705688125,0.18114653705688125,,,24.113250262797212,24.113250262797212,,,,0.6399068229662822,0.6399068229662822,,,0.92,0.92,,,0.97,0.97,,,33.770778479708945,33.770778479708945,,,67.54155695941789,1620.9973670260295,0.15931363005933433,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1975-12-22,1976-01-02,483.8375,0.9046676919919062,437.7121544241339,0.612,1975,12,22,1975.12,1975,3,83,12,0.03781833014224517,13.758742940992818,0.03143331251354945,0.51,3,Normal,38,5,4,3,54,104.0,0.2375990681292029,333.71215442413387,333.71215442413387,,2,166.85607721206696,166.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,380.7121544241339,965.5697046949084,990.0,0.16839149039915885,0.03674243088482679,989.7948660787159,0.19708346880698727,0.19708346880698727,,,24.02807791500053,24.02807791500053,,,,0.6674243088482679,0.6674243088482679,,,0.92,0.92,,,0.97,0.97,,,35.09858673040645,35.09858673040645,,,70.19717346081289,1684.7321630595093,0.16037291345762653,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1975-12-23,1976-01-03,473.647,0.90577073560875,429.0155916088776,0.62,1975,12,23,1975.12,1975,3,84,12,0.037066947115007035,8.6965628152563,0.0202709714643302,0.51,3,Normal,38,5,4,3,54,104.0,0.24241543205920146,325.0155916088776,325.0155916088776,,2,162.5077958044388,162.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.0155916088776,965.53057016224,990.0,0.16550333300663833,0.035003118321775516,989.7994935486715,0.18693286508907145,0.18693286508907145,,,24.08199052134258,24.08199052134258,,,,0.6500311832177552,0.6500311832177552,,,0.92,0.92,,,0.97,0.97,,,34.26061462807408,34.26061462807408,,,68.52122925614816,1644.5095021475558,0.1597173403399688,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1975-12-24,1976-01-04,478.7252,0.9032161634332492,432.39233848281486,0.616,1975,12,24,1975.12,1975,3,85,13,0.037358698044915206,3.376746873937236,0.007809451216887004,0.51,3,Normal,38,5,4,3,54,104.0,0.24052230056831456,328.39233848281486,328.39233848281486,,2,164.19616924140743,164.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,375.39233848281486,965.5457655231728,990.0,0.16662476185776134,0.035678467696562965,989.7976967704456,0.1908426683220552,0.1908426683220552,,,24.06108857895093,24.06108857895093,,,,0.6567846769656297,0.6567846769656297,,,0.92,0.92,,,0.97,0.97,,,34.58651959108275,34.58651959108275,,,69.1730391821655,1660.1529403719721,0.1599774857826597,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1975-12-25,1976-01-05,483.8375,0.9046676919919062,437.7121544241339,0.612,1975,12,25,1975.12,1975,3,86,13,0.03781833014224517,5.319815941319063,0.012153685675733541,0.51,3,Normal,38,5,4,3,54,104.0,0.2375990681292029,333.71215442413387,333.71215442413387,,2,166.85607721206696,166.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,380.7121544241339,965.5697046949084,990.0,0.16839149039915885,0.03674243088482679,989.7948660787159,0.19708346880698727,0.19708346880698727,,,24.02807791500053,24.02807791500053,,,,0.6674243088482679,0.6674243088482679,,,0.92,0.92,,,0.97,0.97,,,35.09858673040645,35.09858673040645,,,70.19717346081289,1684.7321630595093,0.16037291345762653,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1975-12-26,1976-01-06,488.9841,0.903846329229718,441.96648383669736,0.607,1975,12,26,1975.12,1975,3,87,13,0.038185904203490655,4.254329412563436,0.00962590958398414,0.51,3,Normal,38,5,4,3,54,104.0,0.23531196098215235,337.96648383669736,337.96648383669736,,2,168.98324191834868,168.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.96648383669736,965.5888491772653,990.0,0.16980436732584045,0.03759329676733948,989.7926023359066,0.2021458060307333,0.2021458060307333,,,24.00160735261096,24.00160735261096,,,,0.6759329676733947,0.6759329676733947,,,0.92,0.92,,,0.97,0.97,,,35.506881723545405,35.506881723545405,,,71.01376344709081,1704.3303227301801,0.16067680705247725,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1975-12-27,1976-01-07,499.3804,0.9040455652308316,451.46263598319877,0.599,1975,12,27,1975.12,1975,3,88,13,0.03900637174894837,9.496152146501403,0.02103419284260504,0.51,3,Normal,38,5,4,3,54,104.0,0.2303623638166822,347.46263598319877,347.46263598319877,,2,173.73131799159938,173.73131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,394.46263598319877,965.6315818619245,990.0,0.1729580709907302,0.03949252719663975,989.7875494018126,0.21367468651320254,0.21367468651320254,,,23.942292853375047,23.942292853375047,,,,0.6949252719663975,0.6949252719663975,,,0.93,0.93,,,0.97,0.97,,,36.81014627353447,36.81014627353447,,,73.62029254706894,1766.8870211296546,0.16307062130786995,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1975-12-28,1976-01-08,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1975,12,28,1975.12,1975,3,89,13,0.03992860732734802,10.674022898144075,0.02309711357671089,0.51,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.6796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187796,0.2270114166062326,0.2270114166062326,,,23.87524333720755,23.87524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,37.83469861886617,37.83469861886617,,,75.66939723773237,1816.0655337055773,0.16373814062035075,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1975-12-29,1976-01-09,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1975,12,29,1975.12,1975,3,90,13,0.040635110341786566,8.177118222668298,0.017386516450824504,0.51,3,Normal,38,5,4,3,54,104.0,0.22112896764450965,366.31377710401114,366.31377710401114,,2,183.15688855200557,183.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,413.31377710401114,965.716411996968,990.0,0.1792185975622177,0.04326275542080223,989.777518647017,0.2374989020240112,0.2374989020240112,,,23.823607748025044,23.823607748025044,,,,0.7326275542080223,0.7326275542080223,,,0.93,0.93,,,0.97,0.97,,,38.6148611228339,38.6148611228339,,,77.2297222456678,1853.5133338960272,0.16420893030439174,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1975-12-30,1976-01-10,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1975,12,30,1975.12,1975,3,91,13,0.040635110341786566,0.0,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.22112896764450965,366.31377710401114,366.31377710401114,,2,183.15688855200557,183.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,413.31377710401114,965.716411996968,990.0,0.1792185975622177,0.04326275542080223,989.777518647017,0.2374989020240112,0.2374989020240112,,,23.823607748025044,23.823607748025044,,,,0.7326275542080223,0.7326275542080223,,,0.93,0.93,,,0.97,0.97,,,38.6148611228339,38.6148611228339,,,77.2297222456678,1853.5133338960272,0.16420893030439174,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1975-12-31,1976-01-11,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1975,12,31,1975.12,1975,3,92,14,0.0423126341211078,19.415784482884703,0.03964593115426959,0.51,3,Normal,38,5,4,3,54,104.0,0.21236210381706072,385.72956158689584,385.72956158689584,,2,192.86478079344792,192.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,432.72956158689584,965.803783027141,990.0,0.1856666440694488,0.04714591231737917,989.7671874436132,0.2633406521874052,0.2633406521874052,,,23.70006376428474,23.70006376428474,,,,0.7714591231737917,0.7714591231737917,,,0.93,0.93,,,0.97,0.97,,,40.45070849166873,40.45070849166873,,,80.90141698333746,1941.6340076000988,0.16519610684964256,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1976-01-01,1976-01-12,576.0661,0.900130952321488,518.5349271931256,0.546,1976,1,1,1976.01,1975,4,93,14,0.044801417709486036,28.805365606229714,0.05555144715546097,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723688,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620933,0.16014083394294984,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1976-01-02,1976-01-13,576.0661,0.900130952321488,518.5349271931256,0.546,1976,1,2,1976.01,1975,4,94,14,0.044801417709486036,0.0,0.0,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723688,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620933,0.16014083394294984,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1976-01-03,1976-01-14,576.0661,0.900130952321488,518.5349271931256,0.546,1976,1,3,1976.01,1975,4,95,14,0.044801417709486036,0.0,0.0,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723688,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620933,0.16014083394294984,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1976-01-04,1976-01-15,576.0661,0.900130952321488,518.5349271931256,0.546,1976,1,4,1976.01,1975,4,96,14,0.044801417709486036,0.0,0.0,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723688,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620933,0.16014083394294984,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1976-01-05,1976-01-16,576.0661,0.900130952321488,518.5349271931256,0.546,1976,1,5,1976.01,1975,4,97,14,0.044801417709486036,0.0,0.0,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723688,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620933,0.16014083394294984,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1976-01-06,1976-01-17,581.8096,0.8996393412940712,523.4188053025672,0.541,1976,1,6,1976.01,1975,4,98,14,0.045223384778141806,4.883878109441639,0.00933072724931705,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2292619194884159,403.4188053025672,403.4188053025672,,2,201.7094026512836,201.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,454.4188053025672,965.9553846238617,990.0,0.19286971393812194,0.050683761060513435,989.7564465250014,0.2880363467909399,0.2880363467909399,,,23.51302555434892,23.51302555434892,,,,0.8068376106051344,0.8068376106051344,,,0.94,0.94,,,0.97,0.97,,,42.42318338598066,42.42318338598066,,,84.84636677196133,2036.312802527072,0.16210034089798336,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1976-01-07,1976-01-18,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1976,1,7,1976.01,1975,4,99,15,0.0464561033692713,14.267576286221015,0.02653512674816557,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.22317842539626306,417.6863815887882,417.6863815887882,,2,208.8431907943941,208.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,468.6863815887882,966.0195887171496,990.0,0.1976080234058706,0.05353727631775765,989.7488547002763,0.3087552873821928,0.3087552873821928,,,23.42051069574457,23.42051069574457,,,,0.8353727631775765,0.8353727631775765,,,0.94,0.94,,,0.97,0.97,,,43.75072719966397,43.75072719966397,,,87.50145439932794,2100.034905583871,0.1627369734393744,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1976-01-08,1976-01-19,605.1438,0.9013534933782996,545.4484781262191,0.527,1976,1,8,1976.01,1975,4,100,15,0.047126748510105336,7.762096537430921,0.01423066861254444,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2200024471829793,425.44847812621913,425.44847812621913,,2,212.7242390631096,212.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,476.44847812621913,966.054518151568,990.0,0.20018584144413185,0.05508969562524383,989.7447244629304,0.3203272667940973,0.3203272667940973,,,23.369879044568556,23.369879044568556,,,,0.8508969562524382,0.8508969562524382,,,0.94,0.94,,,0.98,0.98,,,44.925858003522045,44.925858003522045,,,89.85171600704409,2156.441184169058,0.1647299783761648,55.443588122740145,110.27114330512319,163.76679798420489,214.01029617909995,0.525
1976-01-09,1976-01-20,623.0255,0.8986760817668561,559.8981151808364,0.516,1976,1,9,1976.01,1975,4,101,15,0.048375197151624263,14.449637054617254,0.025807618677105744,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2143247079180509,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.2049846138976948,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1976-01-10,1976-01-21,623.0255,0.8986760817668561,559.8981151808364,0.516,1976,1,10,1976.01,1975,4,102,15,0.048375197151624263,0.0,0.0,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2143247079180509,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.2049846138976948,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1976-01-11,1976-01-22,623.0255,0.8986760817668561,559.8981151808364,0.516,1976,1,11,1976.01,1975,4,103,15,0.048375197151624263,0.0,0.0,0.58,3,Normal,41,6,4,3,66,120.0,0.2143247079180509,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.2049846138976948,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1976-01-12,1976-01-23,635.1294,0.8997395729536994,571.4510551263394,0.507,1976,1,12,1976.01,1975,4,104,15,0.04937337116291572,11.552939945502999,0.02021684944294803,0.58,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1976-01-13,1976-01-24,641.2365,0.8976161950015159,575.5842672260894,0.504,1976,1,13,1976.01,1975,4,105,15,0.04973048068833412,4.133212099750041,0.007180898323835725,0.58,3,Normal,41,6,4,3,66,120.0,0.20848380824985965,455.5842672260894,455.5842672260894,,2,227.7921336130447,227.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.5842672260894,966.1901292025174,990.0,0.2103387056383127,0.06111685344521789,989.7285444409165,0.3672590109688285,0.3672590109688285,,,23.17115622743029,23.17115622743029,,,,0.9111685344521788,0.9111685344521788,,,0.94,0.94,,,0.98,0.98,,,47.6990099114157,47.6990099114157,,,95.3980198228314,2289.552475747953,0.16574118726799575,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1976-01-14,1976-01-25,647.3805,0.8937580352708416,578.6015237526551,0.502,1976,1,14,1976.01,1975,4,106,16,0.0499911716522294,3.0172565265656885,0.005214740028675638,0.58,3,Normal,41,6,4,3,66,120.0,0.2073966193896484,458.6015237526551,458.6015237526551,,2,229.30076187632758,229.30076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,509.6015237526551,966.2037068568867,990.0,0.21208783985661164,0.06172030475053102,989.7261918553928,0.37213346752675824,0.37213346752675824,,,23.150351530979126,23.150351530979126,,,,0.9172030475053102,0.9172030475053102,,,0.94,0.94,,,0.98,0.98,,,47.97180110883311,47.97180110883311,,,95.94360221766622,2302.6464532239897,0.16581982293340958,55.205032909597854,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1976-01-15,1976-01-26,659.7793,0.8916849045964713,588.3152421752268,0.496,1976,1,15,1976.01,1975,4,107,16,0.050830436923939584,9.713718422571674,0.016511077269826185,0.58,3,Normal,41,6,4,3,66,120.0,0.20397227778140514,468.3152421752269,468.3152421752269,,2,234.15762108761345,234.15762108761345,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.3152421752268,966.2474185897884,990.0,0.21771898097114595,0.06366304843504536,989.7186179705938,0.3880432650695508,0.3880432650695508,,,23.08315611573572,23.08315611573572,,,,0.9366304843504536,0.9366304843504536,,,0.94,0.94,,,0.98,0.98,,,48.84570955273861,48.84570955273861,,,97.69141910547722,2344.594058531453,0.16605284395535058,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1976-01-16,1976-01-27,666.0345,0.8891922297499859,592.2327021454171,0.493,1976,1,16,1976.01,1975,4,108,16,0.05116890546536404,3.9174599701902935,0.006614730925865689,0.58,3,Normal,41,6,4,3,66,120.0,0.2026230560475452,472.2327021454171,472.2327021454171,,2,236.11635107270854,236.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,523.2327021454171,966.2650471596544,990.0,0.2199899722582128,0.06444654042908342,989.7155634873128,0.3945532673069901,0.3945532673069901,,,23.05596306035132,23.05596306035132,,,,0.944465404290834,0.944465404290834,,,0.94,0.94,,,0.98,0.98,,,49.196280310705745,49.196280310705745,,,98.39256062141148,2361.421454913876,0.16613834437878125,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1976-01-17,1976-01-28,666.0345,0.8891922297499859,592.2327021454171,0.493,1976,1,17,1976.01,1975,4,109,16,0.05116890546536404,0.0,0.0,0.58,3,Normal,41,6,4,3,66,120.0,0.2026230560475452,472.2327021454171,472.2327021454171,,2,236.11635107270854,236.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,523.2327021454171,966.2650471596544,990.0,0.2199899722582128,0.06444654042908342,989.7155634873128,0.3945532673069901,0.3945532673069901,,,23.05596306035132,23.05596306035132,,,,0.944465404290834,0.944465404290834,,,0.94,0.94,,,0.98,0.98,,,49.196280310705745,49.196280310705745,,,98.39256062141148,2361.421454913876,0.16613834437878125,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1976-01-18,1976-01-29,672.3268,0.8921244228803702,599.7991584370061,0.491,1976,1,18,1976.01,1975,4,110,16,0.051822647288957316,7.566456291589018,0.01261498317421145,0.58,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1976-01-19,1976-01-30,685.0236,0.8943005987939278,612.617015667972,0.483,1976,1,19,1976.01,1975,4,111,16,0.05293011015371278,12.817857230965956,0.020923116568987068,0.58,3,Normal,41,6,4,3,66,120.0,0.19588094507815296,492.61701566797205,492.61701566797205,,2,246.30850783398603,246.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.617015667972,966.350468062672,990.0,0.2318069656046215,0.06852340313359442,989.6996696312616,0.4292971322248461,0.4292971322248461,,,22.91990443636509,22.91990443636509,,,,0.9852340313359441,0.9852340313359441,,,0.94,0.94,,,0.98,0.98,,,51.01702767855134,51.01702767855134,,,102.03405535710267,2448.8173285704643,0.1665543932792154,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1976-01-20,1976-01-31,697.8704,0.8972206234519711,626.1437153766765,0.478,1976,1,20,1976.01,1975,4,112,16,0.05409881700854485,13.52669970870443,0.021603186898661145,0.58,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,966.4045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,22.830161498757374,22.830161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,52.212654502666204,52.212654502666204,,,104.42530900533241,2506.207416127978,0.16677530483957995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1976-01-21,1976-02-01,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1976,1,21,1976.01,1975,4,113,17,0.056842969894414,31.76102877163373,0.04827602940111024,0.63,3,Normal,41,6,4,3,66,120.0,0.18239722553657195,537.9047441483102,537.9047441483102,,2,268.9523720741551,268.9523720741551,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,588.9047441483102,966.5316189765933,990.0,0.2580607212453972,0.0851618976593241,989.6567773810953,0.5117070164814603,0.5117070164814603,,,22.61345138802057,22.61345138802057,,,,1.0758094882966205,1.0758094882966205,,,0.95,0.95,,,0.98,0.98,,,55.54703974296032,55.54703974296032,,,111.09407948592064,2666.2579076620955,0.168860432264761,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1976-01-22,1976-02-02,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1976,1,22,1976.01,1975,4,114,17,0.05947639789075013,30.47949069833487,0.04427685753890768,0.63,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1976-01-23,1976-02-03,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1976,1,23,1976.01,1975,4,115,17,0.05947639789075013,0.0,0.0,0.63,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1976-01-24,1976-02-04,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1976,1,24,1976.01,1975,4,116,17,0.060518033879348274,12.055972090256205,0.01721199321634924,0.63,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1976-01-25,1976-02-05,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1976,1,25,1976.01,1975,4,117,17,0.060518033879348274,0.0,0.0,0.63,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1976-01-26,1976-02-06,778.1427,0.91994408895877,715.8477772314177,0.442,1976,1,26,1976.01,1975,4,118,17,0.06184924795279448,15.407570294516287,0.0215235288626668,0.63,3,Normal,41,6,4,3,66,120.0,0.16763340449851905,595.8477772314178,595.8477772314178,,3,198.61592574380592,198.61592574380592,198.61592574380592,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,646.8477772314178,966.7633911089256,990.0,0.2916508853515465,0.10833911089256708,989.600010003756,0.2792739379397216,0.2792739379397216,0.2792739379397216,,22.55734495689056,22.55734495689056,22.55734495689056,,,0.7944637029752235,0.7944637029752235,0.7944637029752235,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.648406746844,39.648406746844,39.648406746844,,118.94522024053202,2854.685285772769,0.16615993514788785,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1976-01-27,1976-02-07,806.1332,0.9169522878458136,739.1856820484668,0.43,1976,1,27,1976.01,1975,4,119,17,0.06386564292898753,23.337904817049214,0.031572452475505317,0.63,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1976-01-28,1976-02-08,806.1332,0.9169522878458136,739.1856820484668,0.43,1976,1,28,1976.01,1975,4,120,18,0.06386564292898753,0.0,0.0,0.63,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1976-01-29,1976-02-09,806.1332,0.9169522878458136,739.1856820484668,0.43,1976,1,29,1976.01,1975,4,121,18,0.06386564292898753,0.0,0.0,0.63,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1976-01-30,1976-02-10,806.1332,0.9169522878458136,739.1856820484668,0.43,1976,1,30,1976.01,1975,4,122,18,0.06386564292898753,0.0,0.0,0.63,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1976-01-31,1976-02-11,813.2284,0.9237222386349396,751.1971581695099,0.425,1976,1,31,1976.01,1975,4,123,18,0.06490343446584565,12.011476121043074,0.01598977843621268,0.63,3,Normal,41,6,4,3,66,120.0,0.1597450132697675,631.1971581695099,631.1971581695099,,3,210.39905272317,210.39905272317,210.39905272317,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,682.1971581695099,966.9047886326781,990.0,0.3121432800982666,0.11935914745085295,989.5684975724513,0.3133689478490046,0.3133689478490046,0.3133689478490046,,22.350339991923967,22.350339991923967,22.350339991923967,,,0.8415962108926798,0.8415962108926798,0.8415962108926798,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.61516341306843,41.61516341306843,41.61516341306843,,124.84549023920529,2996.291765740927,0.166195370791104,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1976-02-01,1976-02-12,827.5366,0.9228252692239536,763.6716856876753,0.42,1976,2,1,1976.02,1975,5,124,18,0.06598123364341514,12.474527518165472,0.016334935224071246,0.54,3,Normal,43,7,5,4,78,137.0,0.17939646390926944,626.6716856876752,626.6716856876752,,3,208.8905618958917,208.8905618958917,208.8905618958917,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,681.6716856876752,966.9546867427507,990.0,0.31183865836966684,0.1180015057063026,989.5701598359241,0.3088952571890559,0.3088952571890559,0.3088952571890559,,22.306577835984307,22.306577835984307,22.306577835984307,,,0.8355622475835671,0.8355622475835671,0.8355622475835671,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.235897972681215,41.235897972681215,41.235897972681215,,123.70769391804363,2968.9846540330473,0.16199067771727932,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1976-02-02,1976-02-13,827.5366,0.9228252692239536,763.6716856876753,0.42,1976,2,2,1976.02,1975,5,125,18,0.06598123364341514,0.0,0.0,0.54,3,Normal,43,7,5,4,78,137.0,0.17939646390926944,626.6716856876752,626.6716856876752,,3,208.8905618958917,208.8905618958917,208.8905618958917,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,681.6716856876752,966.9546867427507,990.0,0.31183865836966684,0.1180015057063026,989.5701598359241,0.3088952571890559,0.3088952571890559,0.3088952571890559,,22.306577835984307,22.306577835984307,22.306577835984307,,,0.8355622475835671,0.8355622475835671,0.8355622475835671,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.235897972681215,41.235897972681215,41.235897972681215,,123.70769391804363,2968.9846540330473,0.16199067771727932,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1976-02-03,1976-02-14,827.5366,0.9228252692239536,763.6716856876753,0.42,1976,2,3,1976.02,1975,5,126,18,0.06598123364341514,0.0,0.0,0.54,3,Normal,43,7,5,4,78,137.0,0.17939646390926944,626.6716856876752,626.6716856876752,,3,208.8905618958917,208.8905618958917,208.8905618958917,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,681.6716856876752,966.9546867427507,990.0,0.31183865836966684,0.1180015057063026,989.5701598359241,0.3088952571890559,0.3088952571890559,0.3088952571890559,,22.306577835984307,22.306577835984307,22.306577835984307,,,0.8355622475835671,0.8355622475835671,0.8355622475835671,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.235897972681215,41.235897972681215,41.235897972681215,,123.70769391804363,2968.9846540330473,0.16199067771727932,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1976-02-04,1976-02-15,834.7498,0.9266671393845559,773.5352092678302,0.41700000000000004,1976,2,4,1976.02,1975,5,127,19,0.06683344208074052,9.863523580154833,0.012751227690709641,0.54,3,Normal,43,7,5,4,78,137.0,0.17710893875105416,636.5352092678303,636.5352092678303,,3,212.17840308927669,212.17840308927669,212.17840308927669,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,691.5352092678302,966.9941408370712,990.0,0.3175566430538146,0.12096056278034906,989.5614827941658,0.31868698791012673,0.31868698791012673,0.31868698791012673,,22.248654969184397,22.248654969184397,22.248654969184397,,,0.8487136123571069,0.8487136123571069,0.8487136123571069,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.2253767101412,42.2253767101412,42.2253767101412,,126.6761301304236,3040.227123130166,0.16376259104007124,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1976-02-05,1976-02-16,842.0024,0.9223656549968716,776.6340951849378,0.415,1976,2,5,1976.02,1975,5,128,19,0.06710118582397863,3.0988859171076237,0.0039901492045230046,0.54,3,Normal,43,7,5,4,78,137.0,0.17640224765998275,639.6340951849378,639.6340951849378,,3,213.2113650616459,213.2113650616459,213.2113650616459,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,694.6340951849378,967.0065363807396,990.0,0.3193530986579349,0.12189022855548134,989.5587566727866,0.3217946500502543,0.3217946500502543,0.3217946500502543,,22.230425641996607,22.230425641996607,22.230425641996607,,,0.8528454602465837,0.8528454602465837,0.8528454602465837,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.83325369715065,42.83325369715065,42.83325369715065,,128.49976109145194,3083.9942661948467,0.16545727503870744,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078305,0.415
1976-02-06,1976-02-17,842.0024,0.9223656549968716,776.6340951849378,0.415,1976,2,6,1976.02,1975,5,129,19,0.06710118582397863,0.0,0.0,0.54,3,Normal,43,7,5,4,78,137.0,0.17640224765998275,639.6340951849378,639.6340951849378,,3,213.2113650616459,213.2113650616459,213.2113650616459,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,694.6340951849378,967.0065363807396,990.0,0.3193530986579349,0.12189022855548134,989.5587566727866,0.3217946500502543,0.3217946500502543,0.3217946500502543,,22.230425641996607,22.230425641996607,22.230425641996607,,,0.8528454602465837,0.8528454602465837,0.8528454602465837,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.83325369715065,42.83325369715065,42.83325369715065,,128.49976109145194,3083.9942661948467,0.16545727503870744,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078305,0.415
1976-02-07,1976-02-18,849.2947,0.9261387421267372,786.5647251529042,0.41,1976,2,7,1976.02,1975,5,130,19,0.06795919225321093,9.930629967966523,0.01262531823561762,0.54,3,Normal,43,7,5,4,78,137.0,0.17417511314579726,649.5647251529043,649.5647251529043,,3,216.5215750509681,216.5215750509681,216.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,704.5647251529042,967.0462589006115,990.0,0.3251099855958865,0.12486941754587128,989.5500205968584,0.33185432934774955,0.33185432934774955,0.33185432934774955,,22.171907366898928,22.171907366898928,22.171907366898928,,,0.8660863002038722,0.8660863002038722,0.8660863002038722,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.383758088473215,43.383758088473215,43.383758088473215,,130.15127426541966,3123.630582370072,0.1654679775273661,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1976-02-08,1976-02-19,863.9982,0.9265273133905936,800.5179310203087,0.405,1976,2,8,1976.02,1975,5,131,19,0.06916474924015467,13.953205867404337,0.017430222767927418,0.54,3,Normal,43,7,5,4,78,137.0,0.17113920212303702,663.5179310203088,663.5179310203088,,3,221.17264367343626,221.17264367343626,221.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,718.5179310203087,967.1020717240813,990.0,0.3331988005914833,0.1290553793060926,989.5377458201024,0.3462487979808381,0.3462487979808381,0.3462487979808381,,22.089425298040386,22.089425298040386,22.089425298040386,,,0.8846905746937449,0.8846905746937449,0.8846905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.15081885125032,44.15081885125032,44.15081885125032,,132.45245655375095,3178.858957290023,0.16545845061200848,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1976-02-09,1976-02-20,878.8611,0.9265360667890472,814.2965068478958,0.4,1976,2,9,1976.02,1975,5,132,19,0.0703552181916582,13.778575827587021,0.01692083376474652,0.54,3,Normal,43,7,5,4,78,137.0,0.16824338413328171,677.2965068478958,677.2965068478958,,3,225.76550228263199,225.76550228263199,225.76550228263199,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,732.2965068478958,967.1571860273916,990.0,0.34118638078138885,0.13318895205436876,989.5256246671643,0.3607611554677335,0.3607611554677335,0.3607611554677335,,22.007677484304914,22.007677484304914,22.007677484304914,,,0.9030620091305276,0.9030620091305276,0.9030620091305276,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.90086738315107,44.90086738315107,44.90086738315107,,134.7026021494532,3232.862451586877,0.16542205574586188,53.55224183068568,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1976-02-10,1976-02-21,893.8841,0.9191395355838059,821.6042165397482,0.396,1976,2,10,1976.02,1975,5,133,19,0.07098660430903425,7.307709691852665,0.008894440345778245,0.54,3,Normal,43,7,5,4,78,137.0,0.16674695338953646,684.6042165397482,684.6042165397482,,3,228.2014055132494,228.2014055132494,228.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.6042165397482,967.1864168661592,990.0,0.34542273422594105,0.13538126496192449,989.519196000812,0.3685782312638468,0.3685782312638468,0.3685782312638468,,21.964200903389305,21.964200903389305,21.964200903389305,,,0.9128056220529976,0.9128056220529976,0.9128056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.29566698697067,45.29566698697067,45.29566698697067,,135.88700096091202,3261.2880230618885,0.16539228770418313,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
