Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1976-02-11,1976-02-22,893.8841,0.9191395355838059,821.6042165397482,0.396,1976,2,11,1976.02,1975,5,134,20,0.07098660430903425,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.16674695338953646,684.6042165397482,684.6042165397482,,3,228.2014055132494,228.2014055132494,228.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.6042165397482,967.1864168661592,990.0,0.34542273422594105,0.13538126496192449,989.519196000812,0.3685782312638468,0.3685782312638468,0.3685782312638468,,21.964200903389305,21.964200903389305,21.964200903389305,,,0.9128056220529976,0.9128056220529976,0.9128056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.29566698697067,45.29566698697067,45.29566698697067,,135.88700096091202,3261.2880230618885,0.16539228770418313,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1976-02-12,1976-02-23,893.8841,0.9191395355838059,821.6042165397482,0.396,1976,2,12,1976.02,1975,5,135,20,0.07098660430903425,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.16674695338953646,684.6042165397482,684.6042165397482,,3,228.2014055132494,228.2014055132494,228.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.6042165397482,967.1864168661592,990.0,0.34542273422594105,0.13538126496192449,989.519196000812,0.3685782312638468,0.3685782312638468,0.3685782312638468,,21.964200903389305,21.964200903389305,21.964200903389305,,,0.9128056220529976,0.9128056220529976,0.9128056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.29566698697067,45.29566698697067,45.29566698697067,,135.88700096091202,3261.2880230618885,0.16539228770418313,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1976-02-13,1976-02-24,893.8841,0.9191395355838059,821.6042165397482,0.396,1976,2,13,1976.02,1975,5,136,20,0.07098660430903425,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.16674695338953646,684.6042165397482,684.6042165397482,,3,228.2014055132494,228.2014055132494,228.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.6042165397482,967.1864168661592,990.0,0.34542273422594105,0.13538126496192449,989.519196000812,0.3685782312638468,0.3685782312638468,0.3685782312638468,,21.964200903389305,21.964200903389305,21.964200903389305,,,0.9128056220529976,0.9128056220529976,0.9128056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.29566698697067,45.29566698697067,45.29566698697067,,135.88700096091202,3261.2880230618885,0.16539228770418313,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1976-02-14,1976-02-25,932.1467,0.9418638351561232,877.955265790124,0.37799999999999995,1976,2,14,1976.02,1975,5,137,20,0.07585533496426672,56.3510492503757,0.064184419692115,0.65,3,Normal,43,7,5,4,78,137.0,0.15604439695080088,740.955265790124,740.955265790124,,3,246.98508859670798,246.98508859670798,246.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.955265790124,967.4118210631603,990.0,0.3827876937519065,0.16047763289506206,989.4567346733528,0.4316551386758111,0.4316551386758111,0.4316551386758111,,21.61325847151675,21.61325847151675,21.61325847151675,,,0.987940354386832,0.987940354386832,0.987940354386832,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.240735202451106,48.240735202451106,48.240735202451106,,144.72220560735326,3473.3329345764782,0.16484006787875366,53.075005355949145,105.4113503522434,156.17151729665215,203.1614111852216,0.38
1976-02-15,1976-02-26,939.9208,0.9394044269109342,882.9657604656668,0.376,1976,2,15,1976.02,1975,5,138,20,0.07628824170423361,5.010494675542759,0.005674619447191562,0.65,3,Normal,43,7,5,4,78,137.0,0.15515890438123858,745.9657604656668,745.9657604656668,,3,248.65525348855562,248.65525348855562,248.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9657604656668,967.4318630418626,990.0,0.3873789836936389,0.16298288023283342,989.4496381360736,0.4375034802566092,0.4375034802566092,0.4375034802566092,,21.580271613954334,21.580271613954334,21.580271613954334,,,0.9946210139542224,0.9946210139542224,0.9946210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.492824699951065,48.492824699951065,48.492824699951065,,145.47847409985314,3491.483378396476,0.16476117264516504,53.03682809580266,105.3333112124021,156.05026894141753,202.98988926582058,0.375
1976-02-16,1976-02-27,939.9208,0.9394044269109342,882.9657604656668,0.376,1976,2,16,1976.02,1975,5,139,20,0.07628824170423361,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.15515890438123858,745.9657604656668,745.9657604656668,,3,248.65525348855562,248.65525348855562,248.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9657604656668,967.4318630418626,990.0,0.3873789836936389,0.16298288023283342,989.4496381360736,0.4375034802566092,0.4375034802566092,0.4375034802566092,,21.580271613954334,21.580271613954334,21.580271613954334,,,0.9946210139542224,0.9946210139542224,0.9946210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.492824699951065,48.492824699951065,48.492824699951065,,145.47847409985314,3491.483378396476,0.16476117264516504,53.03682809580266,105.3333112124021,156.05026894141753,202.98988926582058,0.375
1976-02-17,1976-02-28,947.7356,0.9351234649685441,886.249798146042,0.375,1976,2,17,1976.02,1975,5,140,20,0.07657198255981804,3.284037680375264,0.0037055440658437227,0.65,3,Normal,43,7,5,4,78,137.0,0.15458395622384585,749.249798146042,749.249798146042,,3,249.74993271534734,249.74993271534734,249.74993271534734,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,804.249798146042,967.4449991925842,990.0,0.3903882612493612,0.16462489907302102,989.4449868396775,0.4413579163193137,0.4413579163193137,0.4413579163193137,,21.55862973077415,21.55862973077415,21.55862973077415,,,0.9989997308613894,0.9989997308613894,0.9989997308613894,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.65746401682004,48.65746401682004,48.65746401682004,,145.97239205046012,3503.3374092110425,0.16470795520159412,53.01174331784132,105.28204007479505,155.97062278937148,202.87724985426541,0.375
1976-02-18,1976-02-29,955.6116,0.9405539443875846,898.8042596825306,0.371,1976,2,18,1976.02,1975,5,141,21,0.07765668803657065,12.554461536488589,0.01396795954318573,0.65,3,Normal,43,7,5,4,78,137.0,0.1524247337772856,761.8042596825306,761.8042596825306,,3,253.93475322751016,253.93475322751016,253.93475322751016,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,816.8042596825306,967.4952170387301,990.0,0.4018923495098886,0.17090212984126532,989.4272055206488,0.4562480370617943,0.4562480370617943,0.4562480370617943,,21.47574044485698,21.47574044485698,21.47574044485698,,,1.0157390129100408,1.0157390129100408,1.0157390129100408,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.28255611941254,49.28255611941254,49.28255611941254,,147.84766835823763,3548.344040597703,0.1644937334970568,52.915563127501294,105.0854802763134,155.6653407102659,202.445645331812,0.37
1976-02-19,1976-03-01,963.4877,0.9349079094156828,900.7722713547246,0.368,1976,2,19,1976.02,1975,5,142,21,0.07782672424504819,1.9680116721939385,0.00218480489994894,0.65,3,Normal,43,7,5,4,78,137.0,0.15209171547205558,763.7722713547246,763.7722713547246,,3,254.59075711824158,254.59075711824158,254.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547246,967.5030890854187,990.0,0.4036957068190703,0.1718861356773623,989.4244181575036,0.45860447459592896,0.45860447459592896,0.45860447459592896,,21.46272459748869,21.46272459748869,21.46272459748869,,,1.018363028472966,1.018363028472966,1.018363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.379924566226556,49.379924566226556,49.379924566226556,,148.1397736986797,3555.3545687683118,0.16445863001076125,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1976-02-20,1976-03-02,979.4038,0.935828386886524,916.553878264532,0.36,1976,2,20,1976.02,1975,5,143,21,0.07919025508205557,15.781606909807465,0.017218417033693072,0.65,3,Normal,43,7,5,4,78,137.0,0.14947293688768792,779.553878264532,779.553878264532,,3,259.851292754844,259.851292754844,259.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,834.553878264532,967.5662155130581,990.0,0.4181569402423999,0.17977693913226606,989.4020661206252,0.4777193840881956,0.4777193840881956,0.4777193840881956,,21.358131223479106,21.358131223479106,21.358131223479106,,,1.039405171019376,1.039405171019376,1.039405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.15463439131572,50.15463439131572,50.15463439131572,,150.46390317394716,3611.133676174732,0.16416263870798972,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1976-02-21,1976-03-03,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1976,2,21,1976.02,1975,5,144,21,0.08027954170687895,12.607484083603936,0.013568670194962534,0.64,3,Normal,43,7,5,4,78,137.0,0.14744478790398646,792.161362348136,792.161362348136,,3,264.0537874493786,264.0537874493786,264.0537874493786,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,847.161362348136,967.6166454493924,990.0,0.4297096149006824,0.186080681174068,989.3842097039253,0.4932689240264818,0.4932689240264818,0.4932689240264818,,21.274295330506177,21.274295330506177,21.274295330506177,,,1.0562151497975147,1.0562151497975147,1.0562151497975147,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.76571667992134,50.76571667992134,50.76571667992134,,152.297150039764,3655.131600954336,0.16390818237952265,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1976-02-22,1976-03-04,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1976,2,22,1976.02,1975,5,145,21,0.08189971950848521,18.752057888961307,0.019782458491062332,0.64,3,Normal,43,7,5,4,78,137.0,0.14452796750755234,810.9134202370973,810.9134202370973,,3,270.3044734123658,270.3044734123658,270.3044734123658,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,865.9134202370973,967.6916536809483,990.0,0.4468927755160652,0.19873073618967785,989.3543764882944,0.5168556061722485,0.5168556061722485,0.5168556061722485,,21.14586720117372,21.14586720117372,21.14586720117372,,,1.0812178936494632,1.0812178936494632,1.0812178936494632,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.653727877370216,51.653727877370216,51.653727877370216,,154.9611836321107,3719.068407170656,0.16347609425484338,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1976-02-23,1976-03-05,1044.7218,0.9257953135328424,967.1985463855954,0.342,1976,2,23,1976.02,1975,5,146,21,0.08356595440771544,19.285126148498076,0.019939159566116256,0.64,3,Normal,43,7,5,4,78,137.0,0.1416462013016528,830.1985463855954,830.1985463855954,,4,207.54963659639884,207.54963659639884,207.54963659639884,207.54963659639884,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,885.1985463855954,967.7687941855424,990.0,0.4645644050545296,0.2141588371084763,989.321276757837,0.3049453335027423,0.3049453335027423,0.3049453335027423,0.3049453335027423,21.247537238791963,21.247537238791963,21.247537238791963,21.247537238791963,,0.8301985463855953,0.8301985463855953,0.8301985463855953,0.8301985463855953,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.02602033991121,39.02602033991121,39.02602033991121,39.02602033991121,156.10408135964482,3746.497952631475,0.16139817614801336,52.381883171660526,103.99565019660332,153.9747502819009,200.0603062866176,0.34
1976-02-24,1976-03-06,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1976,2,24,1976.02,1975,5,147,21,0.08657814739721079,34.8633447858258,0.034791608275882215,0.64,3,Normal,43,7,5,4,78,137.0,0.13671810215219893,865.0618911714212,865.0618911714212,,4,216.2654727928553,216.2654727928553,216.2654727928553,216.2654727928553,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,920.0618911714212,967.906480229396,990.0,0.4965108962925373,0.2420495129371369,989.2614395907705,0.3310705475750359,0.3310705475750359,0.3310705475750359,0.3310705475750359,21.023888813799392,21.023888813799392,21.023888813799392,21.023888813799392,,0.8650618911714212,0.8650618911714212,0.8650618911714212,0.8650618911714212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.08877340599925,41.08877340599925,41.08877340599925,41.08877340599925,164.355093623997,3944.522246975928,0.164016908608174,52.10723238999186,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1976-02-25,1976-03-07,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1976,2,25,1976.02,1975,5,148,22,0.08902815549501106,28.35657520602172,0.02751947498156995,0.64,3,Normal,43,7,5,4,78,137.0,0.13295569176049374,893.4184663774429,893.4184663774429,,4,223.35461659436072,223.35461659436072,223.35461659436072,223.35461659436072,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,948.4184663774428,967.9956008943292,990.0,0.5224950090311229,0.2647347731019543,989.2127702178668,0.35310639273856786,0.35310639273856786,0.35310639273856786,0.35310639273856786,20.86406293079929,20.86406293079929,20.86406293079929,20.86406293079929,,0.8934184663774429,0.8934184663774429,0.8934184663774429,0.8934184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.113055642940715,42.113055642940715,42.113055642940715,42.113055642940715,168.45222257176292,4042.853341722309,0.16347942905563062,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1976-02-26,1976-03-08,1147.7361,0.9423826326999282,1081.606567562748,0.312,1976,2,26,1976.02,1975,5,149,22,0.09345080743742144,51.188101185305186,0.047325989616215584,0.64,3,Normal,43,7,5,4,78,137.0,0.12666343207281988,944.606567562748,944.606567562748,,4,236.15164189068702,236.15164189068702,236.15164189068702,236.15164189068702,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,999.606567562748,968.1564777837688,990.0,0.5694004403961437,0.3056852540501985,989.1249143055536,0.39467105328151103,0.39467105328151103,0.39467105328151103,0.39467105328151103,20.573765468503442,20.573765468503442,20.573765468503442,20.573765468503442,,0.9446065675627479,0.9446065675627479,0.9446065675627479,0.9446065675627479,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.90638597287585,43.90638597287585,43.90638597287585,43.90638597287585,175.62554389150338,4215.013053396081,0.16237470181717872,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1976-02-27,1976-03-09,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1976,2,27,1976.02,1975,5,150,22,0.09659170814823677,36.353017486288536,0.032517291297872813,0.64,3,Normal,43,7,5,4,78,137.0,0.12254468035531968,980.9595850490366,980.9595850490366,,4,245.23989626225915,245.23989626225915,245.23989626225915,245.23989626225915,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1035.9595850490366,968.27073012444,990.0,0.6042715660501559,0.33476766803922925,989.0609607659106,0.4255859192562378,0.4255859192562378,0.4255859192562378,0.4255859192562378,20.364644722214532,20.364644722214532,20.364644722214532,20.364644722214532,,0.9809595850490366,0.9809595850490366,0.9809595850490366,0.9809595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.1326566578753,45.1326566578753,45.1326566578753,45.1326566578753,180.5306266315012,4332.735039156029,0.16148224770002095,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1976-02-28,1976-03-10,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1976,2,28,1976.02,1975,5,151,22,0.09963975794109203,35.27835408397323,0.03059069849062984,0.64,3,Normal,43,7,5,4,78,137.0,0.11879595298693947,1016.2379391330098,1016.2379391330098,,4,254.0594847832525,254.0594847832525,254.0594847832525,254.0594847832525,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1071.2379391330098,968.3816049515608,990.0,0.6551887781301172,0.3711093208729128,988.973701900997,0.4566956212257636,0.4566956212257636,0.4566956212257636,0.4566956212257636,20.135401328210282,20.135401328210282,20.135401328210282,20.135401328210282,,1.01623793913301,1.01623793913301,1.01623793913301,1.01623793913301,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.22944076806275,46.22944076806275,46.22944076806275,46.22944076806275,184.917763072251,4438.026313734024,0.16034658312686967,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1976-02-29,1976-03-11,1304.2828,0.9281309185437228,1210.5451932047783,0.276,1976,2,29,1976.02,1975,5,152,22,0.10459110469289283,57.307254071768504,0.04734003686393086,0.64,3,Normal,43,7,5,4,78,137.0,0.11317214819325196,1073.5451932047783,1073.5451932047783,,4,268.3862983011946,268.3862983011946,268.3862983011946,268.3862983011946,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1128.5451932047783,968.561713464358,990.0,0.7379002788522574,0.4456087511662118,988.8164909699817,0.5095591189132255,0.5095591189132255,0.5095591189132255,0.5095591189132255,19.745218386710338,19.745218386710338,19.745218386710338,19.745218386710338,,1.0735451932047784,1.0735451932047784,1.0735451932047784,1.0735451932047784,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.89004207059328,47.89004207059328,47.89004207059328,47.89004207059328,191.5601682823732,4597.444038776956,0.15824288870640155,50.74679996876463,100.66422078151548,148.82563433962738,192.83905174573272,0.275
1976-03-01,1976-03-12,1362.5733,0.925071362348696,1260.4775389309586,0.266,1976,3,1,1976.03,1975,6,153,22,0.10890525936363482,49.93234572618029,0.039613832205633054,0.58,3,Normal,49,9,9,9,107,183.0,0.14518307097737473,1077.4775389309586,1077.4775389309586,,4,269.36938473273966,269.36938473273966,269.36938473273966,269.36938473273966,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1144.4775389309586,968.718643693783,990.0,0.7608954170137547,0.4507208006102462,988.788383782376,0.5132921978318397,0.5132921978318397,0.5132921978318397,0.5132921978318397,19.55644789076116,19.55644789076116,19.55644789076116,19.55644789076116,,1.0774775389309583,1.0774775389309583,1.0774775389309583,1.0774775389309583,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.605940130024564,47.605940130024564,47.605940130024564,47.605940130024564,190.42376052009826,4570.170252482358,0.1510727122369838,50.40835311123036,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1976-03-02,1976-03-13,1362.5733,0.925071362348696,1260.4775389309586,0.266,1976,3,2,1976.03,1975,6,154,22,0.10890525936363482,0.0,0.0,0.58,3,Normal,49,9,9,9,107,183.0,0.14518307097737473,1077.4775389309586,1077.4775389309586,,4,269.36938473273966,269.36938473273966,269.36938473273966,269.36938473273966,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1144.4775389309586,968.718643693783,990.0,0.7608954170137547,0.4507208006102462,988.788383782376,0.5132921978318397,0.5132921978318397,0.5132921978318397,0.5132921978318397,19.55644789076116,19.55644789076116,19.55644789076116,19.55644789076116,,1.0774775389309583,1.0774775389309583,1.0774775389309583,1.0774775389309583,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.605940130024564,47.605940130024564,47.605940130024564,47.605940130024564,190.42376052009826,4570.170252482358,0.1510727122369838,50.40835311123036,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1976-03-03,1976-03-14,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1976,3,3,1976.03,1975,6,155,23,0.1242370856358758,177.4516929657518,0.12340780688607528,0.58,3,Normal,49,9,9,9,107,183.0,0.12726634659107153,1254.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,154.92923189671046,41.483783404037226,7.619470421149693,7.619470421149693,7.619470421149693,90.58703722922415,90.48378340403723,16.619470421149693,16.619470421149693,16.619470421149693,197.58703722922417,1223.7227242463366,969.2840790568973,990.0,0.8752699112833724,0.48,988.6447300887164,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.825716251819546,18.825716251819546,18.825716251819546,18.825716251819546,,1.1,1.1,1.1,1.1,0.9320415796367704,0.9320415796367704,0.9320415796367704,0.9320415796367704,0.98,0.98,0.98,0.98,46.388953226126674,46.388953226126674,46.388953226126674,46.388953226126674,185.5558129045067,4453.339509708161,0.12904377266171022,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833282,0.24
1976-03-04,1976-03-15,1667.4025,0.9553976545022131,1593.0324376111264,0.218,1976,3,4,1976.03,1975,6,156,23,0.13763800260960132,155.10320571441594,0.09736349496247862,0.58,3,Normal,49,9,9,9,107,183.0,0.11487525029585867,1410.0324376111264,1100.0,,4,275.0,275.0,275.0,275.0,310.03243761112634,50.99999999999999,9.0,15.24749693169474,15.24749693169474,219.5374437477369,100.0,18.0,24.247496931694737,24.247496931694737,326.5374437477369,1242.2474969316947,969.7851817215128,990.0,0.9199934345749372,0.48,988.6000065654248,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.279890063912106,18.279890063912106,18.279890063912106,18.279890063912106,,1.1,1.1,1.1,1.1,0.9315822174879652,0.9315822174879652,0.9315822174879652,0.9315822174879652,0.98,0.98,0.98,0.98,45.021768067781075,45.021768067781075,45.021768067781075,45.021768067781075,180.0870722711243,4322.089734506984,0.1130467076622612,47.988704697638006,95.06477131433644,140.2208101804914,180.8886209921132,0.22
1976-03-05,1976-03-16,1828.6668,0.9811635990665072,1794.2212989814325,0.19699999999999998,1976,3,5,1976.03,1975,6,157,23,0.15502072023199576,201.18886137030609,0.11213157567827316,0.58,3,Normal,49,9,9,9,107,183.0,0.10199410747374801,1611.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,511.2212989814325,51.0,9.0,16.0,25.1420310974475,410.0792678839849,100.0,18.0,25.0,34.1420310974475,517.079267883985,1243.0,970.4351765044015,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1976-03-06,1976-03-17,2114.3104,1.0052030192939163,2125.311197804528,0.165,1976,3,6,1976.03,1975,6,158,23,0.1836268874903112,331.0898988230956,0.15578419723432288,0.58,3,Normal,49,9,9,9,107,183.0,0.08610503731831894,1942.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,842.3111978045282,51.0,9.0,16.0,41.42514087563253,724.8860569288955,100.0,18.0,25.0,50.42514087563254,831.8860569288955,1243.0,971.4024753050453,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.2313113683795,0.07667958060700178,43.97103073979542,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1976-03-07,1976-03-18,2287.4661,1.0065552992153532,2302.461124730477,0.146,1976,3,7,1976.03,1975,6,159,23,0.1989326411767132,177.14992692594888,0.07693937805212056,0.58,3,Normal,49,9,9,9,107,183.0,0.07948016929989284,2119.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,1019.461124730477,51.0,9.0,16.0,50.13743236379396,893.3236923666832,100.0,18.0,25.0,59.13743236379396,1000.3236923666832,1243.0,971.8300785769355,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.233019429949607,16.233019429949607,16.233019429949607,16.233019429949607,,1.1,1.1,1.1,1.1,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.98,0.98,0.98,0.98,39.56494187133824,39.56494187133824,39.56494187133824,39.56494187133824,158.25976748535297,3798.234419648471,0.06873504433386629,42.84935827342142,84.67745074755045,124.3742433361854,159.1560678161527,0.145
1976-03-08,1976-03-19,2570.8598,1.0219738995797112,2627.3516150787163,0.118,1976,3,8,1976.03,1975,6,160,23,0.2270031795428011,324.8904903482394,0.1236570272831585,0.58,3,Normal,49,9,9,9,107,183.0,0.06965188783630594,2444.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1344.3516150787163,51.0,9.0,16.0,66.1156532005926,1202.2359618781234,100.0,18.0,25.0,75.11565320059259,1309.2359618781234,1243.0,972.6142970019141,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1976-03-09,1976-03-20,2781.7915,1.0248916676985669,2851.0349296246973,0.10099999999999999,1976,3,9,1976.03,1975,6,161,23,0.24632941791957386,223.68331454598086,0.0784568832257085,0.58,3,Normal,49,9,9,9,107,183.0,0.06418721780588274,2668.034929624697,1100.0,,4,275.0,275.0,275.0,275.0,1568.0349296246973,51.0,9.0,16.0,71.0,1421.0349296246973,100.0,18.0,25.0,80.0,1528.0349296246973,1243.0,973.1542222439217,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.908875762963548,14.908875762963548,14.908875762963548,14.908875762963548,,1.1,1.1,1.1,1.1,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.98,0.98,0.98,0.98,35.826774075794845,35.826774075794845,35.826774075794845,35.826774075794845,143.30709630317938,3439.370311276305,0.05026493881716277,39.249274798016636,77.42732216093337,113.37922840314435,144.23456701657847,0.1
1976-03-10,1976-03-21,2875.4190000000012,1.0205622441948206,2934.5440676404264,0.094,1976,3,10,1976.03,1975,6,162,24,0.2535446074441329,83.50913801572916,0.028457278572366507,0.58,3,Normal,49,9,9,9,107,183.0,0.06236062426799556,2751.5440676404264,1100.0,,4,275.0,275.0,275.0,275.0,1651.5440676404266,51.0,9.0,16.0,71.0,1504.5440676404266,100.0,18.0,25.0,80.0,1611.5440676404266,1243.0,973.3557960253387,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.707301981546335,14.707301981546335,14.707301981546335,14.707301981546335,,1.1,1.1,1.1,1.1,0.9065054645927728,0.9065054645927728,0.9065054645927728,0.9065054645927728,0.98,0.98,0.98,0.98,35.247734872707525,35.247734872707525,35.247734872707525,35.247734872707525,140.9909394908301,3383.7825477799224,0.0480452623102697,38.68682713008671,76.29622608048281,111.66793931056108,141.9219707118493,0.095
1976-03-11,1976-03-22,2971.0078,1.0238035019104426,3041.7281898432398,0.08600000000000001,1976,3,11,1976.03,1975,6,163,24,0.2628053156024559,107.18412220281334,0.03523790276879975,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.07857375317033742,2802.7281898432398,1100.0,,4,275.0,275.0,275.0,275.0,1702.7281898432398,41.0,7.0,13.0,67.0,1574.7281898432395,100.0,18.0,25.0,80.0,1718.7281898432395,1243.0,973.6145163203113,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.448581686573975,14.448581686573975,14.448581686573975,14.448581686573975,,1.1,1.1,1.1,1.1,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.98,0.98,0.98,0.98,34.501515470698074,34.501515470698074,34.501515470698074,34.501515470698074,138.0060618827923,3312.145485187015,0.04537093825267294,37.96018800355875,74.83553316339575,109.45949533150588,138.94120434185416,0.085
1976-03-12,1976-03-23,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1976,3,12,1976.03,1975,6,164,24,0.27859869191691744,182.79370734330502,0.05668862335926321,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.07411951527094046,2985.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1885.5218971865447,41.000000000000064,7.0,13.0,67.0,1757.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.76394855437486,72.4322674882582,105.82955511901413,134.05059619965692,0.075
1976-03-13,1976-03-24,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1976,3,13,1976.03,1975,6,165,24,0.2954794055901358,195.37863047706367,0.05712991617640459,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.06988507357647589,3180.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2080.9005276636085,41.0,7.0,13.0,67.0,1952.9005276636087,100.0,18.0,25.0,80.0,2096.900527663609,1243.0,974.4507415943348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1976-03-14,1976-03-25,3550.5294,1.0351811875753192,3675.4412408130847,0.051,1976,3,14,1976.03,1975,6,166,24,0.3175581232062505,255.54071314947623,0.06952654019111601,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.06502620619970194,3436.4412408130847,1100.0,,4,275.0,275.0,275.0,275.0,2336.441240813085,41.0,7.0,13.000000000000016,67.00000000000001,2208.4412408130847,100.0,18.0,25.0,80.0,2352.441240813085,1243.0,974.992244534104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.070853472781394,13.070853472781394,13.070853472781394,13.070853472781394,,1.1,1.1,1.1,1.1,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.98,0.98,0.98,0.98,30.487002679832482,30.487002679832482,30.487002679832482,30.487002679832482,121.94801071932993,2926.7522572639173,0.03317914849656321,34.01746813098577,66.92090978385657,97.52123997939987,122.89635310057587,0.05
1976-03-15,1976-03-26,3733.5042,1.0359233319024177,3867.624110535669,0.044000000000000004,1976,3,15,1976.03,1975,6,167,24,0.3341627231502818,192.1828697225842,0.049690162288280576,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.06179504346064756,3628.624110535669,1100.0,,4,275.0,275.0,275.0,275.0,2528.624110535669,41.0,7.0,13.0,67.0,2400.624110535669,100.0,18.0,25.0,80.0,2544.624110535669,1243.0,975.3994891866112,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.663608820273971,12.663608820273971,12.663608820273971,12.663608820273971,,1.1,1.1,1.1,1.1,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.98,0.98,0.98,0.98,29.293093033204908,29.293093033204908,29.293093033204908,29.293093033204908,117.17237213281963,2812.136931187672,0.03029569802650527,32.8343037840226,64.54927809208799,93.95269426621832,118.12181885646908,0.045
1976-03-16,1976-03-27,3827.1734,1.0332122156425971,3954.282308262411,0.040999999999999995,1976,3,16,1976.03,1975,6,168,24,0.3416499914338724,86.65819772674196,0.02191502552705228,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.06044080350576216,3715.282308262411,1100.0,,4,275.0,275.0,275.0,275.0,2615.282308262411,41.0,7.0,13.0,67.0,2487.282308262411,100.0,18.0,25.0,80.0,2631.282308262411,1243.0,975.5831220341753,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.479975972710193,12.479975972710193,12.479975972710193,12.479975972710193,,1.1,1.1,1.1,1.1,0.8714939420389903,0.8714939420389903,0.8714939420389903,0.8714939420389903,0.98,0.98,0.98,0.98,28.754505194523354,28.754505194523354,28.754505194523354,28.754505194523354,115.01802077809342,2760.432498674241,0.029086952273934773,32.29900225899175,63.47677904526802,92.34020871988905,115.96755693049087,0.04
1976-03-17,1976-03-28,3941.514,1.0201070583856071,4020.766252125687,0.039,1976,3,17,1976.03,1975,6,169,25,0.3473942041836593,66.48394386327618,0.016535142730102162,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.059441406193072324,3781.766252125687,1100.0,,4,275.0,275.0,275.0,275.0,2681.766252125687,41.0,7.0,13.0,67.0,2553.766252125687,100.0,18.0,25.0,80.0,2697.766252125687,1243.0,975.7180022413901,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.345095765495286,12.345095765495286,12.345095765495286,12.345095765495286,,1.1,1.1,1.1,1.1,0.8688958265616092,0.8688958265616092,0.8688958265616092,0.8688958265616092,0.98,0.98,0.98,0.98,28.358937234643324,28.358937234643324,28.358937234643324,28.358937234643324,113.43574893857334,2722.45797452576,0.02821247041620548,31.90548624394227,62.688546510436076,91.15560625972464,114.38615975471876,0.04
1976-03-18,1976-03-29,4057.9837,1.024186574855348,4156.132426521833,0.035,1976,3,18,1976.03,1975,6,170,25,0.35908984165148633,135.36617439614565,0.03257022647601976,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.05750538613131088,3917.1324265218327,1100.0,,4,275.0,275.0,275.0,275.0,2817.1324265218327,41.0,7.0,13.0,67.0,2689.1324265218327,100.0,18.0,25.0,80.0,2833.1324265218327,1243.0,975.965722340535,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.097375666350286,12.097375666350286,12.097375666350286,12.097375666350286,,1.1,1.1,1.1,1.1,0.8639819781295851,0.8639819781295851,0.8639819781295851,0.8639819781295851,0.98,0.98,0.98,0.98,27.63271944989877,27.63271944989877,27.63271944989877,27.63271944989877,110.53087779959507,2652.741067190282,0.026594647729282227,31.180962285442142,61.23773050315349,88.976362386394,111.47974711634987,0.035
1976-03-19,1976-03-30,4057.9837,1.024186574855348,4156.132426521833,0.035,1976,3,19,1976.03,1975,6,171,25,0.35908984165148633,0.0,0.0,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.05750538613131088,3917.1324265218327,1100.0,,4,275.0,275.0,275.0,275.0,2817.1324265218327,41.0,7.0,13.0,67.0,2689.1324265218327,100.0,18.0,25.0,80.0,2833.1324265218327,1243.0,975.965722340535,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.097375666350286,12.097375666350286,12.097375666350286,12.097375666350286,,1.1,1.1,1.1,1.1,0.8639819781295851,0.8639819781295851,0.8639819781295851,0.8639819781295851,0.98,0.98,0.98,0.98,27.63271944989877,27.63271944989877,27.63271944989877,27.63271944989877,110.53087779959507,2652.741067190282,0.026594647729282227,31.180962285442142,61.23773050315349,88.976362386394,111.47974711634987,0.035
1976-03-20,1976-03-31,4371.001,1.020097357085337,4458.846567917367,0.027999999999999997,1976,3,20,1976.03,1975,6,172,25,0.3852443434680605,302.71414139553417,0.06789068356234683,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.05360130615833948,4219.846567917367,1100.0,,4,275.0,275.0,275.0,275.0,3119.846567917367,41.0,7.0,13.0,67.0,2991.846567917367,100.0,18.0,25.0,80.0,3135.846567917367,1243.0,976.5196892192888,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.543408787596562,11.543408787596562,11.543408787596562,11.543408787596562,,1.1,1.1,1.1,1.1,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.98,0.98,0.98,0.98,26.01166689381725,26.01166689381725,26.01166689381725,26.01166689381725,104.046667575269,2497.1200218064555,0.02333488403120069,29.55783433720933,57.98955938057063,84.10256889435995,104.99261658573364,0.03
1976-03-21,1976-04-01,4488.5142,1.0226568640230511,4590.209855894936,0.024,1976,3,21,1976.03,1975,6,173,25,0.3965941315493224,131.3632879775687,0.028618144290040805,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.052067336244565464,4351.209855894936,1100.0,,4,275.0,275.0,275.0,275.0,3251.209855894936,41.0,7.0,13.0,67.0,3123.209855894936,100.0,18.0,25.0,80.0,3267.209855894936,1243.0,976.7600840362877,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.303013970597545,11.303013970597545,11.303013970597545,11.303013970597545,,1.1,1.1,1.1,1.1,0.8469831021094765,0.8469831021094765,0.8469831021094765,0.8469831021094765,0.98,0.98,0.98,0.98,25.310270534716768,25.310270534716768,25.310270534716768,25.310270534716768,101.24108213886707,2429.7859713328103,0.022055872240535842,28.85279068853562,56.5795067619806,81.98903885833688,102.1849649971015,0.025
1976-03-22,1976-04-02,4590.2785,1.0370654274528786,4760.4191347302585,0.021,1976,3,22,1976.03,1975,6,174,25,0.4113002132406944,170.20927883532298,0.03575510349362705,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.05020566324850355,4521.4191347302585,1100.0,,4,275.0,275.0,275.0,275.0,3421.419134730259,41.0,7.0,13.0,67.0,3293.419134730259,100.0,18.0,25.0,80.0,3437.419134730259,1243.0,977.0715670165564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.991530990328856,10.991530990328856,10.991530990328856,10.991530990328856,,1.1,1.1,1.1,1.1,0.8398008706865409,0.8398008706865409,0.8398008706865409,0.8398008706865409,0.98,0.98,0.98,0.98,24.404071357298328,24.404071357298328,24.404071357298328,24.404071357298328,97.61628542919331,2342.7908503006392,0.02050581738003298,27.939387067838176,54.753535612951524,79.25411383633356,98.55688631288956,0.02
1976-03-23,1976-04-03,4658.6523,1.0385738205932606,4838.354318026581,0.02,1976,3,23,1976.03,1975,6,175,25,0.4180338130774965,77.93518329632207,0.016107787518982175,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.04939696109264708,4599.354318026581,1100.0,,4,275.0,275.0,275.0,275.0,3499.3543180265806,41.0,7.0,13.0,67.0,3371.3543180265806,100.0,18.0,25.0,80.0,3515.3543180265806,1243.0,977.2141884019886,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.848909604896633,10.848909604896633,10.848909604896633,10.848909604896633,,1.1,1.1,1.1,1.1,0.8364151332538322,0.8364151332538322,0.8364151332538322,0.8364151332538322,0.98,0.98,0.98,0.98,23.99030389558929,23.99030389558929,23.99030389558929,23.99030389558929,95.96121558235716,2303.069173976572,0.0198334411402712,27.521410670925498,53.91827818502677,78.00387358787401,96.90035064405228,0.02
1976-03-24,1976-04-04,4710.2106,1.0428043009527972,4911.827872073456,0.019,1976,3,24,1976.03,1975,6,176,26,0.4243819281471466,73.47355404687549,0.014958495281281044,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.048658056883233096,4672.827872073456,1100.0,,4,275.0,275.0,275.0,275.0,3572.8278720734556,41.0,7.0,13.0,67.0,3444.8278720734565,100.0,18.0,25.0,80.0,3588.8278720734565,1243.0,977.3486450058944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.714453000990787,10.714453000990787,10.714453000990787,10.714453000990787,,1.1,1.1,1.1,1.1,0.8331673398903188,0.8331673398903188,0.8331673398903188,0.8331673398903188,0.98,0.98,0.98,0.98,23.600978993866786,23.600978993866786,23.600978993866786,23.600978993866786,94.40391597546713,2265.693983411211,0.019219711772109783,27.12755730601193,53.131376534725845,76.82639819924694,95.3411866307493,0.02
1976-03-25,1976-04-05,4762.0068,1.0404491690647353,4954.626018140619,0.018000000000000002,1976,3,25,1976.03,1975,6,177,26,0.4280796879673494,42.79814606716264,0.008638017462965651,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.04823774773816175,4715.626018140619,1100.0,,4,275.0,275.0,275.0,275.0,3615.626018140618,41.0,7.0,13.0,67.0,3487.6260181406187,100.0,18.0,25.0,80.0,3631.626018140618,1243.0,977.4269656131974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.636132393687904,10.636132393687904,10.636132393687904,10.636132393687904,,1.1,1.1,1.1,1.1,0.8312505117992808,0.8312505117992808,0.8312505117992808,0.8312505117992808,0.98,0.98,0.98,0.98,23.37455960639109,23.37455960639109,23.37455960639109,23.37455960639109,93.49823842556437,2243.9577222135445,0.018870897234873955,26.89824194345829,52.67328201417264,76.14110441856599,94.43418174503151,0.02
1976-03-26,1976-04-06,4814.0403,1.0420385773410086,5016.415705474282,0.017,1976,3,26,1976.03,1975,6,178,26,0.4334183169529779,61.7896873336631,0.012317497384882524,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.04764357940654432,4777.415705474282,1100.0,,4,275.0,275.0,275.0,275.0,3677.415705474282,41.0,7.0,13.0,67.0,3549.4157054742823,100.0,18.0,25.0,80.0,3693.415705474282,1243.0,977.5352801864303,990.007869711765,0.921967213114754,0.48,988.6059024986504,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.535687532219825,10.535687532219825,10.535687532219825,10.535687532219825,,1.1,1.1,1.1,1.1,0.8287652779055618,0.8287652779055618,0.8287652779055618,0.8287652779055618,0.98,0.98,0.98,0.98,23.084592162256225,23.084592162256225,23.084592162256225,23.084592162256225,92.3383686490249,2216.1208475765975,0.018407240163182344,26.604327221706466,52.08623734062368,75.26315593285057,93.272819265352,0.015
1976-03-27,1976-04-07,4901.2893,1.0475064367219726,5134.132089986532,0.016,1976,3,27,1976.03,1975,6,179,26,0.4435890125748364,117.71638451225044,0.022928195544840223,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.04655119810145495,4895.132089986532,1100.0,,4,275.0,275.0,275.0,275.0,3795.132089986532,41.0,7.0,13.0,67.0,3667.132089986532,100.0,18.0,25.0,80.0,3811.132089986532,1243.0,977.7165634185792,990.0174408778406,0.921967213114754,0.48,988.615473664726,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.36397546614667,10.36397546614667,10.36397546614667,10.36397546614667,,1.1,1.1,1.1,1.1,0.8244466326429518,0.8244466326429518,0.8244466326429518,0.8244466326429518,0.98,0.98,0.98,0.98,22.59002448602449,22.59002448602449,22.59002448602449,22.59002448602449,90.36009794409796,2168.6423506583515,0.0175998779073748,26.102370308086492,51.083890837914936,73.76469033539705,91.29208791949664,0.015
1976-03-28,1976-04-08,5006.8544,1.053654805096386,5275.496196977982,0.013999999999999999,1976,3,28,1976.03,1975,6,180,26,0.4558028714188977,141.36410699145017,0.02679636222132608,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.045303795335291656,5036.496196977982,1100.0,,4,275.0,275.0,275.0,275.0,3936.496196977983,41.0,7.0,13.0,67.0,3808.496196977983,100.0,18.0,25.0,80.0,3952.496196977983,1243.0,977.9342641433459,990.0289347692876,0.921967213114754,0.48,988.626967556173,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.157768632826858,10.157768632826858,10.157768632826858,10.157768632826858,,1.1,1.1,1.1,1.1,0.8191435323576557,0.8191435323576557,0.8191435323576557,0.8191435323576557,0.98,0.98,0.98,0.98,21.998147008408065,21.998147008408065,21.998147008408065,21.998147008408065,87.99258803363226,2111.822112807174,0.0166794903736331,25.5004549959102,49.88228027038434,71.96920867076706,88.92094207778271,0.015
1976-03-29,1976-04-09,5077.7546,1.0486235538906827,5324.653074436762,0.013,1976,3,29,1976.03,1975,6,181,26,0.4600500256313362,49.15687745877949,0.009231939953943249,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.04488555341707051,5085.653074436762,1100.0,,4,275.0,275.0,275.0,275.0,3985.653074436762,41.00000000000011,7.0,13.0,67.0,3857.6530744367615,100.0,18.0,25.0,80.0,4001.6530744367615,1243.0,978.0099657346326,990.0329315675232,0.921967213114754,0.48,988.6309643544084,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.086063839775944,10.086063839775944,10.086063839775944,10.086063839775944,,1.1,1.1,1.1,1.1,0.8172695812772871,0.8172695812772871,0.8172695812772871,0.8172695812772871,0.98,0.98,0.98,0.98,21.79288988250815,21.79288988250815,21.79288988250815,21.79288988250815,87.1715595300326,2092.1174287207823,0.016371312517718076,25.29139391784129,49.46501341524185,71.34593285491252,88.09837572647669,0.015
1976-03-30,1976-04-10,5149.0725,1.050595240745237,5409.59106275218,0.012,1976,3,30,1976.03,1975,6,182,26,0.4673886678217884,84.93798831541791,0.015701369536092975,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.04418078875603704,5170.59106275218,0.0,,0,275.0,275.0,275.0,275.0,5170.59106275218,1141.0,7.0,13.0,67.0,3942.591062752179,1200.0,18.0,25.0,80.0,4086.591062752179,1243.0,978.1407702366383,990.0398376205393,0.921967213114754,0.48,988.6378704074243,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.962165390786096,9.962165390786096,9.962165390786096,9.962165390786096,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.930608366054397,48.74505563994968,70.27087766783904,63.73632110463307,0.01
1976-03-31,1976-04-11,5220.8071,1.0460141160130791,5461.037923581307,0.011000000000000001,1976,3,31,1976.03,1975,6,183,27,0.471833676597425,51.44686082912722,0.009420711144849322,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.04376457430701482,5222.037923581307,0.0,,0,275.0,275.0,275.0,275.0,5222.037923581307,1141.0,7.0,13.0,67.0,3994.0379235813066,1200.0,18.0,25.0,80.0,4138.037923581307,1243.0,978.2199984023152,990.0440206104528,0.921967213114754,0.48,988.6420533973379,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.887120215022676,9.887120215022676,9.887120215022676,9.887120215022676,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.712268720768577,48.30940666792556,69.62049688126328,0.0,0.01
1976-04-01,1976-04-12,5274.8809999999985,1.0497038705190205,5537.063002227241,0.01,1976,4,1,1976.04,1975,7,184,27,0.4784022433924336,76.02507864593372,0.013730217376134824,0.1,1,Wet,84,14,20,27,219,364.0,0.06573882216142092,5173.063002227241,0.0,,0,275.0,275.0,275.0,275.0,5173.063002227241,1116.0,4.0,5.0,53.0,3995.063002227241,1200.0,18.0,25.0,80.0,4214.063002227242,1243.0,978.33707702343,990.0502019815224,0.921967213114754,0.48,988.6482347684074,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.776222964977435,9.776222964977435,9.776222964977435,9.776222964977435,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.39003065802137,47.66656115381876,68.66107534962673,0.0,0.01
1976-04-02,1976-04-13,5274.8809999999985,1.0497038705190205,5537.063002227241,0.01,1976,4,2,1976.04,1975,7,185,27,0.4784022433924336,0.0,0.0,0.1,1,Wet,84,14,20,27,219,364.0,0.06573882216142092,5173.063002227241,0.0,,0,275.0,275.0,275.0,275.0,5173.063002227241,1116.0,4.0,5.0,53.0,3995.063002227241,1200.0,18.0,25.0,80.0,4214.063002227242,1243.0,978.33707702343,990.0502019815224,0.921967213114754,0.48,988.6482347684074,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.776222964977435,9.776222964977435,9.776222964977435,9.776222964977435,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.39003065802137,47.66656115381876,68.66107534962673,0.0,0.01
1976-04-03,1976-04-14,5113.3614,1.0486235538906827,5361.991203595437,0.013,1976,4,3,1976.04,1975,7,186,27,0.4632760399906458,175.07179863180409,0.0326505195522162,0.1,1,Wet,84,14,20,27,219,364.0,0.06788522885974206,4997.991203595437,1100.0,,4,275.0,275.0,275.0,275.0,3897.991203595437,16.0,4.0,5.0,53.0,3819.991203595437,100.0,18.0,25.0,80.0,4038.991203595437,1243.0,978.0674664535367,990.0359674187907,0.921967213114754,0.48,988.634000205676,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.031598972139092,10.031598972139092,10.031598972139092,10.031598972139092,,1.1,1.1,1.1,1.1,0.8158358750191257,0.8158358750191257,0.8158358750191257,0.8158358750191257,0.98,0.98,0.98,0.98,21.63718398367322,21.63718398367322,21.63718398367322,21.63718398367322,86.5487359346929,2077.169662432629,0.016141155896835187,25.132756505525457,49.14843685842894,70.87318588386917,87.47478740555418,0.015
