Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1976-04-04,1976-04-15,5113.3614,1.0486235538906827,5361.991203595437,0.013,1976,4,4,1976.04,1975,7,187,27,0.4632760399906458,0.0,0.0,0.1,1,Wet,84,14,20,27,219,364.0,0.06788522885974206,4997.991203595437,1100.0,,4,275.0,275.0,275.0,275.0,3897.991203595437,16.0,4.0,5.0,53.0,3819.991203595437,100.0,18.0,25.0,80.0,4038.991203595437,1243.0,978.0674664535367,990.0359674187907,0.921967213114754,0.48,988.634000205676,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.031598972139092,10.031598972139092,10.031598972139092,10.031598972139092,,1.1,1.1,1.1,1.1,0.8158358750191257,0.8158358750191257,0.8158358750191257,0.8158358750191257,0.98,0.98,0.98,0.98,21.63718398367322,21.63718398367322,21.63718398367322,21.63718398367322,86.5487359346929,2077.169662432629,0.016141155896835187,25.132756505525457,49.14843685842894,70.87318588386917,87.47478740555418,0.015
1976-04-05,1976-04-16,5077.7546,1.0486235538906827,5324.653074436762,0.013,1976,4,5,1976.04,1975,7,188,27,0.4600500256313362,37.338129158674754,0.007012312095586499,0.1,1,Wet,84,14,20,27,219,364.0,0.06836126127118689,4960.653074436762,1100.0,,4,275.0,275.0,275.0,275.0,3860.653074436762,16.0,4.0,5.0,53.0,3782.653074436762,100.0,18.0,25.0,80.0,4001.653074436762,1243.0,978.0099657346326,990.0329315675232,0.921967213114754,0.48,988.6309643544084,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.086063839775944,10.086063839775944,10.086063839775944,10.086063839775944,,1.1,1.1,1.1,1.1,0.8172695812772871,0.8172695812772871,0.8172695812772871,0.8172695812772871,0.98,0.98,0.98,0.98,21.79288988250815,21.79288988250815,21.79288988250815,21.79288988250815,87.1715595300326,2092.1174287207823,0.016371312517718076,25.29139391784129,49.46501341524185,71.34593285491252,88.09837572647669,0.015
1976-04-06,1976-04-17,5042.2522,1.053654805096386,5312.793259037823,0.013999999999999999,1976,4,6,1976.04,1975,7,189,27,0.4590253375808679,11.859815398938734,0.002232312612346337,0.1,1,Wet,84,14,20,27,219,364.0,0.06851386497691846,4948.793259037823,1100.0,,4,275.0,275.0,275.0,275.0,3848.7932590378227,16.0,4.0,5.0,53.0,3770.7932590378223,100.0,18.0,25.0,80.0,3989.7932590378223,1243.0,977.9917016189183,990.0319672815126,0.921967213114754,0.48,988.630000068398,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.103363669479632,10.103363669479632,10.103363669479632,10.103363669479632,,1.1,1.1,1.1,1.1,0.8177231111689579,0.8177231111689579,0.8177231111689579,0.8177231111689579,0.98,0.98,0.98,0.98,21.84238384525456,21.84238384525456,21.84238384525456,21.84238384525456,87.36953538101822,2096.8688491444373,0.016445122390635118,25.34183295956193,49.56568514481286,71.49630725826749,88.29683188529287,0.015
1976-04-07,1976-04-18,5006.8544,1.053654805096386,5275.496196977982,0.013999999999999999,1976,4,7,1976.04,1975,7,190,28,0.4558028714188977,37.297062059840755,0.007069868059274883,0.1,1,Wet,84,14,20,27,219,364.0,0.06899824896253624,4911.496196977982,1100.0,,4,275.0,275.0,275.0,275.0,3811.496196977983,16.0,4.0,5.0,53.0,3733.496196977983,100.0,18.0,25.0,80.0,3952.496196977983,1243.0,977.9342641433459,990.0289347692876,0.921967213114754,0.48,988.626967556173,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.157768632826858,10.157768632826858,10.157768632826858,10.157768632826858,,1.1,1.1,1.1,1.1,0.8191435323576557,0.8191435323576557,0.8191435323576557,0.8191435323576557,0.98,0.98,0.98,0.98,21.998147008408065,21.998147008408065,21.998147008408065,21.998147008408065,87.99258803363226,2111.822112807174,0.0166794903736331,25.5004549959102,49.88228027038434,71.96920867076706,88.92094207778271,0.015
1976-04-08,1976-04-19,4953.9539,1.0498656482548487,5200.986022648137,0.015,1976,4,8,1976.04,1975,7,191,28,0.449365192356799,74.51017432984554,0.01432616315548333,0.1,1,Wet,84,14,20,27,219,364.0,0.0699867291346162,4836.986022648137,1100.0,,4,275.0,275.0,275.0,275.0,3736.9860226481374,16.0,4.0,5.0,53.0,3658.9860226481374,100.0,18.0,25.0,80.0,3877.9860226481374,1243.0,977.8195184748779,990.0228765705436,0.921967213114754,0.48,988.6209093574288,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.266456102550665,10.266456102550665,10.266456102550665,10.266456102550665,,1.1,1.1,1.1,1.1,0.8219545884357129,0.8219545884357129,0.8219545884357129,0.8219545884357129,0.98,0.98,0.98,0.98,22.30982458708677,22.30982458708677,22.30982458708677,22.30982458708677,89.23929834834708,2141.7431603603304,0.017158150004585083,25.81757473356577,50.51530053880219,72.91495864685456,90.16959720790469,0.015
1976-04-09,1976-04-20,4918.8179,1.0475064367219726,5152.493411313257,0.016,1976,4,9,1976.04,1975,7,192,28,0.44517543073746535,48.49261133488017,0.009411484394799151,0.1,1,Wet,84,14,20,27,219,364.0,0.07064540814370968,4788.493411313257,1100.0,,4,275.0,275.0,275.0,275.0,3688.4934113132567,16.0,4.0,5.0,53.0,3610.4934113132567,100.0,18.0,25.0,80.0,3829.4934113132567,1243.0,977.7448398534224,990.0189337817936,0.921967213114754,0.48,988.6169665686788,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.337191935256513,10.337191935256513,10.337191935256513,10.337191935256513,,1.1,1.1,1.1,1.1,0.8237650386824946,0.8237650386824946,0.8237650386824946,0.8237650386824946,0.98,0.98,0.98,0.98,22.51301771876368,22.51301771876368,22.51301771876368,22.51301771876368,90.0520708750547,2161.249701001313,0.01747737720097393,26.02413159082902,50.92768095126529,73.53122291103276,90.9836310689072,0.015
1976-04-10,1976-04-21,4883.7869,1.0475064367219726,5115.7982133284495,0.016,1976,4,10,1976.04,1975,7,193,28,0.442004965631578,36.69519798480725,0.007172917393262966,0.1,1,Wet,84,14,20,27,219,364.0,0.07115214182053785,4751.7982133284495,1100.0,,4,275.0,275.0,275.0,275.0,3651.7982133284495,16.0,4.0,5.0,53.0,3573.798213328449,100.0,18.0,25.0,80.0,3792.798213328449,1243.0,977.6883292485257,990.0159502053313,0.921967213114754,0.48,988.6139829922164,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.390718963690645,10.390718963690645,10.390718963690645,10.390718963690645,,1.1,1.1,1.1,1.1,0.8251250605749209,0.8251250605749209,0.8251250605749209,0.8251250605749209,0.98,0.98,0.98,0.98,22.666953475558447,22.666953475558447,22.666953475558447,22.666953475558447,90.66781390223385,2176.027533653612,0.01772310206958757,26.180492081926232,51.239867237632964,73.99780879598109,91.60008371960369,0.015
1976-04-11,1976-04-22,4831.4375,1.0420385773410086,5034.544259011999,0.017,1976,4,11,1976.04,1975,7,194,28,0.4349846239786368,81.2539543164503,0.01613928692175127,0.1,1,Wet,84,14,20,27,219,364.0,0.07230048665247665,4670.544259011999,1100.0,,4,275.0,275.0,275.0,275.0,3570.5442590119987,16.0,4.0,5.0,53.0,3492.5442590119987,100.0,18.0,25.0,80.0,3711.5442590119987,1243.0,977.5631981588783,990.0093436900676,0.921967213114754,0.48,988.6073764769528,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.509243538074386,10.509243538074386,10.509243538074386,10.509243538074386,,1.1,1.1,1.1,1.1,0.8281059602873655,0.8281059602873655,0.8281059602873655,0.8281059602873655,0.98,0.98,0.98,0.98,23.008332441225427,23.008332441225427,23.008332441225427,23.008332441225427,92.03332976490171,2208.799914357641,0.018280369588599608,26.52700908732259,51.931835957629225,75.03231561087264,92.96764330018944,0.015
1976-04-12,1976-04-23,4762.0068,1.0404491690647353,4954.626018140619,0.018000000000000002,1976,4,12,1976.04,1975,7,195,28,0.4280796879673494,79.91824087138048,0.016130024865402926,0.1,1,Wet,84,14,20,27,219,364.0,0.07346669529996183,4590.626018140619,1100.0,,4,275.0,275.0,275.0,275.0,3490.6260181406187,16.0,4.0,5.0,53.0,3412.6260181406187,100.0,18.0,25.0,80.0,3631.626018140618,1243.0,977.4269656131974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.636132393687904,10.636132393687904,10.636132393687904,10.636132393687904,,1.1,1.1,1.1,1.1,0.8312505117992808,0.8312505117992808,0.8312505117992808,0.8312505117992808,0.98,0.98,0.98,0.98,23.37455960639109,23.37455960639109,23.37455960639109,23.37455960639109,93.49823842556437,2243.9577222135445,0.018870897234873955,26.89824194345829,52.67328201417264,76.14110441856599,94.43418174503151,0.02
1976-04-13,1976-04-24,4692.9981,1.0428043009527972,4893.878603043305,0.019,1976,4,13,1976.04,1975,7,196,28,0.4228311113029416,60.747415097313926,0.012412938698466606,0.1,1,Wet,84,14,20,27,219,364.0,0.07437863288509919,4529.878603043305,1100.0,,4,275.0,275.0,275.0,275.0,3429.8786030433052,16.0,4.0,5.0,52.99999999999997,3351.8786030433052,100.0,18.0,25.0,80.0,3570.8786030433052,1243.0,977.3157978435692,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.747300163315986,10.747300163315986,10.747300163315986,10.747300163315986,,1.1,1.1,1.1,1.1,0.8339657680267354,0.8339657680267354,0.8339657680267354,0.8339657680267354,0.98,0.98,0.98,0.98,23.696018479422587,23.696018479422587,23.696018479422587,23.696018479422587,94.78407391769035,2274.817774024569,0.019367884168346144,27.22373070400825,53.32349844995424,77.11380603263366,95.7215786851122,0.02
1976-04-14,1976-04-25,4607.3322,1.0370654274528786,4778.1049374104105,0.021,1976,4,14,1976.04,1975,7,197,29,0.41282826659225946,115.77366563289436,0.024230038299585817,0.1,1,Wet,84,14,20,27,219,364.0,0.07618083000857596,4414.1049374104105,1100.0,,4,275.0,275.0,275.0,275.0,3314.104937410411,16.0,4.0,5.0,53.0,3236.104937410411,100.0,18.0,25.0,80.0,3455.104937410411,1243.0,977.1039320354613,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.959165971424184,10.959165971424184,10.959165971424184,10.959165971424184,,1.1,1.1,1.1,1.1,0.8390378992016339,0.8390378992016339,0.8390378992016339,0.8390378992016339,0.98,0.98,0.98,0.98,24.31010638275561,24.31010638275561,24.31010638275561,24.31010638275561,97.2404255310225,2333.770212744539,0.0203512536465396,27.844524684593644,54.56395954489332,78.97032687482321,98.18081758206816,0.02
1976-04-15,1976-04-26,4522.3293,1.0275751886304054,4647.033383496309,0.023,1976,4,15,1976.04,1975,7,198,29,0.4015036843340812,131.07155391410106,0.02820542550427864,0.1,1,Wet,84,14,20,27,219,364.0,0.07832954273423698,4283.033383496309,1100.0,,4,275.0,275.0,275.0,275.0,3183.0333834963094,16.0,4.0,5.0,52.99999999999997,3105.0333834963094,100.0,18.0,25.0,80.0,3324.0333834963094,1243.0,976.8640710917982,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.199026915087032,11.199026915087032,11.199026915087032,11.199026915087032,,1.1,1.1,1.1,1.1,0.8446177149351517,0.8446177149351517,0.8446177149351517,0.8446177149351517,0.98,0.98,0.98,0.98,25.00738333175066,25.00738333175066,25.00738333175066,25.00738333175066,100.02953332700264,2400.7087998480633,0.021525460454459442,28.54780904843859,55.969724041872006,81.07545848782674,100.97240362024134,0.025
1976-04-16,1976-04-27,4488.5142,1.0226568640230511,4590.209855894936,0.024,1976,4,16,1976.04,1975,7,199,29,0.3965941315493224,56.823527601373826,0.012379287523945931,0.1,1,Wet,84,14,20,27,219,364.0,0.0792992066653633,4226.209855894936,1100.0,,4,275.0,275.0,275.0,275.0,3126.209855894936,16.0,4.0,5.0,53.0,3048.209855894936,100.0,18.0,25.0,80.0,3267.209855894936,1243.0,976.7600840362877,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.303013970597545,11.303013970597545,11.303013970597545,11.303013970597545,,1.1,1.1,1.1,1.1,0.8469831021094765,0.8469831021094765,0.8469831021094765,0.8469831021094765,0.98,0.98,0.98,0.98,25.310270534716768,25.310270534716768,25.310270534716768,25.310270534716768,101.24108213886707,2429.7859713328103,0.022055872240535842,28.85279068853562,56.5795067619806,81.98903885833688,102.1849649971015,0.025
1976-04-17,1976-04-28,4454.8056,1.0174159913882748,4532.390455966039,0.025,1976,4,17,1976.04,1975,7,200,29,0.39159853539546574,57.81939992889694,0.012756932680587696,0.1,1,Wet,84,14,20,27,219,364.0,0.08031082130641735,4168.390455966039,1100.0,,4,275.0,275.0,275.0,275.0,3068.390455966038,16.0,3.999999999999986,5.0,53.0,2990.390455966038,100.0,18.0,25.0,80.0,3209.390455966038,1243.0,976.6542745344176,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.408823472467432,11.408823472467432,11.408823472467432,11.408823472467432,,1.1,1.1,1.1,1.1,0.8493566466555242,0.8493566466555242,0.8493566466555242,0.8493566466555242,0.98,0.98,0.98,0.98,25.61879668108764,25.61879668108764,25.61879668108764,25.61879668108764,102.47518672435056,2459.404481384413,0.02260952310264029,29.1631282964117,57.20009965785878,82.91907484531514,103.42001439340405,0.025
1976-04-18,1976-04-29,4437.9913,1.018122621759095,4518.419337700055,0.026,1976,4,18,1976.04,1975,7,201,29,0.3903914307772847,13.971118265983932,0.003092036666321335,0.1,1,Wet,84,14,20,27,219,364.0,0.08055914531059917,4154.419337700055,1100.0,,4,275.0,275.0,275.0,275.0,3054.4193377000547,16.0,4.000000000000013,5.0,53.0,2976.4193377000547,100.0,18.0,25.0,80.0,3195.4193377000547,1243.0,976.6287073879912,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.43439061889417,11.43439061889417,11.43439061889417,11.43439061889417,,1.1,1.1,1.1,1.1,0.8499251367293381,0.8499251367293381,0.8499251367293381,0.8499251367293381,0.98,0.98,0.98,0.98,25.6933939038346,25.6933939038346,25.6933939038346,25.6933939038346,102.7735756153384,2466.565814768121,0.02274547091232389,29.23811398941671,57.350070149553716,83.14387300116161,103.7186581596838,0.025
1976-04-19,1976-04-30,4421.2037,1.018122621759095,4501.327502375012,0.026,1976,4,19,1976.04,1975,7,202,29,0.388914696205201,17.091835325042666,0.003797065491463261,0.1,1,Wet,84,14,20,27,219,364.0,0.08086503366127983,4137.327502375012,1100.0,,4,275.0,275.0,275.0,275.0,3037.327502375012,16.0,4.000000000000013,5.0,53.0,2959.327502375012,100.0,18.0,25.0,80.0,3178.327502375012,1243.0,976.5974293293464,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.465668677539,11.465668677539,11.465668677539,11.465668677539,,1.1,1.1,1.1,1.1,0.8506179429463052,0.8506179429463052,0.8506179429463052,0.8506179429463052,0.98,0.98,0.98,0.98,25.78467752198061,25.78467752198061,25.78467752198061,25.78467752198061,103.13871008792243,2475.3290421101387,0.02291295401934294,29.32984917425844,57.5335394251597,83.41888413398237,104.08400973547941,0.025
1976-04-20,1976-05-01,4421.2037,1.018122621759095,4501.327502375012,0.026,1976,4,20,1976.04,1975,7,203,29,0.388914696205201,0.0,0.0,0.1,1,Wet,84,14,20,27,219,364.0,0.08086503366127983,4137.327502375012,1100.0,,4,275.0,275.0,275.0,275.0,3037.327502375012,16.0,4.000000000000013,5.0,53.0,2959.327502375012,100.0,18.0,25.0,80.0,3178.327502375012,1243.0,976.5974293293464,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.465668677539,11.465668677539,11.465668677539,11.465668677539,,1.1,1.1,1.1,1.1,0.8506179429463052,0.8506179429463052,0.8506179429463052,0.8506179429463052,0.98,0.98,0.98,0.98,25.78467752198061,25.78467752198061,25.78467752198061,25.78467752198061,103.13871008792243,2475.3290421101387,0.02291295401934294,29.32984917425844,57.5335394251597,83.41888413398237,104.08400973547941,0.025
1976-04-21,1976-05-02,4404.4427,1.020200455042269,4493.414446747599,0.027000000000000003,1976,4,21,1976.04,1975,7,204,30,0.3882310081989925,7.913055627413088,0.0017610340023588688,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06565163385129663,4198.414446747599,1100.0,,4,275.0,275.0,275.0,275.0,3098.414446747599,30.0,4.0,7.0,55.0,3002.414446747599,100.0,18.0,25.0,80.0,3170.414446747599,1243.0,976.5829484375481,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.480149569337144,11.480149569337144,11.480149569337144,11.480149569337144,,1.1,1.1,1.1,1.1,0.8509376994660209,0.8509376994660209,0.8509376994660209,0.8509376994660209,0.98,0.98,0.98,0.98,25.82694799449511,25.82694799449511,25.82694799449511,25.82694799449511,103.30779197798044,2479.3870074715305,0.02299093333194675,29.37231800847412,57.618483371960494,83.5462281663212,104.25322917063819,0.025
1976-04-22,1976-05-03,4387.7085,1.020200455042269,4476.342208292831,0.027000000000000003,1976,4,22,1976.04,1975,7,205,30,0.3867559667965005,17.072238454768012,0.0038138814372011454,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06590202139896402,4181.342208292831,1100.0,,4,275.0,275.0,275.0,275.0,3081.342208292831,30.0,4.0,7.0,55.0,2985.34220829283,100.0,18.0,25.0,80.0,3153.34220829283,1243.0,976.5517062411757,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.511391765709462,11.511391765709462,11.511391765709462,11.511391765709462,,1.1,1.1,1.1,1.1,0.8516254241871192,0.8516254241871192,0.8516254241871192,0.8516254241871192,0.98,0.98,0.98,0.98,25.918163763838233,25.918163763838233,25.918163763838233,25.918163763838233,103.67265505535292,2488.1437213284703,0.02316012722693317,29.463943557284146,57.80174801502054,83.82097003447501,104.61831627279429,0.025
1976-04-23,1976-05-04,4387.7085,1.020200455042269,4476.342208292831,0.027000000000000003,1976,4,23,1976.04,1975,7,206,30,0.3867559667965005,0.0,0.0,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06590202139896402,4181.342208292831,1100.0,,4,275.0,275.0,275.0,275.0,3081.342208292831,30.0,4.0,7.0,55.0,2985.34220829283,100.0,18.0,25.0,80.0,3153.34220829283,1243.0,976.5517062411757,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.511391765709462,11.511391765709462,11.511391765709462,11.511391765709462,,1.1,1.1,1.1,1.1,0.8516254241871192,0.8516254241871192,0.8516254241871192,0.8516254241871192,0.98,0.98,0.98,0.98,25.918163763838233,25.918163763838233,25.918163763838233,25.918163763838233,103.67265505535292,2488.1437213284703,0.02316012722693317,29.463943557284146,57.80174801502054,83.82097003447501,104.61831627279429,0.025
1976-04-24,1976-05-05,4387.7085,1.020200455042269,4476.342208292831,0.027000000000000003,1976,4,24,1976.04,1975,7,207,30,0.3867559667965005,0.0,0.0,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06590202139896402,4181.342208292831,1100.0,,4,275.0,275.0,275.0,275.0,3081.342208292831,30.0,4.0,7.0,55.0,2985.34220829283,100.0,18.0,25.0,80.0,3153.34220829283,1243.0,976.5517062411757,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.511391765709462,11.511391765709462,11.511391765709462,11.511391765709462,,1.1,1.1,1.1,1.1,0.8516254241871192,0.8516254241871192,0.8516254241871192,0.8516254241871192,0.98,0.98,0.98,0.98,25.918163763838233,25.918163763838233,25.918163763838233,25.918163763838233,103.67265505535292,2488.1437213284703,0.02316012722693317,29.463943557284146,57.80174801502054,83.82097003447501,104.61831627279429,0.025
1976-04-25,1976-05-06,4354.3203,1.020097357085337,4441.8306299330325,0.027999999999999997,1976,4,25,1976.04,1975,7,208,30,0.383774166426214,34.51157835979848,0.0077696745407689685,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06641405865681277,4146.8306299330325,1100.0,,4,275.0,275.0,275.0,275.0,3046.830629933032,30.0,4.0,7.0,55.0,2950.830629933032,100.0,18.0,25.0,80.0,3118.830629933032,1243.0,976.4885500527774,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.574547954107814,11.574547954107814,11.574547954107814,11.574547954107814,,1.1,1.1,1.1,1.1,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.98,0.98,0.98,0.98,26.10263000618607,26.10263000618607,26.10263000618607,26.10263000618607,104.41052002474429,2505.8524805938628,0.023506191190887083,29.64915078257639,58.172221259779995,84.37644676527121,105.35665418457596,0.03
1976-04-26,1976-05-07,4354.3203,1.020097357085337,4441.8306299330325,0.027999999999999997,1976,4,26,1976.04,1975,7,209,30,0.383774166426214,0.0,0.0,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06641405865681277,4146.8306299330325,1100.0,,4,275.0,275.0,275.0,275.0,3046.830629933032,30.0,4.0,7.0,55.0,2950.830629933032,100.0,18.0,25.0,80.0,3118.830629933032,1243.0,976.4885500527774,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.574547954107814,11.574547954107814,11.574547954107814,11.574547954107814,,1.1,1.1,1.1,1.1,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.98,0.98,0.98,0.98,26.10263000618607,26.10263000618607,26.10263000618607,26.10263000618607,104.41052002474429,2505.8524805938628,0.023506191190887083,29.64915078257639,58.172221259779995,84.37644676527121,105.35665418457596,0.03
1976-04-27,1976-05-08,4371.001,1.020097357085337,4458.846567917367,0.027999999999999997,1976,4,27,1976.04,1975,7,210,30,0.3852443434680605,17.015937984334414,0.003816219671421033,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06616060801970773,4163.846567917367,1100.0,,4,275.0,275.0,275.0,275.0,3063.846567917367,30.0,4.0,7.0,55.0,2967.8465679173673,100.0,18.0,25.0,80.0,3135.8465679173673,1243.0,976.5196892192888,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.543408787596562,11.543408787596562,11.543408787596562,11.543408787596562,,1.1,1.1,1.1,1.1,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.98,0.98,0.98,0.98,26.01166689381725,26.01166689381725,26.01166689381725,26.01166689381725,104.046667575269,2497.1200218064555,0.02333488403120069,29.55783433720933,57.98955938057063,84.10256889435995,104.99261658573364,0.03
1976-04-28,1976-05-09,4387.7085,1.020200455042269,4476.342208292831,0.027000000000000003,1976,4,28,1976.04,1975,7,211,31,0.3867559667965005,17.495640375464067,0.003908468021736988,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06590202139896402,4181.342208292831,1100.0,,4,275.0,275.0,275.0,275.0,3081.342208292831,30.0,4.0,7.0,55.0,2985.34220829283,100.0,18.0,25.0,80.0,3153.34220829283,1243.0,976.5517062411757,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.511391765709462,11.511391765709462,11.511391765709462,11.511391765709462,,1.1,1.1,1.1,1.1,0.8516254241871192,0.8516254241871192,0.8516254241871192,0.8516254241871192,0.98,0.98,0.98,0.98,25.918163763838233,25.918163763838233,25.918163763838233,25.918163763838233,103.67265505535292,2488.1437213284703,0.02316012722693317,29.463943557284146,57.80174801502054,83.82097003447501,104.61831627279429,0.025
1976-04-29,1976-05-10,4404.4427,1.020200455042269,4493.414446747599,0.027000000000000003,1976,4,29,1976.04,1975,7,212,31,0.3882310081989925,17.072238454768012,0.0037993910103540883,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06565163385129663,4198.414446747599,1100.0,,4,275.0,275.0,275.0,275.0,3098.414446747599,30.0,4.0,7.0,55.0,3002.414446747599,100.0,18.0,25.0,80.0,3170.414446747599,1243.0,976.5829484375481,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.480149569337144,11.480149569337144,11.480149569337144,11.480149569337144,,1.1,1.1,1.1,1.1,0.8509376994660209,0.8509376994660209,0.8509376994660209,0.8509376994660209,0.98,0.98,0.98,0.98,25.82694799449511,25.82694799449511,25.82694799449511,25.82694799449511,103.30779197798044,2479.3870074715305,0.02299093333194675,29.37231800847412,57.618483371960494,83.5462281663212,104.25322917063819,0.025
1976-04-30,1976-05-11,4421.2037,1.018122621759095,4501.327502375012,0.026,1976,4,30,1976.04,1975,7,213,31,0.388914696205201,7.913055627413088,0.0017579382133910413,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06553622233537787,4206.327502375012,1100.0,,4,275.0,275.0,275.0,275.0,3106.327502375012,30.0,4.0,7.0,55.0,3010.327502375012,100.0,18.0,25.0,80.0,3178.327502375012,1243.0,976.5974293293464,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.465668677539,11.465668677539,11.465668677539,11.465668677539,,1.1,1.1,1.1,1.1,0.8506179429463052,0.8506179429463052,0.8506179429463052,0.8506179429463052,0.98,0.98,0.98,0.98,25.78467752198061,25.78467752198061,25.78467752198061,25.78467752198061,103.13871008792243,2475.3290421101387,0.02291295401934294,29.32984917425844,57.5335394251597,83.41888413398237,104.08400973547941,0.025
1976-05-01,1976-05-12,4471.6466,1.0174159913882748,4549.524758677008,0.025,1976,5,1,1976.05,1975,8,214,31,0.3930789391496935,48.197256301996276,0.010593910102384392,0.1,1,Wet,71,14,18,24,213,340.0,0.07473308049407587,4209.524758677008,1100.0,,4,275.0,275.0,275.0,275.0,3109.5247586770092,29.0,4.0,7.0,56.0,3013.5247586770092,100.0,18.0,25.0,80.0,3226.5247586770092,1243.0,976.6856303083788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.37746769850635,11.37746769850635,11.37746769850635,11.37746769850635,,1.1,1.1,1.1,1.1,0.8486567681197758,0.8486567681197758,0.8486567681197758,0.8486567681197758,0.98,0.98,0.98,0.98,25.527334380347572,25.527334380347572,25.527334380347572,25.527334380347572,102.10933752139029,2450.6241005133666,0.02244395688289065,29.071162303639607,57.016192067130916,82.64346634449053,103.05401768217442,0.025
1976-05-02,1976-05-13,4505.4084,1.0226568640230511,4607.486825487114,0.024,1976,5,2,1976.05,1975,8,215,31,0.3980868617220867,57.96206681010608,0.0125799745078985,0.1,1,Wet,71,14,18,24,213,340.0,0.07379294024656367,4267.486825487114,1100.0,,4,275.0,275.0,275.0,275.0,3167.4868254871144,29.0,4.0,7.0,56.0,3071.4868254871144,100.0,18.0,25.0,80.0,3284.4868254871144,1243.0,976.7917008906412,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.271397116243818,11.271397116243818,11.271397116243818,11.271397116243818,,1.1,1.1,1.1,1.1,0.8462673476396716,0.8462673476396716,0.8462673476396716,0.8462673476396716,0.98,0.98,0.98,0.98,25.218143547460713,25.218143547460713,25.218143547460713,25.218143547460713,100.87257418984284,2420.9417805562284,0.02189318776384745,28.76006222297655,56.39410472944474,81.71126834764205,101.81629048988634,0.025
1976-05-03,1976-05-14,4505.4084,1.0226568640230511,4607.486825487114,0.024,1976,5,3,1976.05,1975,8,216,31,0.3980868617220867,0.0,0.0,0.1,1,Wet,71,14,18,24,213,340.0,0.07379294024656367,4267.486825487114,1100.0,,4,275.0,275.0,275.0,275.0,3167.4868254871144,29.0,4.0,7.0,56.0,3071.4868254871144,100.0,18.0,25.0,80.0,3284.4868254871144,1243.0,976.7917008906412,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.271397116243818,11.271397116243818,11.271397116243818,11.271397116243818,,1.1,1.1,1.1,1.1,0.8462673476396716,0.8462673476396716,0.8462673476396716,0.8462673476396716,0.98,0.98,0.98,0.98,25.218143547460713,25.218143547460713,25.218143547460713,25.218143547460713,100.87257418984284,2420.9417805562284,0.02189318776384745,28.76006222297655,56.39410472944474,81.71126834764205,101.81629048988634,0.025
1976-05-04,1976-05-15,4471.6466,1.0174159913882748,4549.524758677008,0.025,1976,5,4,1976.05,1975,8,217,31,0.3930789391496935,57.96206681010608,0.012740246483890182,0.1,1,Wet,71,14,18,24,213,340.0,0.07473308049407587,4209.524758677008,1100.0,,4,275.0,275.0,275.0,275.0,3109.5247586770092,29.0,4.0,7.0,56.0,3013.5247586770092,100.0,18.0,25.0,80.0,3226.5247586770092,1243.0,976.6856303083788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.37746769850635,11.37746769850635,11.37746769850635,11.37746769850635,,1.1,1.1,1.1,1.1,0.8486567681197758,0.8486567681197758,0.8486567681197758,0.8486567681197758,0.98,0.98,0.98,0.98,25.527334380347572,25.527334380347572,25.527334380347572,25.527334380347572,102.10933752139029,2450.6241005133666,0.02244395688289065,29.071162303639607,57.016192067130916,82.64346634449053,103.05401768217442,0.025
1976-05-05,1976-05-16,4437.9913,1.018122621759095,4518.419337700055,0.026,1976,5,5,1976.05,1975,8,218,32,0.3903914307772847,31.10542097695361,0.0068841377154663895,0.1,1,Wet,71,14,18,24,213,340.0,0.07524755331209812,4178.419337700055,1100.0,,4,275.0,275.0,275.0,275.0,3078.4193377000547,29.0,4.0,7.0,56.0,2982.4193377000547,100.0,18.0,25.0,80.0,3195.4193377000547,1243.0,976.6287073879912,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.43439061889417,11.43439061889417,11.43439061889417,11.43439061889417,,1.1,1.1,1.1,1.1,0.8499251367293381,0.8499251367293381,0.8499251367293381,0.8499251367293381,0.98,0.98,0.98,0.98,25.6933939038346,25.6933939038346,25.6933939038346,25.6933939038346,102.7735756153384,2466.565814768121,0.02274547091232389,29.23811398941671,57.350070149553716,83.14387300116161,103.7186581596838,0.025
1976-05-06,1976-05-17,4404.4427,1.020200455042269,4493.414446747599,0.027000000000000003,1976,5,6,1976.05,1975,8,219,32,0.3882310081989925,25.004890952455753,0.00556478625526178,0.1,1,Wet,71,14,18,24,213,340.0,0.07566628986251138,4153.414446747599,1100.0,,4,275.0,275.0,275.0,275.0,3053.414446747599,29.0,4.000000000000013,7.0,56.0,2957.414446747599,100.0,18.0,25.0,80.0,3170.414446747599,1243.0,976.5829484375481,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.480149569337144,11.480149569337144,11.480149569337144,11.480149569337144,,1.1,1.1,1.1,1.1,0.8509376994660209,0.8509376994660209,0.8509376994660209,0.8509376994660209,0.98,0.98,0.98,0.98,25.82694799449511,25.82694799449511,25.82694799449511,25.82694799449511,103.30779197798044,2479.3870074715305,0.02299093333194675,29.37231800847412,57.618483371960494,83.5462281663212,104.25322917063819,0.025
1976-05-07,1976-05-18,4371.001,1.020097357085337,4458.846567917367,0.027999999999999997,1976,5,7,1976.05,1975,8,220,32,0.3852443434680605,34.567878830232075,0.0077526504452872435,0.1,1,Wet,71,14,18,24,213,340.0,0.07625290415830721,4118.846567917367,1100.0,,4,275.0,275.0,275.0,275.0,3018.846567917367,29.0,4.000000000000013,7.0,56.0,2922.846567917367,100.0,18.0,25.0,80.0,3135.846567917367,1243.0,976.5196892192888,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.543408787596562,11.543408787596562,11.543408787596562,11.543408787596562,,1.1,1.1,1.1,1.1,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.98,0.98,0.98,0.98,26.01166689381725,26.01166689381725,26.01166689381725,26.01166689381725,104.046667575269,2497.1200218064555,0.02333488403120069,29.55783433720933,57.98955938057063,84.10256889435995,104.99261658573364,0.03
1976-05-08,1976-05-19,4354.3203,1.020097357085337,4441.8306299330325,0.027999999999999997,1976,5,8,1976.05,1975,8,221,32,0.383774166426214,17.015937984334414,0.0038308389945500812,0.1,1,Wet,71,14,18,24,213,340.0,0.07654501675700454,4101.8306299330325,1100.0,,4,275.0,275.0,275.0,275.0,3001.830629933032,29.0,4.000000000000013,7.0,56.0,2905.830629933032,100.0,18.0,25.0,80.0,3118.830629933032,1243.0,976.4885500527774,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.574547954107814,11.574547954107814,11.574547954107814,11.574547954107814,,1.1,1.1,1.1,1.1,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.98,0.98,0.98,0.98,26.10263000618607,26.10263000618607,26.10263000618607,26.10263000618607,104.41052002474429,2505.8524805938628,0.023506191190887083,29.64915078257639,58.172221259779995,84.37644676527121,105.35665418457596,0.03
1976-05-09,1976-05-20,4337.6663,1.0172614835438272,4412.540855456064,0.028999999999999998,1976,5,9,1976.05,1975,8,222,32,0.3812435299114039,29.28977447696889,0.006637847769897103,0.1,1,Wet,71,14,18,24,213,340.0,0.07705311092578176,4072.540855456064,1100.0,,4,275.0,275.0,275.0,275.0,2972.540855456064,29.0,4.0,7.0,56.0,2876.540855456064,100.0,18.0,25.0,80.0,3089.540855456064,1243.0,976.4349497654846,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.628148241400664,11.628148241400664,11.628148241400664,11.628148241400664,,1.1,1.1,1.1,1.1,0.8541696283531536,0.8541696283531536,0.8541696283531536,0.8541696283531536,0.98,0.98,0.98,0.98,26.25925870311192,26.25925870311192,26.25925870311192,26.25925870311192,105.03703481244769,2520.8888354987444,0.02380420674917274,29.80631553875189,58.486633069837744,84.8479495374765,105.98358036525144,0.03
1976-05-10,1976-05-21,4236.7153,1.0200045336333208,4321.4688137136545,0.031,1976,5,10,1976.05,1975,8,223,32,0.3733749055048597,91.07204174240906,0.02107432580640245,0.1,1,Wet,71,14,18,24,213,340.0,0.07867695328982856,3981.468813713655,1100.0,,4,275.0,275.0,275.0,275.0,2881.468813713655,29.0,4.0,7.0,56.0,2785.468813713655,100.0,18.0,25.0,80.0,2998.468813713655,1243.0,976.2682879290961,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.794810077789247,11.794810077789247,11.794810077789247,11.794810077789247,,1.1,1.1,1.1,1.1,0.8577304522384144,0.8577304522384144,0.8577304522384144,0.8577304522384144,0.98,0.98,0.98,0.98,26.74666007844635,26.74666007844635,26.74666007844635,26.74666007844635,106.9866403137854,2567.679367530849,0.02475700853706877,30.29486608361616,59.46414208030389,86.31424473690929,107.93418345449696,0.03
1976-05-11,1976-05-22,4156.6796,1.024877445502722,4260.087170221276,0.033,1976,5,11,1976.05,1975,8,224,32,0.3680715315071183,61.38164349237832,0.014408541665871603,0.05,1,Wet,71,14,18,24,213,340.0,0.07981057344944888,3920.087170221276,1100.0,,4,275.0,275.0,275.0,275.0,2820.087170221276,29.0,4.0,7.0,56.0,2724.0871702212758,100.0,18.0,25.0,80.0,2937.087170221276,1243.0,976.1559595215048,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.907138485380372,11.907138485380372,11.907138485380372,11.907138485380372,,1.1,1.1,1.1,1.1,0.8600834040589516,0.8600834040589516,0.8600834040589516,0.8600834040589516,0.98,0.98,0.98,0.98,27.07545410762648,27.07545410762648,27.07545410762648,27.07545410762648,108.30181643050592,2599.2435943321416,0.025422441396869472,30.623976881586557,60.12278756572401,87.30261553406267,109.24995364869899,0.035
1976-05-12,1976-05-23,4077.6034,1.024186574855348,4176.226659864522,0.035,1976,5,12,1976.05,1975,8,225,33,0.36082598341229466,83.86051035675429,0.02008044993407392,0.05,1,Wet,71,14,18,24,213,340.0,0.08141320567381027,3836.226659864522,1100.0,,4,275.0,275.0,275.0,275.0,2736.226659864522,29.0,4.0,7.0,56.0,2640.226659864521,100.0,18.0,25.0,80.0,2853.226659864521,1243.0,976.002494787552,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.06060321933326,12.06060321933326,12.06060321933326,12.06060321933326,,1.1,1.1,1.1,1.1,0.8632368568710416,0.8632368568710416,0.8632368568710416,0.8632368568710416,0.98,0.98,0.98,0.98,27.524965389299695,27.524965389299695,27.524965389299695,27.524965389299695,110.09986155719878,2642.39667737277,0.026363478451806643,31.073337748837208,61.02227071489397,88.65285678252691,111.04862267123234,0.035
1976-05-13,1976-05-24,3999.4817,1.0251981076477743,4100.261070411903,0.037000000000000005,1976,5,13,1976.05,1975,8,226,33,0.35426255648358845,75.96558945261859,0.01852701282871904,0.05,1,Wet,71,14,18,24,213,340.0,0.0829215491797561,3760.261070411903,1100.0,,4,275.0,275.0,275.0,275.0,2660.2610704119033,29.0,4.0,7.0,56.0,2564.2610704119033,100.0,18.0,25.0,80.0,2777.2610704119043,1243.0,975.8634777588536,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.199620248031534,12.199620248031534,12.199620248031534,12.199620248031534,,1.1,1.1,1.1,1.1,0.8660324427195103,0.8660324427195103,0.8660324427195103,0.8660324427195103,0.98,0.98,0.98,0.98,27.93239986641959,27.93239986641959,27.93239986641959,27.93239986641959,111.72959946567828,2681.5103871762803,0.02724938669684616,31.480051039745607,61.83657239518307,89.87570452831581,112.67876721227141,0.035
1976-05-14,1976-05-25,3941.514,1.0201070583856071,4020.766252125687,0.039,1976,5,14,1976.05,1975,8,227,33,0.3473942041836593,79.4948182862163,0.01977106185772157,0.05,1,Wet,71,14,18,24,213,340.0,0.08456099625792715,3680.766252125687,1100.0,,4,275.0,275.0,275.0,275.0,2580.766252125687,29.0,4.0,7.0,56.0,2484.7662521256875,100.0,18.0,25.0,80.0,2697.7662521256875,1243.0,975.7180022413901,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.345095765495286,12.345095765495286,12.345095765495286,12.345095765495286,,1.1,1.1,1.1,1.1,0.8688958265616092,0.8688958265616092,0.8688958265616092,0.8688958265616092,0.98,0.98,0.98,0.98,28.358937234643324,28.358937234643324,28.358937234643324,28.358937234643324,113.43574893857334,2722.45797452576,0.02821247041620548,31.90548624394227,62.688546510436076,91.15560625972464,114.38615975471876,0.04
1976-05-15,1976-05-26,3884.0786,1.0321117169058236,4008.803032443168,0.039,1976,5,15,1976.05,1975,8,228,33,0.3463605820030897,11.96321968251914,0.002984237336107817,0.05,1,Wet,71,14,18,24,213,340.0,0.08481334634013853,3668.803032443168,1100.0,,4,275.0,275.0,275.0,275.0,2568.803032443168,29.0,4.0,7.0,56.0,2472.803032443168,100.0,18.0,25.0,80.0,2685.803032443168,1243.0,975.6961095493707,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.366988457514324,12.366988457514324,12.366988457514324,12.366988457514324,,1.1,1.1,1.1,1.1,0.8693212425871205,0.8693212425871205,0.8693212425871205,0.8693212425871205,0.98,0.98,0.98,0.98,28.42313805208823,28.42313805208823,28.42313805208823,28.42313805208823,113.69255220835292,2728.6212530004696,0.028360722961003868,31.97001597355159,62.81779170849572,91.34981521435458,114.64535081951492,0.04
1976-05-16,1976-05-27,3884.0786,1.0321117169058236,4008.803032443168,0.039,1976,5,16,1976.05,1975,8,229,33,0.3463605820030897,0.0,0.0,0.05,1,Wet,71,14,18,24,213,340.0,0.08481334634013853,3668.803032443168,1100.0,,4,275.0,275.0,275.0,275.0,2568.803032443168,29.0,4.0,7.0,56.0,2472.803032443168,100.0,18.0,25.0,80.0,2685.803032443168,1243.0,975.6961095493707,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.366988457514324,12.366988457514324,12.366988457514324,12.366988457514324,,1.1,1.1,1.1,1.1,0.8693212425871205,0.8693212425871205,0.8693212425871205,0.8693212425871205,0.98,0.98,0.98,0.98,28.42313805208823,28.42313805208823,28.42313805208823,28.42313805208823,113.69255220835292,2728.6212530004696,0.028360722961003868,31.97001597355159,62.81779170849572,91.34981521435458,114.64535081951492,0.04
1976-05-17,1976-05-28,3884.0786,1.0321117169058236,4008.803032443168,0.039,1976,5,17,1976.05,1975,8,230,33,0.3463605820030897,0.0,0.0,0.05,1,Wet,71,14,18,24,213,340.0,0.08481334634013853,3668.803032443168,1100.0,,4,275.0,275.0,275.0,275.0,2568.803032443168,29.0,4.0,7.0,56.0,2472.803032443168,100.0,18.0,25.0,80.0,2685.803032443168,1243.0,975.6961095493707,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.366988457514324,12.366988457514324,12.366988457514324,12.366988457514324,,1.1,1.1,1.1,1.1,0.8693212425871205,0.8693212425871205,0.8693212425871205,0.8693212425871205,0.98,0.98,0.98,0.98,28.42313805208823,28.42313805208823,28.42313805208823,28.42313805208823,113.69255220835292,2728.6212530004696,0.028360722961003868,31.97001597355159,62.81779170849572,91.34981521435458,114.64535081951492,0.04
1976-05-18,1976-05-29,3733.5042,1.0359233319024177,3867.624110535669,0.044000000000000004,1976,5,18,1976.05,1975,8,231,33,0.3341627231502818,141.17892190749902,0.03650275152720196,0.05,1,Wet,71,14,18,24,213,340.0,0.08790926684778314,3527.624110535669,1100.0,,4,275.0,275.0,275.0,275.0,2427.624110535669,29.000000000000053,4.0,7.0,56.0,2331.6241105356685,100.0,18.0,25.0,80.0,2544.6241105356685,1243.0,975.3994891866112,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.663608820273971,12.663608820273971,12.663608820273971,12.663608820273971,,1.1,1.1,1.1,1.1,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.98,0.98,0.98,0.98,29.293093033204908,29.293093033204908,29.293093033204908,29.293093033204908,117.17237213281963,2812.136931187672,0.03029569802650527,32.8343037840226,64.54927809208799,93.95269426621832,118.12181885646908,0.045
1976-05-19,1976-05-30,3568.5667,1.0388565255714983,3707.228803232147,0.05,1976,5,19,1976.05,1975,8,232,34,0.32030456859925754,160.3953073035218,0.04326555381844281,0.05,1,Wet,71,14,18,24,213,340.0,0.09171270996372574,3367.228803232147,1100.0,,4,275.0,275.0,275.0,275.0,2267.228803232147,29.000000000000053,4.0,7.000000000000013,56.0,2171.228803232147,100.0,18.0,25.0,80.0,2384.228803232147,1243.0,975.0596038925634,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.003494114321894,13.003494114321894,13.003494114321894,13.003494114321894,,1.1,1.1,1.1,1.1,0.8810611286873808,0.8810611286873808,0.8810611286873808,0.8810611286873808,0.98,0.98,0.98,0.98,30.28962408508332,30.28962408508332,30.28962408508332,30.28962408508332,121.15849634033329,2907.8039121679985,0.03268168833677092,33.82219617410696,66.52938412884924,96.93184810170729,122.1071077691747,0.05
1976-05-20,1976-05-31,3425.8759999999997,1.0339194488023995,3542.0798255853692,0.055999999999999994,1976,5,20,1976.05,1975,8,233,34,0.30603569693057603,165.1489776467779,0.04662486047148448,0.05,1,Wet,71,14,18,24,213,340.0,0.09598880226924618,3202.0798255853692,1100.0,,4,275.0,275.0,275.0,275.0,2102.079825585369,29.0,4.0,6.999999999999987,56.0,2006.0798255853686,100.0,18.0,25.0,80.0,2219.079825585369,1243.0,974.7096453446927,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.353452662192538,13.353452662192538,13.353452662192538,13.353452662192538,,1.1,1.1,1.1,1.1,0.8869980284117529,0.8869980284117529,0.8869980284117529,0.8869980284117529,0.98,0.98,0.98,0.98,31.31439335044349,31.31439335044349,31.31439335044349,31.31439335044349,125.25757340177395,3006.181761642575,0.03536271895878962,34.834594923795336,68.55973455302343,99.9894594929454,126.20440750562449,0.055
1976-05-21,1976-06-01,3373.3099,1.0324218111984715,3482.678716691735,0.059,1976,5,21,1976.05,1975,8,234,34,0.30090344112216594,59.401108893634046,0.017056155254556563,0.04,1,Wet,71,14,18,24,213,340.0,0.09762600218344936,3142.678716691735,1100.0,,4,275.0,275.0,275.0,275.0,2042.6787166917352,29.0,4.0,7.0,56.0,1946.678716691736,100.0,18.0,25.0,80.0,2159.678716691736,1243.0,974.583771566323,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.479326440562275,13.479326440562275,13.479326440562275,13.479326440562275,,1.1,1.1,1.1,1.1,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.98,0.98,0.98,0.98,31.682469039559113,31.682469039559113,31.682469039559113,31.682469039559113,126.72987615823645,3041.5170277976745,0.03638862107803605,35.197355533536204,69.28752738325758,101.0861978323697,127.67583644653959,0.06
1976-05-22,1976-06-02,3338.55,1.0374250182545777,3463.4952946938206,0.061,1976,5,22,1976.05,1975,8,235,34,0.2992459934615461,19.183421997914593,0.005538746371997147,0.04,1,Wet,71,14,18,24,213,340.0,0.09816672784885554,3123.4952946938206,1100.0,,4,275.0,275.0,275.0,275.0,2023.4952946938208,29.0,4.0,7.0,56.0,1927.4952946938208,100.0,18.0,25.0,80.0,2140.4952946938206,1243.0,974.543120981613,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.51997702527224,13.51997702527224,13.51997702527224,13.51997702527224,,1.1,1.1,1.1,1.1,0.8896940337820478,0.8896940337820478,0.8896940337820478,0.8896940337820478,0.98,0.98,0.98,0.98,31.801265945904678,31.801265945904678,31.801265945904678,31.801265945904678,127.20506378361871,3052.9215308068488,0.036727367286596486,35.314336356025144,69.52225393349599,101.4399983403678,128.15071174755542,0.06
1976-05-23,1976-06-03,3338.55,1.0374250182545777,3463.4952946938206,0.061,1976,5,23,1976.05,1975,8,236,34,0.2992459934615461,0.0,0.0,0.04,1,Wet,71,14,18,24,213,340.0,0.09816672784885554,3123.4952946938206,1100.0,,4,275.0,275.0,275.0,275.0,2023.4952946938208,29.0,4.0,7.0,56.0,1927.4952946938208,100.0,18.0,25.0,80.0,2140.4952946938206,1243.0,974.543120981613,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.51997702527224,13.51997702527224,13.51997702527224,13.51997702527224,,1.1,1.1,1.1,1.1,0.8896940337820478,0.8896940337820478,0.8896940337820478,0.8896940337820478,0.98,0.98,0.98,0.98,31.801265945904678,31.801265945904678,31.801265945904678,31.801265945904678,127.20506378361871,3052.9215308068488,0.036727367286596486,35.314336356025144,69.52225393349599,101.4399983403678,128.15071174755542,0.06
1976-05-24,1976-06-04,3252.6399,1.0390023785474851,3379.5005926584545,0.067,1976,5,24,1976.05,1975,8,237,34,0.2919888512056905,83.99470203536613,0.02485417585599309,0.04,1,Wet,71,14,18,24,213,340.0,0.1006065809660184,3039.5005926584545,1100.0,,4,275.0,275.0,275.0,275.0,1939.5005926584545,29.0,4.0,7.0,56.0,1843.5005926584545,100.0,18.0,25.0,80.0,2056.5005926584545,1243.0,974.3651322082524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.697965798632893,13.697965798632893,13.697965798632893,13.697965798632893,,1.1,1.1,1.1,1.1,0.8924836670919838,0.8924836670919838,0.8924836670919838,0.8924836670919838,0.98,0.98,0.98,0.98,32.32095104862156,32.32095104862156,32.32095104862156,32.32095104862156,129.28380419448624,3102.811300667669,0.03825529857143368,35.825513587680724,70.54813446154108,102.98676215750608,130.22794194535626,0.065
1976-05-25,1976-06-05,3201.7695,1.0317590724200547,3303.4547294228223,0.07,1976,5,25,1976.05,1975,8,238,34,0.2854184886221318,76.04586323563217,0.02302010151927188,0.04,1,Wet,71,14,18,24,213,340.0,0.102922554673363,2963.4547294228223,1100.0,,4,275.0,275.0,275.0,275.0,1863.4547294228225,29.0,4.0,7.0,56.0,1767.4547294228225,100.0,18.0,25.0,80.0,1980.4547294228225,1243.0,974.2039874028244,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.859110604060746,13.859110604060746,13.859110604060746,13.859110604060746,,1.1,1.1,1.1,1.1,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.98,0.98,0.98,0.98,32.79071663939227,32.79071663939227,32.79071663939227,32.79071663939227,131.16286655756912,3147.9087973816577,0.03970475677760712,36.286800763176025,71.47414900726432,104.38360954651293,132.10545035527835,0.07
