Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1976-05-26,1976-06-06,3151.4034,1.0308303577198212,3248.5622941414613,0.073,1976,5,26,1976.05,1975,8,239,35,0.2806757822138222,54.892435281361024,0.016897455031216556,0.04,1,Wet,71,14,18,24,213,340.0,0.10466168391265407,2908.5622941414613,1100.0,,4,275.0,275.0,275.0,275.0,1808.5622941414613,29.0,4.0,7.0,56.0,1712.5622941414608,100.0,18.0,25.0,80.0,1925.5622941414608,1243.0,974.087667718538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.975430288347368,13.975430288347368,13.975430288347368,13.975430288347368,,1.1,1.1,1.1,1.1,0.8966428336749409,0.8966428336749409,0.8966428336749409,0.8966428336749409,0.98,0.98,0.98,0.98,33.129314286037896,33.129314286037896,33.129314286037896,33.129314286037896,132.51725714415159,3180.414171459638,0.04079258611821498,36.6187969314288,72.14077455138789,105.38958040790413,133.45855792808774,0.075
1976-05-27,1976-06-07,3085.0293,1.0246776610247352,3161.160607316777,0.077,1976,5,27,1976.05,1975,8,240,35,0.2731242764721695,87.40168682468449,0.027648606851036227,0.04,1,Wet,71,14,18,24,213,340.0,0.10755543366352248,2821.160607316777,1100.0,,4,275.0,275.0,275.0,275.0,1721.1606073167768,29.0,4.0,7.0,56.0,1625.1606073167768,100.0,18.0,25.0,80.0,1838.1606073167768,1243.0,973.9024593821713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.160638624713965,14.160638624713965,14.160638624713965,14.160638624713965,,1.1,1.1,1.1,1.1,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.98,0.98,0.98,0.98,33.66748287699783,33.66748287699783,33.66748287699783,33.66748287699783,134.66993150799132,3232.0783561917915,0.04260142024934963,37.145680455550156,73.19898496206784,106.98714280096816,135.60904329869342,0.075
1976-05-28,1976-06-08,3035.8316,1.026636025839626,3116.6940889423536,0.08,1976,5,28,1976.05,1975,8,241,35,0.2692823692846193,44.46651837442323,0.014267206567428276,0.04,1,Wet,71,14,18,24,213,340.0,0.10908994925304928,2776.6940889423536,1100.0,,4,275.0,275.0,275.0,275.0,1676.6940889423536,29.0,4.0,7.0,56.0,1580.6940889423536,100.0,18.0,25.0,80.0,1793.6940889423536,1243.0,973.7954684905504,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.26762951633482,14.26762951633482,14.26762951633482,14.26762951633482,,1.1,1.1,1.1,1.1,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.98,0.98,0.98,0.98,33.97778406464386,33.97778406464386,33.97778406464386,33.97778406464386,135.91113625857545,3261.867270205811,0.04360746752168312,37.44900553799052,73.80834576062797,107.90747135979393,136.84884773454687,0.08
1976-05-29,1976-06-09,2987.1311,1.0237713820942165,3058.1393347436165,0.085,1976,5,29,1976.05,1975,8,242,35,0.2642232385218484,58.55475419873711,0.01914718323442451,0.04,1,Wet,71,14,18,24,213,340.0,0.11117871450043147,2718.1393347436165,1100.0,,4,275.0,275.0,275.0,275.0,1618.1393347436167,29.0,4.0,7.0,56.0,1522.1393347436167,100.0,18.0,25.0,80.0,1735.1393347436167,1243.0,973.6541294286916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.408968578193779,14.408968578193779,14.408968578193779,14.408968578193779,,1.1,1.1,1.1,1.1,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.98,0.98,0.98,0.98,34.38698411178309,34.38698411178309,34.38698411178309,34.38698411178309,137.54793644713234,3301.150474731177,0.04497765516582124,37.84847637322234,74.61102962372173,109.1202159144941,138.483642522626,0.085
1976-05-30,1976-06-10,2922.9672,1.0167801453929644,2972.015014594865,0.091,1976,5,30,1976.05,1975,8,243,35,0.2567820972609964,86.12432014875094,0.02897842700182021,0.04,1,Wet,71,14,18,24,213,340.0,0.11440049876273845,2632.015014594865,1100.0,,4,275.0,275.0,275.0,275.0,1532.015014594865,29.0,4.000000000000006,7.0,56.00000000000002,1436.015014594865,100.0,18.0,25.0,80.0,1649.015014594865,1243.0,973.4462431386772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.616854868208025,14.616854868208025,14.616854868208025,14.616854868208025,,1.1,1.1,1.1,1.1,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.98,0.98,0.98,0.98,34.98722944635174,34.98722944635174,34.98722944635174,34.98722944635174,139.94891778540696,3358.7740268497673,0.04708889998810599,38.43338352711229,75.78667752068706,110.897354744115,140.88143832901997,0.09
1976-05-31,1976-06-11,2891.2138,1.0183455444982707,2944.254691421915,0.09300000000000001,1976,5,31,1976.05,1975,8,244,35,0.25438360533885346,27.760323172950397,0.009428641908538036,0.04,1,Wet,71,14,18,24,213,340.0,0.11547914009973045,2604.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1504.2546914219156,29.0,4.0,7.0,56.00000000000002,1408.2546914219156,100.0,18.0,25.0,80.0,1621.2546914219156,1243.0,973.3792354620527,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.683862544832394,14.683862544832394,14.683862544832394,14.683862544832394,,1.1,1.1,1.1,1.1,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.98,0.98,0.98,0.98,35.1802641954315,35.1802641954315,35.1802641954315,35.1802641954315,140.721056781726,3377.305362761424,0.04779513715023253,38.62120979854679,76.16429447432114,111.46840061233392,141.6524817121431,0.095
1976-06-01,1976-06-12,2828.3612,1.027849310755933,2907.129109988823,0.09699999999999999,1976,6,1,1976.06,1975,9,245,35,0.2511759551030343,37.12558143309207,0.012770530660482018,0.04,1,Wet,67,13,15,17,181,293.0,0.10078671738150853,2614.129109988823,1100.0,,4,275.0,275.0,275.0,275.0,1514.1291099888226,33.0,5.0,10.0,63.0,1403.1291099888226,100.0,18.0,25.0,80.0,1584.1291099888226,1243.0,973.289621989628,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.773476017257126,14.773476017257126,14.773476017257126,14.773476017257126,,1.1,1.1,1.1,1.1,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.98,0.98,0.98,0.98,35.43806475268299,35.43806475268299,35.43806475268299,35.43806475268299,141.75225901073196,3402.054216257567,0.048760221389437,38.87183925909393,76.66824503196952,112.23067074034279,142.68215587399618,0.095
1976-06-02,1976-06-13,2781.7915,1.0248916676985669,2851.0349296246973,0.10099999999999999,1976,6,2,1976.06,1975,9,246,36,0.24632941791957386,56.09418036412581,0.0196750238943968,0.04,1,Wet,67,13,15,17,181,293.0,0.10276969845422756,2558.034929624697,1100.0,,4,275.0,275.0,275.0,275.0,1458.0349296246973,33.0,5.0,10.0,63.0,1347.034929624697,100.0,18.0,25.0,80.0,1528.034929624697,1243.0,973.1542222439217,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.908875762963548,14.908875762963548,14.908875762963548,14.908875762963548,,1.1,1.1,1.1,1.1,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.98,0.98,0.98,0.98,35.826774075794845,35.826774075794845,35.826774075794845,35.826774075794845,143.30709630317938,3439.370311276305,0.05026493881716277,39.249274798016636,77.42732216093337,113.37922840314435,144.23456701657847,0.1
1976-06-03,1976-06-14,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1976,6,3,1976.06,1975,9,247,36,0.24043650119059146,68.20505473359253,0.02450924339608129,0.04,1,Wet,67,13,15,17,181,293.0,0.1052885060073841,2489.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1389.8298748911047,33.0,5.0,10.0,63.0,1278.8298748911047,100.0,18.0,25.0,80.0,1459.8298748911047,1243.0,972.9895893531856,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1976-06-04,1976-06-15,2675.0157,1.0203003171795997,2729.319367170408,0.11,1976,6,4,1976.06,1975,9,248,36,0.2358131933235232,53.51050772069676,0.019605806621367725,0.04,1,Wet,67,13,15,17,181,293.0,0.10735277209561757,2436.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1336.319367170408,33.0,5.000000000000006,10.0,63.0,1225.319367170408,100.0,18.0,25.0,80.0,1406.319367170408,1243.0,972.8604260586873,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06282512364014,79.06412530133122,115.85747980751259,147.58813133121245,0.11
1976-06-05,1976-06-16,2600.3529,1.0178780170276676,2646.8420534241445,0.11599999999999999,1976,6,5,1976.06,1975,9,249,36,0.2286871534158461,82.47731374626346,0.03116064807855267,0.04,1,Wet,67,13,15,17,181,293.0,0.1106979540471462,2353.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1253.8420534241445,33.0,5.0,10.0,63.0,1142.8420534241445,100.0,18.0,25.0,80.0,1323.8420534241445,1243.0,972.6613428875756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401755119309726,15.401755119309726,15.401755119309726,15.401755119309726,,1.1,1.1,1.1,1.1,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.98,0.98,0.98,0.98,37.23263681288936,37.23263681288936,37.23263681288936,37.23263681288936,148.93054725155744,3574.3331340373798,0.056267258962011055,40.60963941441543,80.16477675601854,117.52522112969237,149.84799362904616,0.115
1976-06-06,1976-06-17,2556.1926,1.0169526735643364,2599.526898715372,0.12,1976,6,6,1976.06,1975,9,250,36,0.2245991240490082,47.3151547087723,0.018201448398996904,0.04,1,Wet,67,13,15,17,181,293.0,0.11271281714560985,2306.526898715372,1100.0,,4,275.0,275.0,275.0,275.0,1206.5268987153722,33.0,5.0,10.0,63.0,1095.5268987153722,100.0,18.0,25.0,80.0,1276.5268987153722,1243.0,972.5471338934508,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.51596411343435,15.51596411343435,15.51596411343435,15.51596411343435,,1.1,1.1,1.1,1.1,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.98,0.98,0.98,0.98,37.55615678173086,37.55615678173086,37.55615678173086,37.55615678173086,150.22462712692345,3605.391051046163,0.057789218184724725,40.921618153272576,80.79292652884105,118.4774812640998,151.1394836338921,0.12
1976-06-07,1976-06-18,2512.5079,1.0194912730275971,2561.479877462896,0.12300000000000001,1976,6,7,1976.06,1975,9,251,36,0.2213118614127942,38.047021252476505,0.014853531190009369,0.04,1,Wet,67,13,15,17,181,293.0,0.11438700049059596,2268.479877462896,1100.0,,4,275.0,275.0,275.0,275.0,1168.4798774628962,33.0,5.000000000000006,10.000000000000009,63.0,1057.4798774628962,100.0,18.0,25.0,80.0,1238.4798774628962,1243.0,972.455296255945,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.607801750940284,15.607801750940284,15.607801750940284,15.607801750940284,,1.1,1.1,1.1,1.1,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.98,0.98,0.98,0.98,37.815640591605245,37.815640591605245,37.815640591605245,37.815640591605245,151.26256236642098,3630.301496794104,0.059052801350227314,41.171548929854715,81.2962456279782,119.24075085604721,152.175263425356,0.125
1976-06-08,1976-06-19,2454.9977,1.0129181291505327,2486.7116773528605,0.129,1976,6,8,1976.06,1975,9,252,36,0.2148518889232872,74.7682001100352,0.030067096556053895,0.04,1,Wet,67,13,15,17,181,293.0,0.11782628547910412,2193.7116773528605,1100.0,,4,275.0,275.0,275.0,275.0,1093.7116773528603,33.0,5.0,10.000000000000009,63.0,982.7116773528604,100.0,18.0,25.0,80.0,1163.7116773528605,1243.0,972.2748212901621,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.78827671672316,15.78827671672316,15.78827671672316,15.78827671672316,,1.1,1.1,1.1,1.1,0.9181331119691246,0.9181331119691246,0.9181331119691246,0.9181331119691246,0.98,0.98,0.98,0.98,38.32376396713757,38.32376396713757,38.32376396713757,38.32376396713757,153.29505586855024,3679.0813408452063,0.061645689472023965,41.66014959272965,82.28046968105518,120.73396372747692,154.20320727527198,0.13
1976-06-09,1976-06-20,2412.4143,1.0062714092362148,2427.5435373225964,0.133,1976,6,9,1976.06,1975,9,253,37,0.2097397616246723,59.16814003026411,0.024373667915971658,0.04,1,Wet,67,13,15,17,181,293.0,0.12069814423314427,2134.5435373225964,1100.0,,4,275.0,275.0,275.0,275.0,1034.5435373225964,33.0,5.0,10.0,60.024710356601155,926.5188269659952,100.0,18.0,25.0,77.02471035660115,1107.5188269659952,1243.0,972.1320016418132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.931096365072065,15.931096365072065,15.931096365072065,15.931096365072065,,1.1,1.1,1.1,1.1,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.98,0.98,0.98,0.98,38.724100699419935,38.724100699419935,38.724100699419935,38.724100699419935,154.89640279767974,3717.513667144314,0.06380787838248997,42.04444687206574,83.05482614173344,121.90937714641217,155.80099914011703,0.135
1976-06-10,1976-06-21,2356.3647,1.0072308567466204,2373.403235588493,0.14,1976,6,10,1976.06,1975,9,254,37,0.20506203955484573,54.14030173410357,0.022811253023626767,0.04,1,Wet,67,13,15,17,181,293.0,0.12345142014072873,2080.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,980.4032355884927,32.999999999999964,5.0,10.0,56.88346418090232,875.5197714075905,100.0,18.0,25.0,73.88346418090231,1056.5197714075903,1243.0,972.0013181548687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1976-06-11,1976-06-22,2301.1428,1.005887659400258,2314.6911450377565,0.145,1976,6,11,1976.06,1975,9,255,37,0.19998931493126207,58.71209055073632,0.0253649782505988,0.04,1,Wet,67,13,15,17,181,293.0,0.12658276272760385,2021.6911450377563,1100.0,,4,275.0,275.0,275.0,275.0,921.6911450377563,33.000000000000036,5.0,10.0,53.476960633589975,820.2141844041665,100.0,18.0,25.0,70.47696063358998,1001.2141844041664,1243.0,971.8595993156084,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.921667621299826,0.921667621299826,0.921667621299826,0.921667621299826,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.7711145604634,84.51967488199385,124.13446139292328,158.82941962539797,0.145
1976-06-12,1976-06-23,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1976,6,12,1976.06,1975,9,256,37,0.19553104914509029,51.60029845106328,0.02280080736877595,0.04,1,Wet,67,13,15,17,181,293.0,0.1294689519167634,1970.090846586693,1100.0,,4,275.0,275.0,275.0,275.0,870.0908465866933,32.999999999999964,5.0,10.0,50.483086662026565,771.6077599246668,100.0,18.0,25.0,67.48308666202658,952.6077599246668,1243.0,971.7350468710713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.328051135813965,16.328051135813965,16.328051135813965,16.328051135813965,,1.1,1.1,1.1,1.1,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.98,0.98,0.98,0.98,39.82798110452893,39.82798110452893,39.82798110452893,39.82798110452893,159.3119244181157,3823.486186034776,0.0703957265606009,43.100545185792676,85.18402632354255,125.1442828574654,160.2054682443885,0.15
1976-06-13,1976-06-24,2193.1616,1.003385573007351,2200.5867087137194,0.156,1976,6,13,1976.06,1975,9,257,37,0.19013069163286536,62.50413787297384,0.028403396978394262,0.04,1,Wet,67,13,15,17,181,293.0,0.13314630995443189,1907.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,807.5867087137192,33.0,5.0,10.0,46.85656671717826,712.7301419965413,100.0,18.0,25.0,63.85656671717826,893.7301419965413,1243.0,971.5841748141363,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1976-06-14,1976-06-25,2153.5086,1.0028613452044095,2159.6705315052645,0.161,1976,6,14,1976.06,1975,9,258,37,0.18659553392205488,40.91617720845488,0.01894556443289375,0.04,1,Wet,67,13,15,17,181,293.0,0.13566884194867562,1866.6705315052645,1100.0,,4,275.0,275.0,275.0,275.0,766.6705315052644,33.0,5.0,10.0,44.48259056515186,674.1879409401128,100.0,18.0,25.0,61.48259056515186,855.1879409401128,1243.0,971.4854116277713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.577686379113928,16.577686379113928,16.577686379113928,16.577686379113928,,1.1,1.1,1.1,1.1,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.98,0.98,0.98,0.98,40.515034637035825,40.515034637035825,40.515034637035825,40.515034637035825,162.0601385481433,3889.4433251554387,0.07503928779136015,43.75522521457357,86.50481684803154,127.15320591208763,162.946110018103,0.16
1976-06-15,1976-06-26,2114.3104,1.0052030192939163,2125.311197804528,0.165,1976,6,15,1976.06,1975,9,259,37,0.1836268874903112,34.35933370073644,0.016166730658658385,0.04,1,Wet,67,13,15,17,181,293.0,0.13786216357523196,1832.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,732.3111978045282,33.0,5.0,10.0,42.489045606406066,641.822152198122,100.0,18.0,25.0,59.489045606406066,822.8221521981219,1243.0,971.4024753050453,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.2313113683795,0.07667958060700178,43.97103073979542,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1976-06-16,1976-06-27,2062.7498,1.0096633060127025,2082.682782545041,0.17,1976,6,16,1976.06,1975,9,260,38,0.1799437924118915,42.628415259487156,0.02046803076145623,0.04,1,Wet,67,13,15,17,181,293.0,0.1406839305801307,1789.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,689.6827825450409,33.0,5.0,10.0,40.01572458452456,601.6670579605163,100.0,18.0,25.0,57.01572458452456,782.6670579605162,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1976-06-17,1976-06-28,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1976,6,17,1976.06,1975,9,261,38,0.17599830029639224,45.665418003464076,0.022417785335738124,0.04,1,Wet,67,13,15,17,181,293.0,0.14383775273606395,1744.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,644.0173645415769,33.0,5.0,10.0,37.366195212309925,558.651169329267,100.0,18.0,25.0,54.36619521230993,739.651169329267,1243.0,971.1893522592385,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1976-06-18,1976-06-29,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1976,6,18,1976.06,1975,9,262,38,0.17417317585278713,21.124125504688443,0.010478791781047237,0.04,1,Wet,67,13,15,17,181,293.0,0.14534499859723893,1722.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,622.8932390368883,33.0,5.000000000000004,10.0,36.14056335708909,538.7526756797994,100.0,18.0,25.0,53.14056335708909,719.7526756797992,1243.0,971.1383629907788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92473501610648,16.92473501610648,16.92473501610648,16.92473501610648,,1.1,1.1,1.1,1.1,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.98,0.98,0.98,0.98,41.460203179034046,41.460203179034046,41.460203179034046,41.460203179034046,165.84081271613618,3980.179505187269,0.08226666447642246,44.652405216440656,88.31601370177114,129.91098311738847,166.71545933554592,0.175
1976-06-19,1976-06-30,1962.0220000000002,1.0055924901309194,1972.9945886716464,0.18100000000000002,1976,6,19,1976.06,1975,9,263,38,0.17046673246123029,42.89865036524179,0.02174291334175633,0.04,1,Wet,67,13,15,17,181,293.0,0.1485052223063964,1679.9945886716464,1100.0,,4,275.0,275.0,275.0,275.0,579.9945886716464,33.0,5.0,10.0,33.65156316524911,498.34302550639717,100.0,18.0,25.0,50.65156316524911,679.3430255063972,1243.0,971.0127517480161,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.050346258869194,17.050346258869194,17.050346258869194,17.050346258869194,,1.1,1.1,1.1,1.1,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.98,0.98,0.98,0.98,41.799264715763954,41.799264715763954,41.799264715763954,41.799264715763954,167.19705886305582,4012.729412713339,0.08474278633253839,44.97324270478597,88.96405384423097,130.89857049019102,168.06737787496314,0.18
1976-06-20,1976-07-01,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1976,6,20,1976.06,1975,9,264,38,0.165986501264341,51.85452774177384,0.026991539449068142,0.04,1,Wet,67,13,15,17,181,293.0,0.15251360687267213,1628.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,528.1400609298728,33.00000000000001,4.9999999999999964,9.999999999999996,30.642938688763948,449.4971222411088,100.0,18.0,25.0,47.64293868876396,630.4971222411089,1243.0,970.8452217353121,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397807983635424,89.82189807879296,132.20661983952914,169.85972996250686,0.185
1976-06-21,1976-07-02,1876.4759,0.9918944973310316,1861.266119584295,0.192,1976,6,21,1976.06,1975,9,265,38,0.1608133927320831,59.87394134557781,0.032168393716289406,0.04,1,Wet,67,13,15,17,181,293.0,0.15741972462564366,1568.266119584295,1100.0,,4,275.0,275.0,275.0,275.0,468.266119584295,33.00000000000001,5.000000000000004,10.000000000000004,27.16902400318435,393.0970955811105,100.0,18.0,25.0,44.16902400318435,574.0970955811106,1243.0,970.6517828478876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.41131515899754,17.41131515899754,17.41131515899754,17.41131515899754,,1.1,1.1,1.1,1.1,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.98,0.98,0.98,0.98,42.764069230131184,42.764069230131184,42.764069230131184,42.764069230131184,171.05627692052474,4105.3506460925955,0.09190318091575717,45.88304299650052,90.80275495860188,133.7033128832274,171.91314355483487,0.19
1976-06-22,1976-07-03,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1976,6,22,1976.06,1975,9,266,38,0.1574494264237043,38.93479523586575,0.02136537671039969,0.04,1,Wet,67,13,15,17,181,293.0,0.16078305634391796,1529.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,429.33132434842855,32.999999999999986,5.0,10.0,24.91000857994295,356.4213157684857,100.0,18.0,25.0,41.91000857994296,537.4213157684857,1243.0,970.5259935094334,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1976-06-23,1976-07-04,1805.0532,0.9801984059924232,1769.3102693715227,0.2,1976,6,23,1976.06,1975,9,267,39,0.15286840727369955,53.0210549769065,0.029967075811830408,0.04,1,Wet,67,13,15,17,181,293.0,0.16560125438263387,1476.3102693715227,1100.0,,4,275.0,275.0,275.0,275.0,376.31026937152274,33.00000000000001,5.0,10.0,21.8337016358904,306.4765677356324,100.0,18.0,25.0,38.8337016358904,487.47656773563233,1243.0,970.3546947164313,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.708403290454115,17.708403290454115,17.708403290454115,17.708403290454115,,1.1,1.1,1.1,1.1,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.98,0.98,0.98,0.98,43.54688758084489,43.54688758084489,43.54688758084489,43.54688758084489,174.18755032337955,4180.501207761109,0.09844940898085262,46.617966102748184,92.28920247442724,135.97366671286852,175.03321142303028,0.2
1976-06-24,1976-07-05,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1976,6,24,1976.06,1975,9,268,39,0.1498914032614472,34.45606495662446,0.01986107239959407,0.04,1,Wet,67,13,15,17,181,293.0,0.16889027288539096,1441.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,341.8542044148983,33.0,5.0,10.000000000000004,19.834544283458268,274.01966013144,100.0,18.0,25.0,36.83454428345826,455.01966013144005,1243.0,970.243375121956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.83745777582418,43.83745777582418,43.83745777582418,43.83745777582418,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001246996,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1976-06-25,1976-07-06,1735.3679,0.9700713013446214,1683.4305970646826,0.208,1976,6,25,1976.06,1975,9,269,39,0.14544840358638858,51.42360735021565,0.030546912619908738,0.04,1,Wet,67,13,15,17,181,293.0,0.17404934929357355,1390.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,290.4305970646826,32.999999999999986,4.999999999999998,10.0,16.850922013991823,225.5796750506908,100.0,18.0,25.0,33.85092201399182,406.57967505069087,1243.0,970.0772373135936,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985860693291627,17.985860693291627,17.985860693291627,17.985860693291627,,1.1,1.1,1.1,1.1,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.98,0.98,0.98,0.98,44.26821939769871,44.26821939769871,44.26821939769871,44.26821939769871,177.07287759079483,4249.749062179075,0.1051857307925544,47.292174265320064,93.65385752696156,138.0605231571395,177.90714239672693,0.21
1976-06-26,1976-07-07,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1976,6,26,1976.06,1975,9,270,39,0.14032999959446205,59.240786943593996,0.03647405406340865,0.04,1,Wet,67,13,15,17,181,293.0,0.18039763466940845,1331.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,231.1898101210886,33.0,4.999999999999998,10.000000000000002,13.41374324934644,169.77606687174216,100.0,18.0,25.0,30.413743249346442,350.77606687174216,1243.0,969.8858440019296,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1976-06-27,1976-07-08,1667.4025,0.9553976545022131,1593.0324376111264,0.218,1976,6,27,1976.06,1975,9,271,39,0.13763800260960132,31.15737250996221,0.01955852986690282,0.04,1,Wet,67,13,15,17,181,293.0,0.18392594719500868,1300.0324376111266,1100.0,,4,275.0,275.0,275.0,275.0,200.0324376111264,33.0,4.999999999999998,10.0,11.605977608836687,140.4264600022897,100.0,18.0,25.0,28.605977608836685,321.4264600022897,1243.0,969.7851817215128,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.277916285372342,18.277916285372342,18.277916285372342,18.277916285372342,,1.1,1.1,1.1,1.1,0.931578934520918,0.931578934520918,0.931578934520918,0.931578934520918,0.98,0.98,0.98,0.98,45.016748181097796,45.016748181097796,45.016748181097796,45.016748181097796,180.06699272439118,4321.607825385388,0.1130341030559399,47.988704697638006,95.06477131433644,140.2208101804914,180.8886209921132,0.22
1976-06-28,1976-07-09,1623.0388,0.9536621286851072,1547.8306369465215,0.22399999999999998,1976,6,28,1976.06,1975,9,272,39,0.13373256703217945,45.2018006646049,0.029203324695637637,0.04,1,Wet,67,13,15,17,181,293.0,0.18929719635089728,1254.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,154.83063694652148,33.00000000000001,5.000000000000001,7.926483120129088,8.983347536146299,99.92080629024609,100.0,18.0,22.926483120129088,25.983347536146297,280.9208062902461,1240.926483120129,969.6391451347504,990.0,0.9165284803150924,0.48,988.6034715196852,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42939160493468,18.42939160493468,18.42939160493468,18.42939160493468,,1.1,1.1,1.1,1.1,0.9317969132867544,0.9317969132867544,0.9317969132867544,0.9317969132867544,0.98,0.98,0.98,0.98,45.40043800620134,45.40043800620134,45.40043800620134,45.40043800620134,181.60175202480536,4358.442048595329,0.1173266297293738,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1976-06-29,1976-07-10,1590.2593,0.9480612309495524,1507.6631894869736,0.22899999999999998,1976,6,29,1976.06,1975,9,273,39,0.1302620995716745,40.16744745954793,0.026642188878549244,0.04,1,Wet,67,13,15,17,181,293.0,0.19434048801025766,1214.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,114.66318948697358,26.219910223983717,4.999999999999999,5.87012915462322,6.652813041906318,70.92033706646032,93.21991022398373,18.0,20.87012915462321,23.65281304190632,251.9203370664603,1232.0900393786071,969.5093733814192,990.0,0.8933509229602804,0.48,988.6266490770396,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.582340915620264,18.582340915620264,18.582340915620264,18.582340915620264,,1.1,1.1,1.1,1.1,0.9319471708760424,0.9319471708760424,0.9319471708760424,0.9319471708760424,0.98,0.98,0.98,0.98,45.784607417024525,45.784607417024525,45.784607417024525,45.784607417024525,183.1384296680981,4395.322312034355,0.12147171261136665,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1976-06-30,1976-07-11,1557.9001,0.9498905583950592,1479.8345959127191,0.23399999999999999,1976,6,30,1976.06,1975,9,274,40,0.12785770908685892,27.82859357425469,0.018805205427090868,0.04,1,Wet,67,13,15,17,181,293.0,0.1979951008100916,1186.8345959127196,1100.0,,4,275.0,275.0,275.0,275.0,86.83459591271911,19.856375174580826,3.8527295114858315,4.445457128637496,5.038184745789164,53.64184935222581,86.85637517458082,16.852729511485833,19.445457128637496,22.03818474578917,234.6418493522258,1223.1545618147045,969.4194656175639,990.0,0.8744498830315319,0.48,988.6455501169684,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.69114971940435,18.69114971940435,18.69114971940435,18.69114971940435,,1.1,1.1,1.1,1.1,0.9320113423965619,0.9320113423965619,0.9320113423965619,0.9320113423965619,0.98,0.98,0.98,0.98,46.05587002765911,46.05587002765911,46.05587002765911,46.05587002765911,184.22348011063644,4421.363522655274,0.12448923725628455,48.84099828327688,96.79281305533935,142.87067779534598,184.55535457279214,0.235
1976-07-01,1976-07-12,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1976,7,1,1976.07,1975,10,275,40,0.1242370856358758,41.90536401600843,0.02914285563325872,0.05,1,Wet,63,12,13,13,155,256.0,0.1780337963241219,1181.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,81.92923189671045,20.16227191208109,3.840432745158304,4.160468807254828,4.160468807254828,49.605589624961404,83.16227191208108,15.840432745158305,17.16046880725483,17.16046880725483,204.6055896249614,1216.1631734644945,969.2840790568973,990.0,0.8643592194332907,0.48,988.6556407805667,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.83662694366963,18.83662694366963,18.83662694366963,18.83662694366963,,1.1,1.1,1.1,1.1,0.9320416503948632,0.9320416503948632,0.9320416503948632,0.9320416503948632,0.98,0.98,0.98,0.98,46.4158420788291,46.4158420788291,46.4158420788291,46.4158420788291,185.6633683153164,4455.920839567594,0.1291185714824198,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833282,0.24
1976-07-02,1976-07-13,1494.4335,0.9440321959395022,1410.793338690556,0.243,1976,7,2,1976.07,1975,10,276,40,0.12189254446286404,27.13589320615438,0.019234492013791942,0.05,1,Wet,63,12,13,13,155,256.0,0.1814581859577033,1154.793338690556,1100.0,,4,275.0,275.0,275.0,275.0,54.79333869055608,13.484298193379034,2.5684377511198164,2.7824742303798007,2.7824742303798007,33.175654285297625,76.48429819337903,14.568437751119815,15.782474230379801,15.782474230379801,188.17565428529758,1206.8352101748787,969.1964092480772,990.0,0.8508961796338457,0.48,988.6691038203661,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.9377597922889,18.9377597922889,18.9377597922889,18.9377597922889,,1.1,1.1,1.1,1.1,0.9320253093386718,0.9320253093386718,0.9320253093386718,0.9320253093386718,0.98,0.98,0.98,0.98,46.664228110547846,46.664228110547846,46.664228110547846,46.664228110547846,186.65691244219138,4479.7658986125925,0.13230634659463245,49.34949717588065,97.82471610000721,144.45532396482832,186.75349914764712,0.245
1976-07-03,1976-07-14,1463.3217,0.9412299069783912,1377.322147570461,0.25,1976,7,3,1976.07,1975,10,277,40,0.11900063355008784,33.471191120095,0.0243016429955307,0.05,1,Wet,63,12,13,13,155,256.0,0.185867918011464,1121.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,21.322147570461084,5.247247253668157,0.9994756673653632,1.082765306312477,1.082765306312477,12.909894036802607,68.24724725366815,12.999475667365365,14.082765306312478,14.082765306312478,167.9098940368026,1195.329488227346,969.0882715536893,990.0,0.8342899830085406,0.48,988.6857100169916,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.062503683302296,19.062503683302296,19.062503683302296,19.062503683302296,,1.1,1.1,1.1,1.1,0.9319628880927094,0.9319628880927094,0.9319628880927094,0.9319628880927094,0.98,0.98,0.98,0.98,46.9684616526169,46.9684616526169,46.9684616526169,46.9684616526169,187.8738466104676,4508.972318651223,0.1364051590558311,49.592828813663175,98.31876904734087,145.2146586548761,187.80833024200248,0.25
1976-07-04,1976-07-15,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1976,7,4,1976.07,1975,10,278,40,0.11565013952803198,38.7788659960172,0.02897094664761536,0.05,1,Wet,63,12,13,13,155,256.0,0.1912526875476775,1082.5432815744439,1082.5432815744439,,4,270.63582039361097,270.63582039361097,270.63582039361097,270.63582039361097,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1170.5432815744439,968.9639931706624,990.0,0.7985160764991974,0.45730626604677704,988.7441776574541,0.5181212392684242,0.5181212392684242,0.5181212392684242,0.5181212392684242,19.262063247523,19.262063247523,19.262063247523,19.262063247523,,1.0825432815744438,1.0825432815744438,1.0825432815744438,1.0825432815744438,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.10977379979328,47.10977379979328,47.10977379979328,47.10977379979328,188.4390951991731,4522.538284780154,0.1407792320152129,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1976-07-05,1976-07-16,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1976,7,5,1976.07,1975,10,279,40,0.11199122494966664,42.3485483607094,0.032671439927635,0.05,1,Wet,63,12,13,13,155,256.0,0.19750118823989016,1040.1947332137345,1040.1947332137345,,4,260.0486833034336,260.0486833034336,260.0486833034336,260.0486833034336,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1128.1947332137345,968.8308977329573,990.0,0.7373944603084828,0.4022531531778548,988.8603523865137,0.47844419385903797,0.47844419385903797,0.47844419385903797,0.47844419385903797,19.55101045969725,19.55101045969725,19.55101045969725,19.55101045969725,,1.0401947332137345,1.0401947332137345,1.0401947332137345,1.0401947332137345,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.94590432516655,45.94590432516655,45.94590432516655,45.94590432516655,183.7836173006661,4410.8068152159885,0.14178704217151095,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1976-07-06,1976-07-17,1372.4449,0.925071362348696,1269.60947339152,0.264,1976,7,6,1976.07,1975,10,280,40,0.10969425850102732,26.585259822214546,0.02093971443927327,0.05,1,Wet,63,12,13,13,155,256.0,0.20163680672305065,1013.6094733915199,1013.6094733915199,,4,253.40236834787999,253.40236834787999,253.40236834787999,253.40236834787999,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1101.60947339152,968.7473440592304,990.0,0.6990239822145649,0.3676923154089759,988.9332837023765,0.4543400939153126,0.4543400939153126,0.4543400939153126,0.4543400939153126,19.731599549230644,19.731599549230644,19.731599549230644,19.731599549230644,,1.0136094733915202,1.0136094733915202,1.0136094733915202,1.0136094733915202,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.18516777276093,45.18516777276093,45.18516777276093,45.18516777276093,180.7406710910437,4337.77610618505,0.1423592647022627,50.34593790157964,99.84898452904964,147.56932644768924,191.08596145412014,0.265
1976-07-07,1976-07-18,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1976,7,7,1976.07,1975,10,281,41,0.10738545013389154,26.722319064071602,0.02150019731962842,0.05,1,Wet,63,12,13,13,155,256.0,0.20597203785449605,986.8871543274485,986.8871543274485,,4,246.7217885818621,246.7217885818621,246.7217885818621,246.7217885818621,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1074.8871543274483,968.6633596278864,990.0,0.6604556866581729,0.3395097234619586,989.0000345898798,0.4307367265602842,0.4307367265602842,0.4307367265602842,0.4307367265602842,19.9059382354332,19.9059382354332,19.9059382354332,19.9059382354332,,0.9868871543274484,0.9868871543274484,0.9868871543274484,0.9868871543274484,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.382636110551516,44.382636110551516,44.382636110551516,44.382636110551516,177.53054444220606,4260.7330666129465,0.1428372188288256,50.52812217072493,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1976-07-08,1976-07-19,1313.8865,0.921125596044422,1210.2544854472196,0.278,1976,7,8,1976.07,1975,10,282,41,0.1045659875426398,32.63266888022872,0.026963476915493625,0.05,1,Wet,63,12,13,13,155,256.0,0.2115257601424229,954.2544854472197,954.2544854472197,,4,238.56362136180493,238.56362136180493,238.56362136180493,238.56362136180493,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1042.2544854472196,968.5607998114057,990.0,0.6133569893052654,0.3134035883577757,989.0732394223368,0.4027626683010693,0.4027626683010693,0.4027626683010693,0.4027626683010693,20.10967694263025,20.10967694263025,20.10967694263025,20.10967694263025,,0.9542544854472196,0.9542544854472196,0.9542544854472196,0.9542544854472196,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.35430705656924,43.35430705656924,43.35430705656924,43.35430705656924,173.41722822627696,4162.013477430647,0.14328988680607527,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1976-07-09,1976-07-20,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1976,7,9,1976.07,1975,10,283,41,0.1036600819370616,10.485018583080773,0.008739194380805233,0.05,1,Wet,63,12,13,13,155,256.0,0.2133743248768551,943.7694668641388,943.7694668641388,,4,235.9423667160347,235.9423667160347,235.9423667160347,235.9423667160347,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1031.7694668641388,968.5278468958587,990.0,0.5988724198356651,0.3050155734913111,989.096112006673,0.3939728359722768,0.3939728359722768,0.3939728359722768,0.3939728359722768,20.17429227484203,20.17429227484203,20.17429227484203,20.17429227484203,,0.9437694668641388,0.9437694668641388,0.9437694668641388,0.9437694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.0157180160052,43.0157180160052,43.0157180160052,43.0157180160052,172.0628720640208,4129.508929536501,0.14341327798059814,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1976-07-10,1976-07-21,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1976,7,10,1976.07,1975,10,284,41,0.10193760549347823,19.936069948881368,0.01689736025527449,0.05,1,Wet,63,12,13,13,155,256.0,0.2169797877135253,923.8333969152576,923.8333969152576,,4,230.9583492288144,230.9583492288144,230.9583492288144,230.9583492288144,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1011.8333969152576,968.4651906760192,990.0,0.5806043079303156,0.289066717532206,989.1303289745374,0.3775260615848962,0.3775260615848962,0.3775260615848962,0.3775260615848962,20.287612236933164,20.287612236933164,20.287612236933164,20.287612236933164,,0.9238333969152576,0.9238333969152576,0.9238333969152576,0.9238333969152576,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.343576648696654,42.343576648696654,42.343576648696654,42.343576648696654,169.37430659478662,4064.9833582748793,0.1435578167541498,50.952599825417366,101.08297103830152,149.47147355052104,193.74152723850202,0.285
1976-07-11,1976-07-22,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1976,7,11,1976.07,1975,10,285,41,0.09963975794109203,26.59545778224765,0.02306155293697829,0.04,1,Wet,63,12,13,13,155,256.0,0.22198367857413506,897.2379391330098,897.2379391330098,,4,224.3094847832525,224.3094847832525,224.3094847832525,224.3094847832525,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,985.2379391330098,968.3816049515608,990.0,0.5562339681298496,0.2677903513064079,989.1759756805636,0.3561284187766469,0.3561284187766469,0.3561284187766469,0.3561284187766469,20.438242310226176,20.438242310226176,20.438242310226176,20.438242310226176,,0.8972379391330099,0.8972379391330099,0.8972379391330099,0.8972379391330099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.42992224586591,41.42992224586591,41.42992224586591,41.42992224586591,165.71968898346364,3977.272535603128,0.14369947723715165,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1976-07-12,1976-07-23,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1976,7,12,1976.07,1975,10,286,41,0.09867184627968742,11.202681266257287,0.009809400532154473,0.04,1,Wet,63,12,13,13,155,256.0,0.2241612053888698,886.0352578667523,886.0352578667523,,4,221.50881446668808,221.50881446668808,221.50881446668808,221.50881446668808,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,974.0352578667523,968.346396524724,990.0,0.5459685629854705,0.25882820629340203,989.1952032307213,0.34730097351282085,0.34730097351282085,0.34730097351282085,0.34730097351282085,20.501505732484343,20.501505732484343,20.501505732484343,20.501505732484343,,0.8860352578667525,0.8860352578667525,0.8860352578667525,0.8860352578667525,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.039277687357774,41.039277687357774,41.039277687357774,41.039277687357774,164.1571107494311,3939.770657986345,0.14374084304197915,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1976-07-13,1976-07-24,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1976,7,13,1976.07,1975,10,287,41,0.09659170814823677,24.07567281771594,0.02153536956048364,0.04,1,Wet,63,12,13,13,155,256.0,0.2289885997880426,861.9595850490366,861.9595850490366,,4,215.48989626225915,215.48989626225915,215.48989626225915,215.48989626225915,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,949.9595850490366,968.27073012444,990.0,0.523907189487165,0.2395676680392293,989.2365251424736,0.3287025707364547,0.3287025707364547,0.3287025707364547,0.3287025707364547,20.637092447297192,20.637092447297192,20.637092447297192,20.637092447297192,,0.8619595850490366,0.8619595850490366,0.8619595850490366,0.8619595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.188181818920064,40.188181818920064,40.188181818920064,40.188181818920064,160.75272727568026,3858.0654546163255,0.14379117941784025,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1976-07-14,1976-07-25,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1976,7,14,1976.07,1975,10,288,42,0.09492761557979344,19.2603306532792,0.01753012080077513,0.04,1,Wet,63,12,13,13,155,256.0,0.2330027976043273,842.6992543957574,842.6992543957574,,4,210.6748135989393,210.6748135989393,210.6748135989393,210.6748135989393,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,930.6992543957574,968.2101976566723,990.0,0.5062582809204151,0.224159403516606,989.2695823155632,0.3141902184870462,0.3141902184870462,0.3141902184870462,0.3141902184870462,20.745194440403573,20.745194440403573,20.745194440403573,20.745194440403573,,0.8426992543957574,0.8426992543957574,0.8426992543957574,0.8426992543957574,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.67709242498238,38.67709242498238,38.67709242498238,38.67709242498238,154.70836969992953,3713.0008727983086,0.14081048028471926,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117126,0.31
