Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1976-07-15,1976-07-26,1138.9177,0.936433295005044,1066.5204545505662,0.314,1976,7,15,1976.07,1975,10,289,42,0.09214736727316893,32.17879984519118,0.030171760614522286,0.04,1,Wet,63,12,13,13,155,256.0,0.2400329022361591,810.5204545505662,810.5204545505662,,3,270.17348485018874,270.17348485018874,270.17348485018874,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,898.5204545505662,968.1090642857305,990.0,0.476771731261475,0.19841636364045293,989.3248119050979,0.5163556994237533,0.5163556994237533,0.5163556994237533,,20.699391919943928,20.699391919943928,20.699391919943928,,,1.0806939394007549,1.0806939394007549,1.0806939394007549,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.5386048490918,50.5386048490918,50.5386048490918,,151.61581454727542,3638.7795491346087,0.1421593124636007,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1976-07-16,1976-07-27,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1976,7,16,1976.07,1975,10,290,42,0.08776507462232554,50.72097975513178,0.04993207912944253,0.04,1,Wet,63,12,13,13,155,256.0,0.2520182441042847,759.7994747954344,759.7994747954344,,3,253.26649159847813,253.26649159847813,253.26649159847813,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,847.7994747954344,967.9496554922142,990.0,0.43029433945398377,0.16989973739771722,989.3998059231484,0.4538537807845282,0.4538537807845282,0.4538537807845282,,20.99629665014953,20.99629665014953,20.99629665014953,,,1.0130659663939126,1.0130659663939126,1.0130659663939126,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.05552996826171,48.05552996826171,48.05552996826171,,144.16658990478513,3459.9981577148437,0.14192426111838455,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1976-07-17,1976-07-28,1086.9032,0.9262205169466052,1006.7120437749194,0.32799999999999996,1976,7,17,1976.07,1975,10,291,42,0.08697992058215302,9.087431020515057,0.009026842458782406,0.04,1,Wet,63,12,13,13,155,256.0,0.25429317309055305,750.7120437749194,750.7120437749194,,3,250.23734792497314,250.23734792497314,250.23734792497314,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,838.7120437749194,967.9210949947212,990.0,0.42196721142721694,0.1653560218874597,989.4126767666852,0.4430795500464088,0.4430795500464088,0.4430795500464088,,21.0485022219178,21.0485022219178,21.0485022219178,,,1.0009493916998926,1.0009493916998926,1.0009493916998926,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.59882837568287,47.59882837568287,47.59882837568287,,142.79648512704858,3427.1156430491665,0.14184441917630922,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1976-07-18,1976-07-29,1061.4682,0.9261528299725064,983.0817773558224,0.336,1976,7,18,1976.07,1975,10,292,42,0.08493826556354306,23.630266419096984,0.02403692852760926,0.04,1,Wet,63,12,13,13,155,256.0,0.26040559991718965,727.0817773558224,727.0817773558224,,3,242.36059245194082,242.36059245194082,242.36059245194082,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,815.0817773558224,967.8323271094232,990.0,0.4003139792503552,0.1535408886779112,989.4461451320717,0.41566609733904347,0.41566609733904347,0.41566609733904347,,21.198151925309453,21.198151925309453,21.198151925309453,,,0.9694423698077632,0.9694423698077632,0.9694423698077632,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.428317159233416,46.428317159233416,46.428317159233416,,139.2849514777003,3342.8388354648077,0.14168195839448122,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1976-07-19,1976-07-30,1044.7218,0.9257953135328424,967.1985463855954,0.342,1976,7,19,1976.07,1975,10,293,42,0.08356595440771544,15.883230970227034,0.016421892929411853,0.04,1,Wet,63,12,13,13,155,256.0,0.264681952797249,711.1985463855954,711.1985463855954,,3,237.0661821285317,237.0661821285317,237.0661821285317,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,799.1985463855954,967.7687941855424,990.0,0.3857596241780356,0.1455992731927977,989.4686411026292,0.3977295036713485,0.3977295036713485,0.3977295036713485,,21.30211741341545,21.30211741341545,21.30211741341545,,,0.9482647285141272,0.9482647285141272,0.9482647285141272,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.63681384866167,45.63681384866167,45.63681384866167,,136.91044154598498,3285.85059710364,0.14155360557314425,52.381883171660526,103.99565019660332,153.9747502819009,200.0603062866176,0.34
1976-07-20,1976-07-31,1011.7307,0.9317677567952912,942.6980448199297,0.35100000000000003,1976,7,20,1976.07,1975,10,294,42,0.08144911107244192,24.50050156566568,0.025989765970444605,0.04,1,Wet,63,12,13,13,155,256.0,0.27156097480704977,686.6980448199297,686.6980448199297,,3,228.8993482733099,228.8993482733099,228.8993482733099,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,774.6980448199298,967.6707921792796,990.0,0.3657669825043071,0.13600941344597892,989.4982236040497,0.3708333592049849,0.3708333592049849,0.3708333592049849,,21.45659806556501,21.45659806556501,21.45659806556501,,,0.9155973930932396,0.9155973930932396,0.9155973930932396,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.38419614968967,44.38419614968967,44.38419614968967,,133.15258844906901,3195.6621227776564,0.14124627623949648,52.574918185062074,104.38969096333872,154.58561536879282,200.921299109626,0.35
1976-07-21,1976-08-01,987.4235,0.9354088004533838,923.6446316744818,0.358,1976,7,21,1976.07,1975,10,295,43,0.07980289617667523,19.05341314544785,0.020628510676130692,0.03,1,Wet,63,12,13,13,155,256.0,0.27716287327507744,667.6446316744817,667.6446316744817,,3,222.5482105581606,222.5482105581606,222.5482105581606,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,755.6446316744818,967.594578526698,990.0,0.3547215256083953,0.13029338950234454,989.5149850848892,0.35056419944595313,0.35056419944595313,0.35056419944595313,,21.569842358745465,21.569842358745465,21.569842358745465,,,0.8901928422326424,0.8901928422326424,0.8901928422326424,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.38044616471035,43.38044616471035,43.38044616471035,,130.14133849413105,3123.3921238591447,0.14089979417538204,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1976-07-22,1976-08-02,963.4877,0.9349079094156828,900.7722713547246,0.368,1976,7,22,1976.07,1975,10,296,43,0.07782672424504819,22.872360319757266,0.025391945386327414,0.03,1,Wet,63,12,13,13,155,256.0,0.2842005778163958,644.7722713547247,644.7722713547247,,3,214.92409045157487,214.92409045157487,214.92409045157487,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,732.7722713547246,967.5030890854187,990.0,0.34146218629259395,0.1234316814064174,989.535106132301,0.32698039014163793,0.32698039014163793,0.32698039014163793,,21.705036656740536,21.705036656740536,21.705036656740536,,,0.8596963618062995,0.8596963618062995,0.8596963618062995,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.156889341506854,42.156889341506854,42.156889341506854,,126.47066802452049,3035.296032588493,0.14040248800544652,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1976-07-23,1976-08-03,939.9208,0.9394044269109342,882.9657604656668,0.376,1976,7,23,1976.07,1975,10,297,43,0.07628824170423361,17.80651088905779,0.020166705988312408,0.03,1,Wet,63,12,13,13,155,256.0,0.2899319673109276,626.9657604656667,626.9657604656667,,3,208.98858682188893,208.98858682188893,208.98858682188893,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,714.9657604656668,967.4318630418626,990.0,0.3311395712844445,0.11808972813970005,989.550770700576,0.3091849964837629,0.3091849964837629,0.3091849964837629,,21.809722662229518,21.809722662229518,21.809722662229518,,,0.8359543472875557,0.8359543472875557,0.8359543472875557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.336331960422406,40.336331960422406,40.336331960422406,,121.00899588126724,2904.215901150413,0.137048344680374,53.03682809580266,105.3333112124021,156.05026894141753,202.98988926582058,0.375
1976-07-24,1976-08-04,932.1467,0.9418638351561232,877.955265790124,0.37799999999999995,1976,7,24,1976.07,1975,10,298,43,0.07585533496426672,5.010494675542759,0.005707004526060354,0.03,1,Wet,63,12,13,13,155,256.0,0.2915866103606206,621.955265790124,621.955265790124,,3,207.31842193004127,207.31842193004127,207.31842193004127,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,709.955265790124,967.4118210631603,990.0,0.32823493668992704,0.11658657973703722,989.5551784835733,0.3042668031345325,0.3042668031345325,0.3042668031345325,,21.839090617278067,21.839090617278067,21.839090617278067,,,0.8292736877201654,0.8292736877201654,0.8292736877201654,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.067858827301706,40.067858827301706,40.067858827301706,,120.20357648190512,2884.8858355657235,0.13691309929524345,53.075005355949145,105.4113503522434,156.17151729665215,203.1614111852216,0.38
1976-07-25,1976-08-05,909.0679,0.9272453699863792,842.9290012782408,0.39,1976,7,25,1976.07,1975,10,299,43,0.07282906571044001,35.02626451188325,0.041553042378146283,0.03,1,Wet,63,12,13,13,155,256.0,0.3037029211378355,586.9290012782408,586.9290012782408,,3,195.64300042608025,195.64300042608025,195.64300042608025,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,674.9290012782408,967.2717160051128,990.0,0.3079298558134729,0.10477160051129633,989.5872985436753,0.2709796021718336,0.2709796021718336,0.2709796021718336,,22.04460293639052,22.04460293639052,22.04460293639052,,,0.782572001704321,0.782572001704321,0.782572001704321,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.16719867980922,38.16719867980922,38.16719867980922,,114.50159603942764,2748.0383049462635,0.13583777028171326,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1976-07-26,1976-08-06,871.4097,0.9252694185796824,806.2887464636955,0.40299999999999997,1976,7,26,1976.07,1975,10,300,43,0.06966334769446328,36.6402548145453,0.04544309340201748,0.03,1,Wet,63,12,13,13,155,256.0,0.3175041213495677,550.2887464636955,550.2887464636955,,3,183.4295821545652,183.4295821545652,183.4295821545652,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,638.2887464636955,967.1251549858548,990.0,0.286689128384751,0.0901154985854782,989.6231953730296,0.23820673199673725,0.23820673199673725,0.23820673199673725,,22.25983365517829,22.25983365517829,22.25983365517829,,,0.7337183286182607,0.7337183286182607,0.7337183286182607,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.133911916182896,36.133911916182896,36.133911916182896,,108.40173574854872,2601.641657965169,0.1344453041469179,53.61122935958373,106.508295933922,157.8778901362603,205.5801232782832,0.405
1976-07-27,1976-08-07,849.2947,0.9261387421267372,786.5647251529042,0.41,1976,7,27,1976.07,1975,10,301,43,0.06795919225321093,19.724021310791162,0.02507615798173114,0.03,1,Wet,63,12,13,13,155,256.0,0.3254659048563803,530.5647251529042,530.5647251529042,,2,265.2823625764521,265.2823625764521,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,618.5647251529043,967.0462589006115,990.0,0.2752549131321184,0.08222589006116167,989.6425191968068,0.497861583287844,0.497861583287844,,,22.09839871290721,22.09839871290721,,,,1.0611294503058084,1.0611294503058084,,,0.94,0.94,,,0.98,0.98,,,52.97758030314585,52.97758030314585,,,105.9551606062917,2542.923854551,0.13470621961300708,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1976-07-28,1976-08-08,827.5366,0.9228252692239536,763.6716856876753,0.42,1976,7,28,1976.07,1975,10,302,44,0.06598123364341514,22.89303946522898,0.029977593636477607,0.03,1,Wet,63,12,13,13,155,256.0,0.33522258949469325,507.6716856876754,507.6716856876754,,2,253.8358428438377,253.8358428438377,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,595.6716856876752,966.9546867427507,990.0,0.2619835859058988,0.07306867427507012,989.664947739819,0.4558932643496388,0.4558932643496388,,,22.254367732718663,22.254367732718663,,,,1.0153433713753506,1.0153433713753506,,,0.94,0.94,,,0.98,0.98,,,51.04945892179327,51.04945892179327,,,102.09891784358652,2450.374028246077,0.1336947797817696,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1976-07-29,1976-08-09,813.2284,0.9237222386349396,751.1971581695099,0.425,1976,7,29,1976.07,1975,10,303,44,0.06490343446584565,12.474527518165472,0.01660619636602853,0.03,1,Wet,63,12,13,13,155,256.0,0.3407893616421707,495.1971581695098,495.1971581695098,,2,247.5985790847549,247.5985790847549,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,583.1971581695099,966.9047886326781,990.0,0.2547519757504405,0.06903943163390197,989.6762085926157,0.4337988200512499,0.4337988200512499,,,22.33762113988645,22.33762113988645,,,,0.9903943163390198,0.9903943163390198,,,0.94,0.94,,,0.98,0.98,,,49.98135266836577,49.98135266836577,,,99.96270533673157,2399.104928081557,0.13307119742081694,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1976-07-30,1976-08-10,799.0771,0.9168437076495652,732.6288110618622,0.434,1976,7,30,1976.07,1975,10,304,44,0.0632991292757449,18.568347107647696,0.02534482240841032,0.03,1,Wet,63,12,13,13,155,256.0,0.34942660749166704,476.62881106186217,476.62881106186217,,2,238.31440553093108,238.31440553093108,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,564.6288110618623,966.8305152442474,990.0,0.2439877165576013,0.06532576221237242,989.69068652123,0.4019228249697173,0.4019228249697173,,,22.45824845201284,22.45824845201284,,,,0.9532576221237244,0.9532576221237244,,,0.94,0.94,,,0.98,0.98,,,48.366995895267884,48.366995895267884,,,96.73399179053577,2321.6158029728585,0.13203683820505344,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1976-07-31,1976-08-11,778.1427,0.91994408895877,715.8477772314177,0.442,1976,7,31,1976.07,1975,10,305,44,0.06184924795279448,16.781033830444585,0.023442181933352086,0.03,1,Wet,63,12,13,13,155,256.0,0.35761792959684063,459.8477772314177,459.8477772314177,,2,229.92388861570885,229.92388861570885,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,547.8477772314177,966.7633911089256,990.0,0.2342595810037204,0.06196955544628355,989.70377086355,0.3741561475448912,0.3741561475448912,,,22.566223607079586,22.566223607079586,,,,0.9196955544628354,0.9196955544628354,,,0.94,0.94,,,0.98,0.98,,,46.8884546832885,46.8884546832885,,,93.776909366577,2250.645824797848,0.1310011881705697,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1976-08-01,1976-08-12,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1976,8,1,1976.08,1975,11,306,44,0.060518033879348274,15.407570294516287,0.02199698152950873,0.05,1,Wet,58,10,10,7,117,202.0,0.28839006955835284,498.4402069369014,498.4402069369014,,2,249.22010346845062,249.22010346845062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,576.4402069369013,966.7017608277476,990.0,0.25083490257211666,0.06968804138738027,989.6794770560404,0.4394902525124409,0.4394902525124409,,,22.538225975780488,22.538225975780488,,,,0.9968804138738026,0.9968804138738026,,,0.94,0.94,,,0.98,0.98,,,50.760482035059894,50.760482035059894,,,101.52096407011976,2436.503137682875,0.1449388014347172,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1976-08-02,1976-08-13,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1976,8,2,1976.08,1975,11,307,44,0.05947639789075013,12.055972090256205,0.01751343432921873,0.05,1,Wet,58,10,10,7,117,202.0,0.2934407701027619,486.38423484664514,486.38423484664514,,2,243.1921174233225,243.1921174233225,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,564.3842348466451,966.6535369393864,990.0,0.243845933244432,0.06727684696932902,989.6888772197864,0.4185189264912537,0.4185189264912537,,,22.616821353908488,22.616821353908488,,,,0.97276846969329,0.97276846969329,,,0.94,0.94,,,0.98,0.98,,,49.70544867241765,49.70544867241765,,,99.4108973448353,2385.8615362760474,0.1444119320469063,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1976-08-03,1976-08-14,737.3183,0.9111138679089168,671.7809281930273,0.46,1976,8,3,1976.08,1975,11,308,44,0.058041872195877565,16.60330665361778,0.024715358767742567,0.05,1,Wet,58,10,10,7,117,202.0,0.3006932640129343,469.78092819302736,469.78092819302736,,2,234.89046409651363,234.89046409651363,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,547.7809281930273,966.587123712772,990.0,0.23422082793798685,0.06395618563860547,989.7018229864234,0.3904726231975869,0.3904726231975869,,,22.72422665045377,22.72422665045377,,,,0.9395618563860546,0.9395618563860546,,,0.94,0.94,,,0.98,0.98,,,48.23668289505291,48.23668289505291,,,96.47336579010582,2315.3607789625394,0.14360837252346867,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1976-08-04,1976-08-15,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1976,8,4,1976.08,1975,11,309,45,0.056842969894414,13.876184044717093,0.021091478923260368,0.05,1,Wet,58,10,10,7,117,202.0,0.30703532965322944,455.90474414831016,455.90474414831016,,2,227.95237207415508,227.95237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,533.9047441483102,966.5316189765933,990.0,0.22617666327438274,0.06118094882966205,989.7126423878959,0.36777523302069376,0.36777523302069376,,,22.813248178282013,22.813248178282013,,,,0.9118094882966205,0.9118094882966205,,,0.94,0.94,,,0.98,0.98,,,46.99527308261636,46.99527308261636,,,93.99054616523271,2255.773107965585,0.14286345706004608,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1976-08-05,1976-08-16,710.868,0.9026403630498192,641.6581496004989,0.471,1976,8,5,1976.08,1975,11,310,45,0.05543926412548311,16.246594547811355,0.02531970420375181,0.05,1,Wet,58,10,10,7,117,202.0,0.31480937338015064,439.65814960049886,439.65814960049886,,2,219.82907480024943,219.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,517.6581496004989,966.4666325984019,990.0,0.21675834759449208,0.05793162992009977,989.7253100224857,0.34205942654033983,0.34205942654033983,,,22.91661799754321,22.91661799754321,,,,0.8793162992009977,0.8793162992009977,,,0.94,0.94,,,0.98,0.98,,,45.52590567134809,45.52590567134809,,,91.05181134269615,2185.243472224708,0.14190081026693996,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1976-08-06,1976-08-17,697.8704,0.8972206234519711,626.1437153766765,0.478,1976,8,6,1976.08,1975,11,311,45,0.05409881700854485,15.514434223822374,0.02477775284303409,0.05,1,Wet,58,10,10,7,117,202.0,0.3226096422264345,424.1437153766765,424.1437153766765,,2,212.07185768833824,212.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,502.1437153766765,966.4045748615068,990.0,0.20871931506974487,0.0548287430753353,989.736451941855,0.31836729877228953,0.31836729877228953,,,23.013509781575962,23.013509781575962,,,,0.8482874307533531,0.8482874307533531,,,0.94,0.94,,,0.97,0.97,,,43.65505037904544,43.65505037904544,,,87.31010075809088,2095.4424181941813,0.13944099192238438,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1976-08-07,1976-08-18,685.0236,0.8943005987939278,612.617015667972,0.483,1976,8,7,1976.08,1975,11,312,45,0.05293011015371278,13.52669970870443,0.02208018935607833,0.05,1,Wet,58,10,10,7,117,202.0,0.3297329242148908,410.61701566797205,410.61701566797205,,2,205.30850783398603,205.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,488.61701566797205,966.350468062672,990.0,0.20422705317386525,0.05212340313359441,989.7436495436923,0.2984000627752902,0.2984000627752902,,,23.094781418245343,23.094781418245343,,,,0.8212340313359441,0.8212340313359441,,,0.94,0.94,,,0.97,0.97,,,42.41206301810588,42.41206301810588,,,84.82412603621175,2035.779024869082,0.13846191644501266,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1976-08-08,1976-08-19,672.3268,0.8921244228803702,599.7991584370061,0.491,1976,8,8,1976.08,1975,11,313,45,0.051822647288957316,12.817857230965956,0.02137024877521923,0.05,1,Wet,58,10,10,7,117,202.0,0.3367793988347435,397.7991584370062,397.7991584370062,,2,198.89957921850305,198.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,475.7991584370062,966.2990962129663,990.0,0.19997020021893191,0.04955983168740122,989.7504699680935,0.2800718037787528,0.2800718037787528,,,23.17130195134854,23.17130195134854,,,,0.7955983168740122,0.7955983168740122,,,0.93,0.93,,,0.97,0.97,,,40.785706645281685,40.785706645281685,,,81.57141329056337,1957.7139189735208,0.1359978788618631,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1976-08-09,1976-08-20,653.5614,0.8949481661930335,584.9035764245518,0.499,1976,8,9,1976.08,1975,11,314,45,0.050535669003081284,14.89558201245427,0.025466730949927244,0.05,1,Wet,58,10,10,7,117,202.0,0.3453560691743462,382.90357642455183,382.90357642455183,,2,191.45178821227591,191.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,460.90357642455183,966.2320660939104,990.0,0.19502332796387328,0.04658071528491037,989.7583959567512,0.2594970830175459,0.2594970830175459,,,23.26683277982318,23.26683277982318,,,,0.7658071528491036,0.7658071528491036,,,0.93,0.93,,,0.97,0.97,,,39.42034182811839,39.42034182811839,,,78.84068365623678,1892.1764077496825,0.1347926168244359,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1976-08-10,1976-08-21,647.3805,0.8937580352708416,578.6015237526551,0.502,1976,8,10,1976.08,1975,11,315,45,0.0499911716522294,6.302052671896718,0.01089187016139067,0.05,1,Wet,58,10,10,7,117,202.0,0.3491176426392414,376.6015237526551,376.6015237526551,,2,188.30076187632758,188.30076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,454.6015237526551,966.2037068568867,990.0,0.19293039534221013,0.04532030475053103,989.7617492999074,0.251026736960269,0.251026736960269,,,23.30701570606017,23.30701570606017,,,,0.7532030475053102,0.7532030475053102,,,0.93,0.93,,,0.97,0.97,,,38.83849890565777,38.83849890565777,,,77.67699781131554,1864.2479474715728,0.13424955625336632,55.205032909597854,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1976-08-11,1976-08-22,641.2365,0.8976161950015159,575.5842672260894,0.504,1976,8,11,1976.08,1975,11,316,46,0.04973048068833412,3.0172565265656885,0.005242076092709654,0.06,1,Wet,58,10,10,7,117,202.0,0.3509477438872637,373.5842672260894,373.5842672260894,,2,186.7921336130447,186.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,451.5842672260894,966.1901292025174,990.0,0.1919283544293286,0.044716853445217884,989.7633547921254,0.2470207071758155,0.2470207071758155,,,23.326204882432194,23.326204882432194,,,,0.7471685344521789,0.7471685344521789,,,0.93,0.93,,,0.97,0.97,,,38.55905297141803,38.55905297141803,,,77.11810594283607,1850.8345426280653,0.13398230343315495,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1976-08-12,1976-08-23,635.1294,0.8997395729536994,571.4510551263394,0.507,1976,8,12,1976.08,1975,11,317,46,0.04937337116291572,4.133212099750041,0.007232836587966834,0.06,1,Wet,58,10,10,7,117,202.0,0.35348609156971594,369.4510551263393,369.4510551263393,,2,184.72552756316966,184.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,447.4510551263393,966.1715297480683,990.0,0.19055570096446686,0.04389021102526788,989.7655540880104,0.2415848843886655,0.2415848843886655,,,23.35243945555305,23.35243945555305,,,,0.7389021102526787,0.7389021102526787,,,0.93,0.93,,,0.97,0.97,,,38.17533532719142,38.17533532719142,,,76.35067065438284,1832.416095705188,0.1336084166254673,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1976-08-13,1976-08-24,629.0591,0.8983016201826908,565.0848087206653,0.514,1976,8,13,1976.08,1975,11,318,46,0.04882332747346548,6.366246405674134,0.011266001682273357,0.06,1,Wet,58,10,10,7,117,202.0,0.3574684664720006,363.0848087206653,363.0848087206653,,2,181.54240436033265,181.54240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,441.0848087206653,966.142881639243,990.0,0.18844144939062685,0.042616961744133056,989.7689415888652,0.2333295788791933,0.2333295788791933,,,23.392730370743042,23.392730370743042,,,,0.7261696174413305,0.7261696174413305,,,0.93,0.93,,,0.97,0.97,,,37.58224230487645,37.58224230487645,,,75.16448460975289,1803.9476306340687,0.13301452003270622,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1976-08-14,1976-08-25,623.0255,0.8986760817668561,559.8981151808364,0.516,1976,8,14,1976.08,1975,11,319,46,0.048375197151624263,5.186693539828866,0.00926363814986886,0.06,1,Wet,58,10,10,7,117,202.0,0.36077992499538575,357.8981151808364,357.8981151808364,,2,178.9490575904182,178.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,435.8981151808364,966.1195415183136,990.0,0.18671893124086816,0.04157962303616728,989.771701445723,0.2267089978137043,0.2267089978137043,,,23.42545092959564,23.42545092959564,,,,0.7157962303616727,0.7157962303616727,,,0.93,0.93,,,0.97,0.97,,,37.09719435922864,37.09719435922864,,,74.19438871845728,1780.6653292429746,0.13251408909368073,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1976-08-15,1976-08-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1976,8,15,1976.08,1975,11,320,46,0.047716314031104747,7.625962043049983,0.013808340688050914,0.06,1,Wet,58,10,10,7,117,202.0,0.3657616971131315,350.2721531377864,350.2721531377864,,2,175.1360765688932,175.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,428.2721531377864,966.0852246891201,990.0,0.18418632392029805,0.04005443062755728,989.7757592454524,0.217146279182359,0.217146279182359,,,23.47338827714983,23.47338827714983,,,,0.7005443062755728,0.7005443062755728,,,0.93,0.93,,,0.97,0.97,,,36.381038266935185,36.381038266935185,,,72.76207653387037,1746.289836812889,0.131750399002495,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1976-08-16,1976-08-27,605.1438,0.9013534933782996,545.4484781262191,0.527,1976,8,16,1976.08,1975,11,321,46,0.047126748510105336,6.8236750115672775,0.012510210011051213,0.06,1,Wet,58,10,10,7,117,202.0,0.3703374527580153,343.4484781262192,343.4484781262192,,2,171.72423906310956,171.72423906310956,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,421.44847812621913,966.054518151568,990.0,0.18192015878730525,0.03868969562524383,989.7793901455873,0.2087626458198089,0.2087626458198089,,,23.516109348199702,23.516109348199702,,,,0.6868969562524383,0.6868969562524383,,,0.92,0.92,,,0.97,0.97,,,35.352948498924995,35.352948498924995,,,70.70589699784999,1696.9415279483994,0.1296289197482889,55.443588122740145,110.27114330512319,163.76679798420489,214.01029617909995,0.525
1976-08-17,1976-08-28,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1976,8,17,1976.08,1975,11,322,46,0.0464561033692713,7.762096537430921,0.014436104024980157,0.06,1,Wet,58,10,10,7,117,202.0,0.37568368275037617,335.6863815887882,335.6863815887882,,2,167.8431907943941,167.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,413.6863815887882,966.0195887171496,990.0,0.17934234074904404,0.037137276317757636,989.7835203829331,0.19942475303330776,0.19942475303330776,,,23.56450691275042,23.56450691275042,,,,0.6713727631775764,0.6713727631775764,,,0.92,0.92,,,0.97,0.97,,,34.62506941134027,34.62506941134027,,,69.25013882268054,1662.0033317443329,0.12879280784098726,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1976-08-18,1976-08-29,587.589,0.9034011913285348,530.8286026115426,0.537,1976,8,18,1976.08,1975,11,323,47,0.04586359126563728,6.85777897724563,0.012919008025391041,0.06,1,Wet,58,10,10,7,117,202.0,0.3805371432628367,328.82860261154264,328.82860261154264,,2,164.41430130577132,164.41430130577132,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,406.8286026115426,965.9887287117521,990.0,0.17706484957578905,0.03576572052230852,989.7871694299016,0.1913507209135984,0.1913507209135984,,,23.60708999723629,23.60708999723629,,,,0.6576572052230851,0.6576572052230851,,,0.92,0.92,,,0.97,0.97,,,33.97900175709837,33.97900175709837,,,67.95800351419673,1630.9920843407215,0.12802249761949624,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1976-08-19,1976-08-30,576.0661,0.900130952321488,518.5349271931256,0.546,1976,8,19,1976.08,1975,11,324,47,0.044801417709486036,12.293675418417024,0.023708480902074915,0.06,1,Wet,58,10,10,7,117,202.0,0.3895591008564138,316.53492719312555,316.53492719312555,,2,158.26746359656278,158.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,394.5349271931256,965.9334071723688,990.0,0.1729820791416284,0.03330698543862511,989.7937109354198,0.17728991577335054,0.17728991577335054,,,23.683013847277397,23.683013847277397,,,,0.6330698543862511,0.6330698543862511,,,0.92,0.92,,,0.97,0.97,,,32.813849379759,32.813849379759,,,65.627698759518,1575.0647702284314,0.12656369960412586,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1976-08-20,1976-08-31,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1976,8,20,1976.08,1975,11,325,47,0.044228512779194866,6.630844100592357,0.012953294024407588,0.06,1,Wet,58,10,10,7,117,202.0,0.3946051744296908,309.9040830925332,309.9040830925332,,2,154.9520415462666,154.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,387.9040830925332,965.9035683739163,990.0,0.17077995379456826,0.03198081661850664,989.7972392295868,0.16992616140389852,0.16992616140389852,,,23.72374469426661,23.72374469426661,,,,0.6198081661850664,0.6198081661850664,,,0.92,0.92,,,0.97,0.97,,,32.18170972675747,32.18170972675747,,,64.36341945351494,1544.7220668843586,0.12573335821953274,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1976-08-21,1976-09-01,559.0506,0.8945435807736105,500.09512555763536,0.556,1976,8,21,1976.08,1975,11,326,47,0.0432082188481797,11.808957534897786,0.0236134225898125,0.06,1,Wet,58,10,10,7,117,202.0,0.4039231531696258,298.09512555763536,298.09512555763536,,2,149.04756277881768,149.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,376.09512555763536,965.8504280650093,990.0,0.16685815977928847,0.029619025111527083,989.8035228151092,0.15719411405900174,0.15719411405900174,,,23.79590063604093,23.79590063604093,,,,0.5961902511152707,0.5961902511152707,,,0.92,0.92,,,0.97,0.97,,,31.04957032497417,31.04957032497417,,,62.09914064994833,1490.3793755987601,0.1241746569329268,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1976-08-22,1976-09-02,559.0506,0.8945435807736105,500.09512555763536,0.556,1976,8,22,1976.08,1975,11,327,47,0.0432082188481797,0.0,0.0,0.06,1,Wet,58,10,10,7,117,202.0,0.4039231531696258,298.09512555763536,298.09512555763536,,2,149.04756277881768,149.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,376.09512555763536,965.8504280650093,990.0,0.16685815977928847,0.029619025111527083,989.8035228151092,0.15719411405900174,0.15719411405900174,,,23.79590063604093,23.79590063604093,,,,0.5961902511152707,0.5961902511152707,,,0.92,0.92,,,0.97,0.97,,,31.04957032497417,31.04957032497417,,,62.09914064994833,1490.3793755987601,0.1241746569329268,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1976-08-23,1976-09-03,553.45,0.8984344302682933,497.238535431987,0.561,1976,8,23,1976.08,1975,11,328,47,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.06,1,Wet,58,10,10,7,117,202.0,0.4062436549180728,295.238535431987,295.238535431987,,2,147.6192677159935,147.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,373.238535431987,965.837573409444,990.0,0.16590947671172998,0.029047707086397395,989.805042816202,0.15418775127042125,0.15418775127042125,,,23.81328165548749,23.81328165548749,,,,0.5904770708639739,0.5904770708639739,,,0.92,0.92,,,0.97,0.97,,,30.77448998874979,30.77448998874979,,,61.54897997749958,1477.17551945999,0.12378159694326095,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1976-08-24,1976-09-04,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1976,8,24,1976.08,1975,11,329,47,0.0423126341211078,7.508973845091134,0.015332898877411894,0.06,1,Wet,58,10,10,7,117,202.0,0.41247254779852177,287.72956158689584,287.72956158689584,,2,143.86478079344792,143.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,365.72956158689584,965.803783027141,990.0,0.16341572156022371,0.027545912317379163,989.8090383661224,0.14642167759274485,0.14642167759274485,,,23.858833661388697,23.858833661388697,,,,0.5754591231737917,0.5754591231737917,,,0.91,0.91,,,0.97,0.97,,,29.72253394084632,29.72253394084632,,,59.44506788169264,1426.6816291606228,0.12138345843177148,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1976-08-25,1976-09-05,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1976,8,25,1976.08,1975,11,330,48,0.04167127545761165,7.423132679353671,0.0153909055207238,0.06,1,Wet,58,10,10,7,117,202.0,0.41882087381158106,280.30642890754217,280.30642890754217,,2,140.15321445377108,140.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,358.30642890754217,965.7703789300841,990.0,0.1609504745449402,0.02606128578150843,989.8129882396736,0.13893891367624867,0.13893891367624867,,,23.903670395913444,23.903670395913444,,,,0.5606128578150843,0.5606128578150843,,,0.91,0.91,,,0.97,0.97,,,29.01013759071657,29.01013759071657,,,58.020275181433156,1392.4866043543955,0.12029753638750605,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1976-08-26,1976-09-06,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1976,8,26,1976.08,1975,11,331,48,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.06,1,Wet,58,10,10,7,117,202.0,0.4221475214731245,276.50571121465197,276.50571121465197,,2,138.25285560732598,138.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,354.505711214652,965.753275700466,990.0,0.1596882435768217,0.025301142242930404,989.8150106141804,0.13518253019255164,0.13518253019255164,,,23.926552383521752,23.926552383521752,,,,0.553011422429304,0.553011422429304,,,0.91,0.91,,,0.97,0.97,,,28.644178358690148,28.644178358690148,,,57.288356717380296,1374.9205612171274,0.11972345444312035,55.90798386734429,111.22943329227829,165.2778975583503,216.19980650168515,0.575
1976-08-27,1976-09-07,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1976,8,27,1976.08,1975,11,332,48,0.041342893448945935,0.0,0.0,0.06,1,Wet,58,10,10,7,117,202.0,0.4221475214731245,276.50571121465197,276.50571121465197,,2,138.25285560732598,138.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,354.505711214652,965.753275700466,990.0,0.1596882435768217,0.025301142242930404,989.8150106141804,0.13518253019255164,0.13518253019255164,,,23.926552383521752,23.926552383521752,,,,0.553011422429304,0.553011422429304,,,0.91,0.91,,,0.97,0.97,,,28.644178358690148,28.644178358690148,,,57.288356717380296,1374.9205612171274,0.11972345444312035,55.90798386734429,111.22943329227829,165.2778975583503,216.19980650168515,0.575
1976-08-28,1976-09-08,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1976,8,28,1976.08,1975,11,333,48,0.040635110341786566,8.191934110640888,0.017418018585556378,0.06,1,Wet,58,10,10,7,117,202.0,0.4295004948479899,268.31377710401114,268.31377710401114,,1,268.31377710401114,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,346.31377710401114,965.716411996968,990.0,0.15696767505299264,0.023662755420802227,989.8193695695262,0.5092842712247584,,,,23.59367330133348,,,,,1.0732551084160449,,,,0.95,,,,0.98,,,,57.81722225968432,,,,57.81722225968432,1387.6133342324238,0.12293329490728035,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1976-08-29,1976-09-09,515.2343,0.9068984701816172,467.2651984550963,0.585,1976,8,29,1976.08,1975,11,334,48,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.06,1,Wet,58,10,10,7,117,202.0,0.4323026852157319,265.2651984550963,265.2651984550963,,1,265.2651984550963,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,343.2651984550963,965.702693393048,990.0,0.15595523195925706,0.02305303969101926,989.8209917283496,0.4977972744077903,,,,23.62050106089401,,,,,1.061060793820385,,,,0.95,,,,0.98,,,,57.22529902830401,,,,57.22529902830401,1373.4071766792965,0.12246856649608436,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1976-08-30,1976-09-10,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1976,8,30,1976.08,1975,11,335,48,0.03992860732734802,5.128539573753472,0.011097452398967258,0.06,1,Wet,58,10,10,7,117,202.0,0.4371001436868592,260.13665888134284,260.13665888134284,,1,260.13665888134284,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,338.13665888134284,965.6796149649659,990.0,0.1542520269347633,0.022027331776268567,989.823720641289,0.4787674127102145,,,,23.665338263612753,,,,,1.0405466355253714,,,,0.95,,,,0.98,,,,56.225452958776856,,,,56.225452958776856,1349.410871010644,0.12166412657000047,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1976-08-31,1976-09-11,504.6303,0.9029227850160232,455.6421958794713,0.595,1976,8,31,1976.08,1975,11,336,48,0.039367485723986316,6.494463001871568,0.014253427493334076,0.06,1,Wet,58,10,10,7,117,202.0,0.4433303188922258,253.64219587947127,253.64219587947127,,1,253.64219587947127,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,331.64219587947133,965.6503898814577,990.0,0.15209519420351444,0.02072843917589425,989.8271763666206,0.4551990872648087,,,,23.721587397898197,,,,,1.0145687835178852,,,,0.95,,,,0.98,,,,54.952055307461656,,,,54.952055307461656,1318.8493273790793,0.12060352575861485,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1976-09-01,1976-09-12,504.6303,0.9029227850160232,455.6421958794713,0.595,1976,9,1,1976.09,1975,12,337,49,0.039367485723986316,0.0,0.0,0.07,1,Wet,48,8,7,4,79,146.0,0.3204268641498266,309.64219587947133,309.64219587947133,,2,154.82109793973558,154.82109793973558,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,372.6421958794713,965.6503898814577,990.0,0.16571143036587604,0.03192843917589425,989.8023601304584,0.1696384956583403,0.1696384956583403,,,23.98233175334233,23.98233175334233,,,,0.6192843917589426,0.6192843917589426,,,0.92,0.92,,,0.97,0.97,,,32.50499610839232,32.50499610839232,,,65.00999221678464,1560.239813202831,0.1426777256467735,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1976-09-02,1976-09-13,499.3804,0.9040455652308316,451.46263598319877,0.599,1976,9,2,1976.09,1975,12,338,49,0.03900637174894837,4.179559896272509,0.009257820167487905,0.07,1,Wet,48,8,7,4,79,146.0,0.3233933184349577,305.4626359831988,305.4626359831988,,2,152.73131799159938,152.73131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,368.46263598319877,965.6315818619245,990.0,0.16432338464386675,0.03109252719663975,989.8045840881597,0.1650801047165594,0.1650801047165594,,,24.00792212151854,24.00792212151854,,,,0.6109252719663976,0.6109252719663976,,,0.92,0.92,,,0.97,0.97,,,32.10045898226445,32.10045898226445,,,64.2009179645289,1540.822031148694,0.14220649251451709,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1976-09-03,1976-09-14,494.165,0.906269201155406,447.8465197889612,0.602,1976,9,3,1976.09,1975,12,339,49,0.03869393930976625,3.616116194237577,0.008074454158852456,0.07,1,Wet,48,8,7,4,79,146.0,0.32600454295993997,301.8465197889612,301.8465197889612,,2,150.9232598944806,150.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,364.8465197889612,965.6153093390504,990.0,0.16312246044651846,0.030369303957792238,989.8065082355955,0.16118570101303326,0.16118570101303326,,,24.030013195532387,24.030013195532387,,,,0.6036930395779224,0.6036930395779224,,,0.92,0.92,,,0.97,0.97,,,31.74963636044651,31.74963636044651,,,63.49927272089302,1523.9825453014325,0.14178802316207748,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
1976-09-04,1976-09-15,488.9841,0.903846329229718,441.96648383669736,0.607,1976,9,4,1976.09,1975,12,340,49,0.038185904203490655,5.880035952263825,0.013304257601661136,0.07,1,Wet,48,8,7,4,79,146.0,0.33034179137879083,295.96648383669736,295.96648383669736,,2,147.98324191834868,147.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,358.96648383669736,965.5888491772653,990.0,0.161169680978977,0.02919329676733947,989.8096370222536,0.1549511469835273,0.1549511469835273,,,24.065836698005015,24.065836698005015,,,,0.5919329676733948,0.5919329676733948,,,0.92,0.92,,,0.97,0.97,,,31.177556270256357,31.177556270256357,,,62.355112540512714,1496.522700972305,0.14108561354971969,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1976-09-05,1976-09-16,483.8375,0.9046676919919062,437.7121544241339,0.612,1976,9,5,1976.09,1975,12,341,49,0.03781833014224517,4.254329412563436,0.009719468307112806,0.07,1,Wet,48,8,7,4,79,146.0,0.33355253795061185,291.71215442413387,291.71215442413387,,2,145.85607721206696,145.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,354.7121544241339,965.5697046949084,990.0,0.1597568040522954,0.02834243088482678,989.8119007650627,0.15051598300178154,0.15051598300178154,,,24.091680087152586,24.091680087152586,,,,0.5834243088482679,0.5834243088482679,,,0.91,0.91,,,0.97,0.97,,,30.428024031815802,30.428024031815802,,,60.856048063631604,1460.5451535271586,0.13903211836485438,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1976-09-06,1976-09-17,473.647,0.90577073560875,429.0155916088776,0.62,1976,9,6,1976.09,1975,12,342,49,0.037066947115007035,8.6965628152563,0.0202709714643302,0.07,1,Wet,48,8,7,4,79,146.0,0.3403139719292636,283.0155916088776,283.0155916088776,,2,141.5077958044388,141.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,346.0155916088776,965.53057016224,990.0,0.15686864665977485,0.026603118321775525,989.8165282350183,0.14164742657409068,0.14164742657409068,,,24.14431064620452,24.14431064620452,,,,0.5660311832177553,0.5660311832177553,,,0.91,0.91,,,0.97,0.97,,,29.58539080376645,29.58539080376645,,,59.1707816075329,1420.0987585807898,0.1379222171987571,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1976-09-07,1976-09-18,468.6029,0.9047178570238064,423.9534114831411,0.627,1976,9,7,1976.09,1975,12,343,49,0.03662957475214339,5.062180125736519,0.011940416066065362,0.07,1,Wet,48,8,7,4,79,146.0,0.3443774623471943,277.9534114831411,277.9534114831411,,2,138.97670574157056,138.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,340.9534114831411,965.5077903516741,990.0,0.15518747982834946,0.02559068229662822,989.819221837875,0.13660736513603658,0.13660736513603658,,,24.174824121064912,24.174824121064912,,,,0.5559068229662822,0.5559068229662822,,,0.91,0.91,,,0.97,0.97,,,29.0929305490706,29.0929305490706,,,58.1858610981412,1396.4606663553889,0.13724588485934386,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1976-09-08,1976-09-19,463.5928,0.9085437496786656,421.1943408360317,0.629,1976,9,8,1976.09,1975,12,344,50,0.036391191048233136,2.7590706471094117,0.006550588124315516,0.07,1,Wet,48,8,7,4,79,146.0,0.34663333726232776,275.1943408360317,275.1943408360317,,2,137.59717041801585,137.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.1943408360317,965.4953745337622,990.0,0.15427118330347914,0.025038868167206338,989.8206899485292,0.13389822178895738,0.13389822178895738,,,24.191417192978076,24.191417192978076,,,,0.5503886816720635,0.5503886816720635,,,0.91,0.91,,,0.97,0.97,,,28.823913656881718,28.823913656881718,,,57.647827313763436,1383.5478555303225,0.1368675258061109,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1976-09-09,1976-09-20,458.6166,0.9126459050733976,418.5545619886844,0.634,1976,9,9,1976.09,1975,12,345,50,0.03616311415582233,2.639778847347316,0.006306893024424094,0.07,1,Wet,48,8,7,4,79,146.0,0.34881951663914035,272.5545619886844,272.5545619886844,,1,272.5545619886844,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,335.5545619886844,965.4834955289493,990.0,0.15339450398148188,0.024510912397736874,989.8220945836208,0.5254804891609901,,,,23.81311856551061,,,,,1.0902182479547375,,,,0.95,,,,0.98,,,,59.277300598344745,,,,59.277300598344745,1422.6552143602744,0.1416238311122441,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1976-09-10,1976-09-21,448.7655,0.9074387897559502,407.2272222042238,0.643,1976,9,10,1976.09,1975,12,346,50,0.03518443199844493,11.327339784460607,0.02781577253885047,0.07,1,Wet,48,8,7,4,79,146.0,0.35852220097108645,261.22722220422384,261.22722220422384,,1,261.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.22722220422384,965.432522499919,990.0,0.1496326568205909,0.02224544444084476,989.8281218987386,0.482783122542421,,,,23.912816276277205,,,,,1.0449088888168951,,,,0.95,,,,0.98,,,,57.05160252296334,,,,57.05160252296334,1369.2384605511204,0.14009771305109867,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1976-09-11,1976-09-22,448.7655,0.9074387897559502,407.2272222042238,0.643,1976,9,11,1976.09,1975,12,347,50,0.03518443199844493,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.35852220097108645,261.22722220422384,261.22722220422384,,1,261.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.22722220422384,965.432522499919,990.0,0.1496326568205909,0.02224544444084476,989.8281218987386,0.482783122542421,,,,23.912816276277205,,,,,1.0449088888168951,,,,0.95,,,,0.98,,,,57.05160252296334,,,,57.05160252296334,1369.2384605511204,0.14009771305109867,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1976-09-12,1976-09-23,448.7655,0.9074387897559502,407.2272222042238,0.643,1976,9,12,1976.09,1975,12,348,50,0.03518443199844493,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.35852220097108645,261.22722220422384,261.22722220422384,,1,261.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.22722220422384,965.432522499919,990.0,0.1496326568205909,0.02224544444084476,989.8281218987386,0.482783122542421,,,,23.912816276277205,,,,,1.0449088888168951,,,,0.95,,,,0.98,,,,57.05160252296334,,,,57.05160252296334,1369.2384605511204,0.14009771305109867,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1976-09-13,1976-09-24,443.8904,0.9062157470692864,402.26047045288436,0.648,1976,9,13,1976.09,1975,12,349,50,0.034755304647129205,4.966751751339416,0.01234710372050131,0.08,1,Wet,48,8,7,4,79,146.0,0.3629489117725789,256.2604704528844,256.2604704528844,,1,256.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.26047045288436,965.410172117038,990.0,0.1479831820692236,0.021252094090576868,989.8307647238404,0.4646295276637512,,,,23.955963079138552,,,,,1.0250418818115374,,,,0.95,,,,0.98,,,,56.06785513266032,,,,56.06785513266032,1345.6285231838474,0.13938196579329906,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1976-09-14,1976-09-25,443.8904,0.9062157470692864,402.26047045288436,0.648,1976,9,14,1976.09,1975,12,350,50,0.034755304647129205,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3629489117725789,256.2604704528844,256.2604704528844,,1,256.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.26047045288436,965.410172117038,990.0,0.1479831820692236,0.021252094090576868,989.8307647238404,0.4646295276637512,,,,23.955963079138552,,,,,1.0250418818115374,,,,0.95,,,,0.98,,,,56.06785513266032,,,,56.06785513266032,1345.6285231838474,0.13938196579329906,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1976-09-15,1976-09-26,439.0488,0.9057878471478402,397.6850673448427,0.657,1976,9,15,1976.09,1975,12,351,51,0.034359989818594415,4.575403108041655,0.011505091550430805,0.08,1,Wet,48,8,7,4,79,146.0,0.3671246722306517,251.68506734484268,251.68506734484268,,1,251.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.6850673448427,965.3884253367239,990.0,0.14646367550197728,0.020337013468968542,989.833199311029,0.44821280893222976,,,,23.996561165372658,,,,,1.0067402693793708,,,,0.95,,,,0.98,,,,55.16011299295808,,,,55.16011299295808,1323.8427118309935,0.13870300275853042,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1976-09-16,1976-09-27,439.0488,0.9057878471478402,397.6850673448427,0.657,1976,9,16,1976.09,1975,12,352,51,0.034359989818594415,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3671246722306517,251.68506734484268,251.68506734484268,,1,251.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.6850673448427,965.3884253367239,990.0,0.14646367550197728,0.020337013468968542,989.833199311029,0.44821280893222976,,,,23.996561165372658,,,,,1.0067402693793708,,,,0.95,,,,0.98,,,,55.16011299295808,,,,55.16011299295808,1323.8427118309935,0.13870300275853042,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1976-09-17,1976-09-28,439.0488,0.9057878471478402,397.6850673448427,0.657,1976,9,17,1976.09,1975,12,353,51,0.034359989818594415,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3671246722306517,251.68506734484268,251.68506734484268,,1,251.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.6850673448427,965.3884253367239,990.0,0.14646367550197728,0.020337013468968542,989.833199311029,0.44821280893222976,,,,23.996561165372658,,,,,1.0067402693793708,,,,0.95,,,,0.98,,,,55.16011299295808,,,,55.16011299295808,1323.8427118309935,0.13870300275853042,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1976-09-18,1976-09-29,439.0488,0.9057878471478402,397.6850673448427,0.657,1976,9,18,1976.09,1975,12,354,51,0.034359989818594415,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3671246722306517,251.68506734484268,251.68506734484268,,1,251.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.6850673448427,965.3884253367239,990.0,0.14646367550197728,0.020337013468968542,989.833199311029,0.44821280893222976,,,,23.996561165372658,,,,,1.0067402693793708,,,,0.95,,,,0.98,,,,55.16011299295808,,,,55.16011299295808,1323.8427118309935,0.13870300275853042,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1976-09-19,1976-09-30,434.2405,0.9034714870538484,392.32391027400666,0.66,1976,9,19,1976.09,1975,12,355,51,0.033896785847674166,5.361157070836043,0.01366512957900452,0.08,1,Wet,48,8,7,4,79,146.0,0.37214147844833306,246.32391027400658,246.32391027400658,,1,246.32391027400658,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,309.3239102740066,965.3616195513699,990.0,0.14468321743417195,0.01926478205480133,989.836052000511,0.4293507410268911,,,,24.04508170811409,,,,,0.9852956410960266,,,,0.94,,,,0.98,,,,53.524887608526925,,,,53.524887608526925,1284.5973026046465,0.1364303480028635,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1976-09-20,1976-10-01,434.2405,0.9034714870538484,392.32391027400666,0.66,1976,9,20,1976.09,1975,12,356,51,0.033896785847674166,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.37214147844833306,246.32391027400658,246.32391027400658,,1,246.32391027400658,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,309.3239102740066,965.3616195513699,990.0,0.14468321743417195,0.01926478205480133,989.836052000511,0.4293507410268911,,,,24.04508170811409,,,,,0.9852956410960266,,,,0.94,,,,0.98,,,,53.524887608526925,,,,53.524887608526925,1284.5973026046465,0.1364303480028635,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1976-09-21,1976-10-02,424.724,0.9094702475352612,386.2738414141663,0.669,1976,9,21,1976.09,1975,12,357,51,0.033374059898183976,6.050068859840338,0.015662641916653626,0.06,1,Wet,48,8,7,4,79,146.0,0.3779701971676034,240.2738414141664,240.2738414141664,,1,240.2738414141664,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,303.27384141416627,965.3313692070708,990.0,0.14267396947333938,0.018054768282833263,989.839271262244,0.40854953816267736,,,,24.0993525170104,,,,,0.9610953656566652,,,,0.94,,,,0.98,,,,52.328080339453756,,,,52.328080339453756,1255.8739281468902,0.13546886878976386,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1976-09-22,1976-10-03,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1976,9,22,1976.09,1975,12,358,52,0.03305210630954742,3.726314683293424,0.00974078885083195,0.06,1,Wet,48,8,7,4,79,146.0,0.3816519250501203,236.5475267308729,236.5475267308729,,1,236.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,299.5475267308729,965.3127376336544,990.0,0.1414364479918028,0.01730950534617458,989.841254046662,0.3959935494105302,,,,24.13252286359712,,,,,0.9461901069234916,,,,0.94,,,,0.98,,,,51.58745161485548,,,,51.58745161485548,1238.0988387565314,0.13485239874821595,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1976-09-23,1976-10-04,415.3399,0.9146103777828084,379.8741828472738,0.68,1976,9,23,1976.09,1975,12,359,52,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.06,1,Wet,48,8,7,4,79,146.0,0.3843377796977018,233.87418284727383,233.87418284727383,,1,233.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.8741828472738,965.2993709142364,990.0,0.14054862160979573,0.01677483656945476,989.8426765418207,0.3871056957955903,,,,24.15619993178887,,,,,0.9354967313890952,,,,0.94,,,,0.98,,,,51.05447741759036,,,,51.05447741759036,1225.3074580221685,0.13439838694728173,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1976-09-24,1976-10-05,415.3399,0.9146103777828084,379.8741828472738,0.68,1976,9,24,1976.09,1975,12,360,52,0.03282112939800446,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3843377796977018,233.87418284727383,233.87418284727383,,1,233.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.8741828472738,965.2993709142364,990.0,0.14054862160979573,0.01677483656945476,989.8426765418207,0.3871056957955903,,,,24.15619993178887,,,,,0.9354967313890952,,,,0.94,,,,0.98,,,,51.05447741759036,,,,51.05447741759036,1225.3074580221685,0.13439838694728173,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1976-09-25,1976-10-06,415.3399,0.9146103777828084,379.8741828472738,0.68,1976,9,25,1976.09,1975,12,361,52,0.03282112939800446,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3843377796977018,233.87418284727383,233.87418284727383,,1,233.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.8741828472738,965.2993709142364,990.0,0.14054862160979573,0.01677483656945476,989.8426765418207,0.3871056957955903,,,,24.15619993178887,,,,,0.9354967313890952,,,,0.94,,,,0.98,,,,51.05447741759036,,,,51.05447741759036,1225.3074580221685,0.13439838694728173,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1976-09-26,1976-10-07,415.3399,0.9146103777828084,379.8741828472738,0.68,1976,9,26,1976.09,1975,12,362,52,0.03282112939800446,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3843377796977018,233.87418284727383,233.87418284727383,,1,233.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.8741828472738,965.2993709142364,990.0,0.14054862160979573,0.01677483656945476,989.8426765418207,0.3871056957955903,,,,24.15619993178887,,,,,0.9354967313890952,,,,0.94,,,,0.98,,,,51.05447741759036,,,,51.05447741759036,1225.3074580221685,0.13439838694728173,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1976-09-27,1976-10-08,415.3399,0.9146103777828084,379.8741828472738,0.68,1976,9,27,1976.09,1975,12,363,52,0.03282112939800446,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3843377796977018,233.87418284727383,233.87418284727383,,1,233.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.8741828472738,965.2993709142364,990.0,0.14054862160979573,0.01677483656945476,989.8426765418207,0.3871056957955903,,,,24.15619993178887,,,,,0.9354967313890952,,,,0.94,,,,0.98,,,,51.05447741759036,,,,51.05447741759036,1225.3074580221685,0.13439838694728173,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1976-09-28,1976-10-09,415.3399,0.9146103777828084,379.8741828472738,0.68,1976,9,28,1976.09,1975,12,364,52,0.03282112939800446,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3843377796977018,233.87418284727383,233.87418284727383,,1,233.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.8741828472738,965.2993709142364,990.0,0.14054862160979573,0.01677483656945476,989.8426765418207,0.3871056957955903,,,,24.15619993178887,,,,,0.9354967313890952,,,,0.94,,,,0.98,,,,51.05447741759036,,,,51.05447741759036,1225.3074580221685,0.13439838694728173,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1976-09-29,1976-10-10,415.3399,0.9146103777828084,379.8741828472738,0.68,1976,9,29,1976.09,1975,12,365,53,0.03282112939800446,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3843377796977018,233.87418284727383,233.87418284727383,,1,233.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.8741828472738,965.2993709142364,990.0,0.14054862160979573,0.01677483656945476,989.8426765418207,0.3871056957955903,,,,24.15619993178887,,,,,0.9354967313890952,,,,0.94,,,,0.98,,,,51.05447741759036,,,,51.05447741759036,1225.3074580221685,0.13439838694728173,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1976-09-30,1976-10-11,410.6973,0.9155125588126376,375.9985360204415,0.687,1976,9,30,1976.09,1975,12,366,53,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.06,1,Wet,48,8,7,4,79,146.0,0.38829938420840704,229.99853602044152,229.99853602044152,,1,229.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.9985360204415,965.2799926801024,990.0,0.13926150642745289,0.015999707204088304,989.8447387863685,0.3743988199440703,,,,24.19034728632221,,,,,0.919994144081766,,,,0.94,,,,0.98,,,,50.27940291535877,,,,50.27940291535877,1206.7056699686104,0.13372233692054927,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
