Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1976-12-11,1976-12-22,478.7252,0.9032161634332492,432.39233848281486,0.616,1976,12,11,1976.12,1976,3,72,11,0.037358698044915206,0.0,0.0,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.2729003025678954,314.39233848281486,314.39233848281486,,2,157.19616924140743,157.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,368.39233848281486,965.5457655231728,990.0,0.16430003861052891,0.032878467696562975,989.8028214936928,0.17489362880900966,0.17489362880900966,,,24.082162341711122,24.082162341711122,,,,0.6287846769656297,0.6287846769656297,,,0.92,0.92,,,0.97,0.97,,,33.14103039928525,33.14103039928525,,,66.2820607985705,1590.7694591656918,0.15329147836231802,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1976-12-12,1976-12-23,483.8375,0.9046676919919062,437.7121544241339,0.612,1976,12,12,1976.12,1976,3,73,11,0.03781833014224517,5.319815941319063,0.012153685675733541,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.2695835580696726,319.71215442413387,319.71215442413387,,2,159.85607721206696,159.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,373.7121544241339,965.5697046949084,990.0,0.1660667671519264,0.033942430884826784,989.7999908019632,0.1808730135385854,0.1808730135385854,,,24.049413093516087,24.049413093516087,,,,0.6394243088482678,0.6394243088482678,,,0.92,0.92,,,0.97,0.97,,,33.65597703119539,33.65597703119539,,,67.31195406239078,1615.4868974973788,0.15378132268442082,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1976-12-13,1976-12-24,488.9841,0.903846329229718,441.96648383669736,0.607,1976,12,13,1976.12,1976,3,74,11,0.038185904203490655,4.254329412563436,0.00962590958398414,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.2669885711143652,323.96648383669736,323.96648383669736,,2,161.98324191834868,161.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.03479329676733947,989.797727059154,0.18572629301499796,0.18572629301499796,,,24.02315158887384,24.02315158887384,,,,0.6479329676733947,0.6479329676733947,,,0.92,0.92,,,0.97,0.97,,,34.06658793569295,34.06658793569295,,,68.1331758713859,1635.1962209132614,0.15415914636767006,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1976-12-14,1976-12-25,499.3804,0.9040455652308316,451.46263598319877,0.599,1976,12,14,1976.12,1976,3,75,11,0.03900637174894837,9.496152146501403,0.02103419284260504,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.26137268202277397,333.4626359831988,333.4626359831988,,2,166.73131799159938,166.73131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,387.46263598319877,965.6315818619245,990.0,0.17063334774349775,0.03669252719663976,989.7926741250598,0.19678853258098816,0.19678853258098816,,,23.96430373055441,23.96430373055441,,,,0.6669252719663975,0.6669252719663975,,,0.92,0.92,,,0.97,0.97,,,34.979255971439365,34.979255971439365,,,69.95851194287873,1679.0042866290894,0.15495969404095325,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1976-12-15,1976-12-26,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1976,12,15,1976.12,1976,3,76,11,0.03992860732734802,10.674022898144075,0.02309711357671089,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.2553357275002445,344.13665888134284,344.13665888134284,,2,172.06832944067142,172.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.13665888134284,965.6796149649659,990.0,0.1741782261967559,0.03882733177626857,989.786994442027,0.20960074118880345,0.20960074118880345,,,23.89777873587213,23.89777873587213,,,,0.6882733177626856,0.6882733177626856,,,0.92,0.92,,,0.97,0.97,,,35.99871901775428,35.99871901775428,,,71.99743803550857,1727.9385128522056,0.15579252727924028,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1976-12-16,1976-12-27,525.9775,0.902386984931612,474.6352503668669,0.579,1976,12,16,1976.12,1976,3,77,11,0.041008485631697296,12.498591485524061,0.02633304516650067,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.24861196025535925,356.6352503668669,356.6352503668669,,2,178.31762518343345,178.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,410.6352503668669,965.7358586266507,990.0,0.17832904993733587,0.04132705007337338,989.7803438999894,0.22511130200302065,0.22511130200302065,,,23.81937397133539,23.81937397133539,,,,0.7132705007337338,0.7132705007337338,,,0.93,0.93,,,0.97,0.97,,,37.58792095106707,37.58792095106707,,,75.17584190213414,1804.2202056512192,0.15838655439946225,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1976-12-17,1976-12-28,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1976,12,17,1976.12,1976,3,78,12,0.04167127545761165,7.671178540675273,0.01590519653252607,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.2446577381671612,364.30642890754217,364.30642890754217,,2,182.15321445377108,182.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,418.30642890754217,965.7703789300841,990.0,0.1808766738069328,0.04286128578150843,989.7762620404117,0.2349026611753484,0.2349026611753484,,,23.770980449152308,23.770980449152308,,,,0.7286128578150843,0.7286128578150843,,,0.93,0.93,,,0.97,0.97,,,38.318422766608634,38.318422766608634,,,76.63684553321725,1839.2842927972144,0.1588965871900258,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1976-12-18,1976-12-29,553.45,0.8984344302682933,497.238535431987,0.561,1976,12,18,1976.12,1976,3,79,12,0.04296140946132368,14.932106524444805,0.030030066980774543,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.23731064990263656,379.238535431987,379.238535431987,,2,189.6192677159935,189.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,433.238535431987,965.837573409444,990.0,0.1858356759737226,0.0458477070863974,989.7683166169397,0.25455408105718824,0.25455408105718824,,,23.67618912643869,23.67618912643869,,,,0.7584770708639741,0.7584770708639741,,,0.93,0.93,,,0.97,0.97,,,39.729944258280824,39.729944258280824,,,79.45988851656162,1907.0373243974789,0.1598023541106465,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1976-12-19,1976-12-30,564.6867,0.8934466484158033,504.51743951998014,0.551,1976,12,19,1976.12,1976,3,80,12,0.043590306774526286,7.278904087993169,0.01442745783955186,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.2338868605062896,386.51743951998014,386.51743951998014,,2,193.25871975999007,193.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.51743951998014,965.8703284778398,990.0,0.1882530241948273,0.047303487903996036,989.7644434879013,0.2644172271000154,0.2644172271000154,,,23.62969778296133,23.62969778296133,,,,0.7730348790399603,0.7730348790399603,,,0.93,0.93,,,0.97,0.97,,,40.41298741396604,40.41298741396604,,,80.82597482793209,1939.8233958703704,0.16020452118530026,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1976-12-20,1976-12-31,564.6867,0.8934466484158033,504.51743951998014,0.551,1976,12,20,1976.12,1976,3,81,12,0.043590306774526286,0.0,0.0,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.2338868605062896,386.51743951998014,386.51743951998014,,2,193.25871975999007,193.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.51743951998014,965.8703284778398,990.0,0.1882530241948273,0.047303487903996036,989.7644434879013,0.2644172271000154,0.2644172271000154,,,23.62969778296133,23.62969778296133,,,,0.7730348790399603,0.7730348790399603,,,0.93,0.93,,,0.97,0.97,,,40.41298741396604,40.41298741396604,,,80.82597482793209,1939.8233958703704,0.16020452118530026,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1976-12-21,1977-01-01,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1976,12,21,1976.12,1976,3,82,12,0.04422851277919487,7.386643572553054,0.014429741462362637,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.23051193357774016,393.9040830925332,393.9040830925332,,2,196.9520415462666,196.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.9040830925332,965.9035683739163,990.0,0.19070615305656086,0.04878081661850664,989.7605130303247,0.274616481262901,0.274616481262901,,,23.58232817514557,23.58232817514557,,,,0.7878081661850664,0.7878081661850664,,,0.93,0.93,,,0.97,0.97,,,41.10274776432062,41.10274776432062,,,82.20549552864124,1972.9318926873896,0.16058769258494374,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1976-12-22,1977-01-02,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1976,12,22,1976.12,1976,3,83,12,0.04422851277919487,0.0,0.0,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.23051193357774016,393.9040830925332,393.9040830925332,,2,196.9520415462666,196.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.9040830925332,965.9035683739163,990.0,0.19070615305656086,0.04878081661850664,989.7605130303247,0.274616481262901,0.274616481262901,,,23.58232817514557,23.58232817514557,,,,0.7878081661850664,0.7878081661850664,,,0.93,0.93,,,0.97,0.97,,,41.10274776432062,41.10274776432062,,,82.20549552864124,1972.9318926873896,0.16058769258494374,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1976-12-23,1977-01-03,576.0661,0.900130952321488,518.5349271931256,0.546,1976,12,23,1976.12,1976,3,84,12,0.044801417709486036,6.630844100592357,0.012787651810622842,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.2275642272329546,400.5349271931256,400.5349271931256,,2,200.2674635965628,200.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,454.5349271931256,965.9334071723689,990.0,0.192908278403621,0.05010698543862512,989.7569847361577,0.2839352737069717,0.2839352737069717,,,23.539642290081744,23.539642290081744,,,,0.8010698543862511,0.8010698543862511,,,0.94,0.94,,,0.97,0.97,,,42.167596911280015,42.167596911280015,,,84.33519382256003,2024.0446517414407,0.1626412983963756,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1976-12-24,1977-01-04,576.0661,0.900130952321488,518.5349271931256,0.546,1976,12,24,1976.12,1976,3,85,13,0.044801417709486036,0.0,0.0,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.2275642272329546,400.5349271931256,400.5349271931256,,2,200.2674635965628,200.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,454.5349271931256,965.9334071723689,990.0,0.192908278403621,0.05010698543862512,989.7569847361577,0.2839352737069717,0.2839352737069717,,,23.539642290081744,23.539642290081744,,,,0.8010698543862511,0.8010698543862511,,,0.94,0.94,,,0.97,0.97,,,42.167596911280015,42.167596911280015,,,84.33519382256003,2024.0446517414407,0.1626412983963756,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1976-12-25,1977-01-05,581.8096,0.8996393412940712,523.4188053025672,0.541,1976,12,25,1976.12,1976,3,86,13,0.045223384778141806,4.883878109441639,0.00933072724931705,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.2254408874969423,405.4188053025672,405.4188053025672,,2,202.7094026512836,202.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,459.4188053025672,965.9553846238617,990.0,0.194530230543288,0.05108376106051344,989.7543860083963,0.2908976268041639,0.2908976268041639,,,23.508103757730517,23.508103757730517,,,,0.8108376106051344,0.8108376106051344,,,0.94,0.94,,,0.97,0.97,,,42.62457757397665,42.62457757397665,,,85.2491551479533,2045.9797235508795,0.16286987453321292,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1976-12-26,1977-01-06,587.589,0.9034011913285348,530.8286026115426,0.537,1976,12,26,1976.12,1976,3,87,13,0.04586359126563728,7.409797308975384,0.013958926238188852,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.22229397477730065,412.8286026115426,412.8286026115426,,2,206.4143013057713,206.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,466.8286026115426,965.9887287117521,990.0,0.19699104883778168,0.05256572052230852,989.7504432306399,0.30162074610758555,0.30162074610758555,,,23.460093772780386,23.460093772780386,,,,0.8256572052230852,0.8256572052230852,,,0.94,0.94,,,0.97,0.97,,,43.3149804598046,43.3149804598046,,,86.6299609196092,2079.119062070621,0.16319761311544195,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1976-12-27,1977-01-07,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1976,12,27,1976.12,1976,3,88,13,0.0464561033692713,6.85777897724563,0.012754235948810623,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.219458784972992,419.6863815887882,419.6863815887882,,2,209.8431907943941,209.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,473.6863815887882,966.0195887171496,990.0,0.19926854001103667,0.05393727631775765,989.7467941836712,0.3117167257809461,0.3117167257809461,,,23.41548874074064,23.41548874074064,,,,0.8393727631775764,0.8393727631775764,,,0.94,0.94,,,0.97,0.97,,,43.950791807808955,43.950791807808955,,,87.90158361561791,2109.6380067748296,0.1634811418430963,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1976-12-28,1977-01-08,605.1438,0.9013534933782996,545.4484781262191,0.527,1976,12,28,1976.12,1976,3,89,13,0.047126748510105336,7.762096537430921,0.01423066861254444,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.2163357397299297,427.44847812621913,427.44847812621913,,2,213.7242390631096,213.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,481.44847812621913,966.054518151568,990.0,0.20184635804929785,0.055489695625243834,989.7426639463254,0.3233431951105433,0.3233431951105433,,,23.364802599646932,23.364802599646932,,,,0.8548969562524382,0.8548969562524382,,,0.94,0.94,,,0.98,0.98,,,45.12724619902272,45.12724619902272,,,90.25449239804544,2166.107817553091,0.1654684099735634,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1976-12-29,1977-01-09,611.0679,0.9037819743727112,552.2721531377864,0.523,1976,12,29,1976.12,1976,3,90,13,0.047716314031104747,6.8236750115672775,0.012355638380095613,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.21366277356113625,434.2721531377864,434.2721531377864,,2,217.1360765688932,217.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,488.2721531377864,966.0852246891199,990.0,0.20411252318229067,0.056854430627557274,989.73903304619,0.333738720813504,0.333738720813504,,,23.320069636256644,23.320069636256644,,,,0.8685443062755728,0.8685443062755728,,,0.94,0.94,,,0.98,0.98,,,45.75986830534219,45.75986830534219,,,91.51973661068438,2196.473678656425,0.16571492169341934,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1976-12-30,1977-01-10,623.0255,0.8986760817668561,559.8981151808364,0.516,1976,12,30,1976.12,1976,3,91,13,0.04837519715162426,7.625962043049983,0.013620267395590252,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.21075262945275008,441.8981151808364,441.8981151808364,,2,220.9490575904182,220.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,495.8981151808364,966.1195415183136,990.0,0.2066451305028608,0.058379623036167276,989.734975246461,0.34554987809362203,0.34554987809362203,,,23.26988385005369,23.26988385005369,,,,0.8837962303616728,0.8837962303616728,,,0.94,0.94,,,0.98,0.98,,,46.463220180876895,46.463220180876895,,,92.92644036175379,2230.234568682091,0.16597026823664218,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1976-12-31,1977-01-11,623.0255,0.8986760817668561,559.8981151808364,0.516,1976,12,31,1976.12,1976,3,92,14,0.04837519715162426,0.0,0.0,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.21075262945275008,441.8981151808364,441.8981151808364,,2,220.9490575904182,220.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,495.8981151808364,966.1195415183136,990.0,0.2066451305028608,0.058379623036167276,989.734975246461,0.34554987809362203,0.34554987809362203,,,23.26988385005369,23.26988385005369,,,,0.8837962303616728,0.8837962303616728,,,0.94,0.94,,,0.98,0.98,,,46.463220180876895,46.463220180876895,,,92.92644036175379,2230.234568682091,0.16597026823664218,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1977-01-01,1977-01-12,629.0591,0.8983016201826908,565.0848087206653,0.514,1977,1,1,1977.01,1976,4,93,14,0.04882332747346548,5.186693539828866,0.009178610820509194,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2459807764337034,426.0848087206653,426.0848087206653,,2,213.04240436033265,213.04240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,485.0848087206653,966.142881639243,990.0,0.20305399551608808,0.055216961744133056,989.7417290427395,0.3212853076315939,0.3212853076315939,,,23.27756209586514,23.27756209586514,,,,0.8521696174413305,0.8521696174413305,,,0.94,0.94,,,0.98,0.98,,,44.81531830240453,44.81531830240453,,,89.63063660480906,2151.1352785154168,0.15861448621797156,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1977-01-02,1977-01-13,629.0591,0.8983016201826908,565.0848087206653,0.514,1977,1,2,1977.01,1976,4,94,14,0.04882332747346548,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2459807764337034,426.0848087206653,426.0848087206653,,2,213.04240436033265,213.04240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,485.0848087206653,966.142881639243,990.0,0.20305399551608808,0.055216961744133056,989.7417290427395,0.3212853076315939,0.3212853076315939,,,23.27756209586514,23.27756209586514,,,,0.8521696174413305,0.8521696174413305,,,0.94,0.94,,,0.98,0.98,,,44.81531830240453,44.81531830240453,,,89.63063660480906,2151.1352785154168,0.15861448621797156,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1977-01-03,1977-01-14,647.3805,0.8937580352708416,578.6015237526551,0.502,1977,1,3,1977.01,1976,4,95,14,0.0499911716522294,13.516715031989861,0.023361008357399498,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.24023441745967605,439.6015237526551,439.6015237526551,,2,219.80076187632758,219.80076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,498.6015237526551,966.2037068568867,990.0,0.20754294146767144,0.05792030475053104,989.7345367537821,0.3419714169076936,0.3419714169076936,,,23.18885847998725,23.18885847998725,,,,0.8792030475053102,0.8792030475053102,,,0.94,0.94,,,0.98,0.98,,,46.060802498641436,46.060802498641436,,,92.12160499728287,2210.9185199347885,0.15921424540987505,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1977-01-04,1977-01-15,666.0345,0.8891922297499859,592.2327021454171,0.493,1977,1,4,1977.01,1976,4,96,14,0.05116890546536404,13.631178392761967,0.0230165918622558,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2347050399217399,453.2327021454171,453.2327021454171,,2,226.61635107270854,226.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,512.2327021454171,966.2650471596544,990.0,0.2136131606640099,0.06064654042908343,989.725740298907,0.3634821534009123,0.3634821534009123,,,23.0972109858517,23.0972109858517,,,,0.906465404290834,0.906465404290834,,,0.94,0.94,,,0.98,0.98,,,47.30137011429493,47.30137011429493,,,94.60274022858988,2270.465765486157,0.1597391361299077,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1977-01-05,1977-01-16,685.0236,0.8943005987939278,612.617015667972,0.483,1977,1,5,1977.01,1976,4,97,14,0.05293011015371278,20.384313522554976,0.03327415497972868,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2268954280488605,473.61701566797205,473.61701566797205,,2,236.80850783398603,236.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,532.617015667972,966.350468062672,990.0,0.22543015401041855,0.06472340313359441,989.709846442856,0.3968665884499489,0.3968665884499489,,,22.962511791734176,22.962511791734176,,,,0.947234031335944,0.947234031335944,,,0.94,0.94,,,0.98,0.98,,,49.140506697259895,49.140506697259895,,,98.28101339451977,2358.7443214684745,0.16042814822464285,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1977-01-06,1977-01-17,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1977,1,6,1977.01,1976,4,98,14,0.05543926412548311,29.041133932526805,0.045259510770038584,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.21662625197941054,502.65814960049886,502.65814960049886,,2,251.32907480024943,251.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,561.6581496004989,966.4666325984019,990.0,0.2422655939713037,0.07106325984019955,989.6866711461884,0.4469478181614981,0.4469478181614981,,,22.77309072962505,22.77309072962505,,,,1.0053162992009976,1.0053162992009976,,,0.94,0.94,,,0.98,0.98,,,51.72346912512064,51.72346912512064,,,103.44693825024127,2482.726518005791,0.16121814756759206,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1977-01-07,1977-01-18,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1977,1,7,1977.01,1976,4,99,15,0.05543926412548311,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.21662625197941054,502.65814960049886,502.65814960049886,,2,251.32907480024943,251.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,561.6581496004989,966.4666325984019,990.0,0.2422655939713037,0.07106325984019955,989.6866711461884,0.4469478181614981,0.4469478181614981,,,22.77309072962505,22.77309072962505,,,,1.0053162992009976,1.0053162992009976,,,0.94,0.94,,,0.98,0.98,,,51.72346912512064,51.72346912512064,,,103.44693825024127,2482.726518005791,0.16121814756759206,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1977-01-08,1977-01-19,685.0236,0.8943005987939278,612.617015667972,0.483,1977,1,8,1977.01,1976,4,100,15,0.05293011015371278,29.041133932526805,0.04740503967370474,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2268954280488605,473.61701566797205,473.61701566797205,,2,236.80850783398603,236.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,532.617015667972,966.350468062672,990.0,0.22543015401041855,0.06472340313359441,989.709846442856,0.3968665884499489,0.3968665884499489,,,22.962511791734176,22.962511791734176,,,,0.947234031335944,0.947234031335944,,,0.94,0.94,,,0.98,0.98,,,49.140506697259895,49.140506697259895,,,98.28101339451977,2358.7443214684745,0.16042814822464285,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1977-01-09,1977-01-20,691.4282,0.8964100209249521,619.803167230102,0.479,1977,1,9,1977.01,1976,4,101,15,0.053550993648680816,7.186151562129908,0.011594247887187784,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.22426474621159245,480.803167230102,480.803167230102,,2,240.40158361505095,240.40158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,539.803167230102,966.3792126689204,990.0,0.22959603897397216,0.0661606334460204,989.7042433275801,0.4089834275117339,0.4089834275117339,,,22.916047231147928,22.916047231147928,,,,0.961606334460204,0.961606334460204,,,0.94,0.94,,,0.98,0.98,,,49.785167147223085,49.785167147223085,,,99.57033429444617,2389.6880230667075,0.16064831475357833,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1977-01-10,1977-01-21,704.3503,0.8963170852085334,631.321207861756,0.475,1977,1,10,1977.01,1976,4,102,15,0.054546152359255716,11.518040631654005,0.01824434295604429,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2201731832687579,492.32120786175597,492.32120786175597,,2,246.16060393087798,246.16060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,551.321207861756,966.425284831447,990.0,0.23627316397782955,0.0684642415723512,989.6952625944501,0.4287825163953557,0.4287825163953557,,,22.841195246607533,22.841195246607533,,,,0.9846424157235121,0.9846424157235121,,,0.94,0.94,,,0.98,0.98,,,50.81130060421153,50.81130060421153,,,101.62260120842305,2438.942429002153,0.16096814100798582,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1977-01-11,1977-01-22,704.3503,0.8963170852085334,631.321207861756,0.475,1977,1,11,1977.01,1976,4,103,15,0.054546152359255716,0.0,0.0,0.41,3,Normal,41,6,4,3,66,120.0,0.1900775682895752,511.32120786175597,511.32120786175597,,2,255.66060393087798,255.66060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,562.321207861756,966.425284831447,990.0,0.24264997557203244,0.0745284831447024,989.6828215412833,0.4624604427476562,0.4624604427476562,,,22.79507626708859,22.79507626708859,,,,1.022642415723512,1.022642415723512,,,0.94,0.94,,,0.98,0.98,,,52.665692217074096,52.665692217074096,,,105.33138443414819,2527.953226419557,0.16684277848181084,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1977-01-12,1977-01-23,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1977,1,12,1977.01,1976,4,104,15,0.05543926412548311,10.336941738742896,0.016109733422974136,0.41,3,Normal,41,6,4,3,66,120.0,0.18701546933474292,521.6581496004989,521.6581496004989,,2,260.82907480024943,260.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.6581496004989,966.4666325984019,990.0,0.24864240556550654,0.07866325984019955,989.6726943345943,0.4813151151583554,0.4813151151583554,,,22.72474662103393,22.72474662103393,,,,1.0433162992009977,1.0433162992009977,,,0.95,0.95,,,0.98,0.98,,,54.13445125293851,54.13445125293851,,,108.26890250587702,2598.453660141049,0.16873299680411766,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1977-01-13,1977-01-24,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1977,1,13,1977.01,1976,4,105,15,0.05543926412548311,0.0,0.0,0.41,3,Normal,41,6,4,3,66,120.0,0.18701546933474292,521.6581496004989,521.6581496004989,,2,260.82907480024943,260.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.6581496004989,966.4666325984019,990.0,0.24864240556550654,0.07866325984019955,989.6726943345943,0.4813151151583554,0.4813151151583554,,,22.72474662103393,22.72474662103393,,,,1.0433162992009977,1.0433162992009977,,,0.95,0.95,,,0.98,0.98,,,54.13445125293851,54.13445125293851,,,108.26890250587702,2598.453660141049,0.16873299680411766,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1977-01-14,1977-01-25,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1977,1,14,1977.01,1976,4,106,16,0.056842969894414,16.246594547811355,0.024694448082819898,0.41,3,Normal,41,6,4,3,66,120.0,0.18239722553657195,537.9047441483102,537.9047441483102,,2,268.9523720741551,268.9523720741551,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,588.9047441483102,966.5316189765933,990.0,0.2580607212453972,0.0851618976593241,989.6567773810953,0.5117070164814603,0.5117070164814603,,,22.61345138802057,22.61345138802057,,,,1.0758094882966205,1.0758094882966205,,,0.95,0.95,,,0.98,0.98,,,55.54703974296032,55.54703974296032,,,111.09407948592064,2666.2579076620955,0.168860432264761,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1977-01-15,1977-01-26,730.6486,0.9139302630737146,667.7618672124413,0.463,1977,1,15,1977.01,1976,4,107,16,0.05769462532715493,9.857123064131088,0.0147614344995162,0.41,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1977-01-16,1977-01-27,744.0263,0.912658034993986,679.0415809418463,0.457,1977,1,16,1977.01,1976,4,108,16,0.0586691925933755,11.279713729404762,0.016611226832029258,0.41,3,Normal,41,6,4,3,66,120.0,0.17671966396160488,559.0415809418463,559.0415809418463,,3,186.3471936472821,186.3471936472821,186.3471936472821,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,610.0415809418463,966.6161663237673,990.0,0.2703139599662877,0.09361663237673852,989.6360694076567,0.2458453101237164,0.2458453101237164,0.2458453101237164,,22.77405777376591,22.77405777376591,22.77405777376591,,,0.7453887745891283,0.7453887745891283,0.7453887745891283,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.55666021498589,37.55666021498589,37.55666021498589,,112.66998064495766,2704.079535478984,0.16592500931781204,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1977-01-17,1977-01-28,744.0263,0.912658034993986,679.0415809418463,0.457,1977,1,17,1977.01,1976,4,109,16,0.0586691925933755,0.0,0.0,0.41,3,Normal,41,6,4,3,66,120.0,0.17671966396160488,559.0415809418463,559.0415809418463,,3,186.3471936472821,186.3471936472821,186.3471936472821,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,610.0415809418463,966.6161663237673,990.0,0.2703139599662877,0.09361663237673852,989.6360694076567,0.2458453101237164,0.2458453101237164,0.2458453101237164,,22.77405777376591,22.77405777376591,22.77405777376591,,,0.7453887745891283,0.7453887745891283,0.7453887745891283,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.55666021498589,37.55666021498589,37.55666021498589,,112.66998064495766,2704.079535478984,0.16592500931781204,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1977-01-18,1977-01-29,785.0819,0.9254874053024592,726.5834105809247,0.438,1977,1,18,1977.01,1976,4,110,16,0.0627768066741919,47.541829639078635,0.06543203291837828,0.41,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.49439438616523,22.49439438616523,22.49439438616523,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1977-01-19,1977-01-30,820.3628,0.9212730355954843,755.7781270456113,0.423,1977,1,19,1977.01,1976,4,111,16,0.06529923017674083,29.19471646468662,0.0386286866739724,0.41,3,Normal,41,6,4,3,66,120.0,0.15877675696846144,635.7781270456113,635.7781270456113,,3,211.9260423485371,211.9260423485371,211.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,686.7781270456113,966.9231125081824,990.0,0.3147989142293399,0.1207334381136834,989.564467647657,0.31793003862978625,0.31793003862978625,0.31793003862978625,,22.32342510084484,22.32342510084484,22.32342510084484,,,0.8477041693941484,0.8477041693941484,0.8477041693941484,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.31689098578137,42.31689098578137,42.31689098578137,,126.95067295734412,3046.8161509762585,0.16797346789275713,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1977-01-20,1977-01-31,863.9982,0.9265273133905936,800.5179310203087,0.405,1977,1,20,1977.01,1976,4,112,16,0.06916474924015467,44.73980397469735,0.055888571937013014,0.41,3,Normal,41,6,4,3,66,120.0,0.14990295076470395,680.5179310203088,680.5179310203088,,3,226.83931034010288,226.83931034010288,226.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,731.5179310203087,967.1020717240813,990.0,0.3407350324755413,0.1341553793060926,989.5251095882184,0.3641968535114967,0.3641968535114967,0.3641968535114967,,22.058841010625702,22.058841010625702,22.058841010625702,,,0.9073572413604116,0.9073572413604116,0.9073572413604116,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.219311483451754,45.219311483451754,45.219311483451754,,135.65793445035527,3255.790426808527,0.16946270557294202,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1977-01-21,1977-02-01,792.06,0.9206113917432992,729.1794589441977,0.436,1977,1,21,1977.01,1976,4,113,17,0.06300110525277867,71.33847207611097,0.09783390247910197,0.42,3,Normal,41,6,4,3,66,120.0,0.16456854143114766,609.1794589441978,609.1794589441978,,3,203.05981964806588,203.05981964806588,203.05981964806588,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,660.1794589441978,966.8167178357768,990.0,0.29937939648938994,0.1127538376832593,989.5878667658274,0.2919035898810113,0.2919035898810113,0.2919035898810113,,22.47924534016956,22.47924534016956,22.47924534016956,,,0.8122392785922635,0.8122392785922635,0.8122392785922635,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.39516752773485,40.39516752773485,40.39516752773485,,121.18550258320455,2908.4520619969103,0.16619434502265454,54.1672311820863,107.64749540378784,159.65441709596473,208.1085997788973,0.435
1977-01-22,1977-02-02,799.0771,0.9168437076495652,732.6288110618622,0.434,1977,1,22,1977.01,1976,4,114,17,0.0632991292757449,3.4493521176644886,0.004708185189530078,0.42,3,Normal,41,6,4,3,66,120.0,0.16379372226171893,612.6288110618623,612.6288110618623,,3,204.2096036872874,204.2096036872874,204.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,663.6288110618623,966.8305152442474,990.0,0.3013790209054273,0.11378864331855865,989.584832335776,0.2952164526896742,0.2952164526896742,0.2952164526896742,,22.45910063883893,22.45910063883893,22.45910063883893,,,0.8168384147491496,0.8168384147491496,0.8168384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.58749180032506,40.58749180032506,40.58749180032506,,121.76247540097519,2922.299409623404,0.16619940898105592,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1977-01-23,1977-02-03,806.1332,0.9169522878458136,739.1856820484668,0.43,1977,1,23,1977.01,1976,4,115,17,0.06386564292898753,6.556870986604623,0.008870397717166148,0.42,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1977-01-24,1977-02-04,834.7498,0.926667139384556,773.5352092678302,0.417,1977,1,24,1977.01,1976,4,116,17,0.06683344208074052,34.34952721936338,0.04440590009067078,0.42,3,Normal,41,6,4,3,66,120.0,0.15513191715420802,653.5352092678303,653.5352092678303,,3,217.8450697559434,217.8450697559434,217.8450697559434,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,704.5352092678302,966.9941408370712,990.0,0.3250928749378725,0.12606056278034905,989.5488465622816,0.3359194616599097,0.3359194616599097,0.3359194616599097,,22.218786263550488,22.218786263550488,22.218786263550488,,,0.8713802790237736,0.8713802790237736,0.8713802790237736,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.74123122680336,43.74123122680336,43.74123122680336,,131.2236936804101,3149.368648329841,0.16964152647248787,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1977-01-25,1977-02-05,856.6266,0.9204268935690436,788.4621603866118,0.408,1977,1,25,1977.01,1976,4,117,17,0.06812313065740326,14.92695111878163,0.018931727949331647,0.42,3,Normal,41,6,4,3,66,120.0,0.1521950019023863,668.4621603866118,668.4621603866118,,3,222.8207201288706,222.8207201288706,222.8207201288706,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,719.4621603866118,967.0538486415463,990.0,0.3337461799342677,0.13053864811598356,989.5357151719497,0.3514222639276829,0.3514222639276829,0.3514222639276829,,22.130444266475724,22.130444266475724,22.130444266475724,,,0.8912828805154823,0.8912828805154823,0.8912828805154823,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.56240717919325,44.56240717919325,44.56240717919325,,133.68722153757977,3208.493316901914,0.16955439113530574,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1977-01-26,1977-02-06,878.8611,0.9265360667890472,814.2965068478958,0.4,1977,1,26,1977.01,1976,4,118,17,0.0703552181916582,25.834346461283868,0.03172596989429249,0.42,3,Normal,41,6,4,3,66,120.0,0.1473664678539694,694.2965068478958,694.2965068478958,,3,231.43216894929856,231.43216894929856,231.43216894929856,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,745.2965068478958,967.1571860273916,990.0,0.3487226126654468,0.13828895205436875,989.51298843528,0.3790746188293397,0.3790746188293397,0.3790746188293397,,21.97672778905929,21.97672778905929,21.97672778905929,,,0.9257286757971944,0.9257286757971944,0.9257286757971944,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.963140102072366,45.963140102072366,45.963140102072366,,137.88942030621706,3309.346087349209,0.1693356402079884,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1977-01-27,1977-02-07,901.4559,0.9283606107785491,836.8761499139267,0.392,1977,1,27,1977.01,1976,4,119,17,0.07230609935256327,22.57964306603105,0.026980865768911427,0.42,3,Normal,41,6,4,3,66,120.0,0.14339039296596287,716.8761499139267,716.8761499139267,,3,238.95871663797558,238.95871663797558,238.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,767.8761499139267,967.2475045996556,990.0,0.3618122608196677,0.14843807495696335,989.4897496642234,0.4040959041983848,0.4040959041983848,0.4040959041983848,,21.838149160369287,21.838149160369287,21.838149160369287,,,0.9558348665519024,0.9558348665519024,0.9558348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.15868015393712,47.15868015393712,47.15868015393712,,141.47604046181138,3395.4249710834724,0.16905254197572994,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1977-01-28,1977-02-08,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1977,1,28,1977.01,1976,4,120,18,0.08027954170687895,92.28521243420928,0.0993209749929658,0.42,3,Normal,41,6,4,3,66,120.0,0.12914871933195893,809.161362348136,809.161362348136,,3,269.7204541160453,269.7204541160453,269.7204541160453,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,860.161362348136,967.6166454493924,990.0,0.4416219654982919,0.1973290898785088,989.3610489446232,0.5146286033559544,0.5146286033559544,0.5146286033559544,,21.229774891874747,21.229774891874747,21.229774891874747,,,1.0788818164641814,1.0788818164641814,1.0788818164641814,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.74664625804503,51.74664625804503,51.74664625804503,,155.23993877413508,3725.7585305792427,0.16707532734876052,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1977-01-29,1977-02-09,987.4235,0.9354088004533838,923.6446316744818,0.358,1977,1,29,1977.01,1976,4,121,18,0.07980289617667523,5.516730673654138,0.005972784861698182,0.42,3,Normal,41,6,4,3,66,120.0,0.12992009684769254,803.6446316744818,803.6446316744818,,3,267.88154389149395,267.88154389149395,267.88154389149395,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,854.6446316744818,967.594578526698,990.0,0.43656679396466463,0.19291570533958546,989.3705175006958,0.5076476845020113,0.5076476845020113,0.5076476845020113,,21.26829128949587,21.26829128949587,21.26829128949587,,,1.0715261755659755,1.0715261755659755,1.0715261755659755,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.4870879925046,51.4870879925046,51.4870879925046,,154.46126397751374,3707.0703354603297,0.16723018645979662,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1977-01-30,1977-02-10,947.7356,0.935123464968544,886.249798146042,0.375,1977,1,30,1977.01,1976,4,122,18,0.07657198255981804,37.39483352843979,0.04219446211064482,0.42,3,Normal,41,6,4,3,66,120.0,0.13540200545154382,766.249798146042,766.249798146042,,3,255.41659938201406,255.41659938201406,255.41659938201406,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,817.249798146042,967.4449991925842,990.0,0.4023006118469708,0.17312489907302106,989.4245744890801,0.4615795809661468,0.4615795809661468,0.4615795809661468,,21.517995715529647,21.517995715529647,21.517995715529647,,,1.0216663975280562,1.0216663975280562,1.0216663975280562,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.66767970287738,49.66767970287738,49.66767970287738,,149.00303910863215,3576.072938607172,0.1681275859473634,53.01174331784132,105.28204007479505,155.97062278937148,202.87724985426541,0.375
1977-01-31,1977-02-11,939.9208,0.9394044269109342,882.9657604656668,0.376,1977,1,31,1977.01,1976,4,123,18,0.07628824170423361,3.284037680375264,0.0037193261929469343,0.42,3,Normal,41,6,4,3,66,120.0,0.1359056096769973,762.9657604656668,762.9657604656668,,3,254.32192015522227,254.32192015522227,254.32192015522227,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,813.9657604656668,967.4318630418626,990.0,0.3992913342912485,0.1714828802328334,989.4292257854761,0.4576380522241588,0.4576380522241588,0.4576380522241588,,21.539724691389235,21.539724691389235,21.539724691389235,,,1.017287680620889,1.017287680620889,1.017287680620889,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.504750796780435,49.504750796780435,49.504750796780435,,148.51425239034128,3564.34205736819,0.16819933347360655,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1977-02-01,1977-02-12,939.9208,0.9394044269109342,882.9657604656668,0.376,1977,2,1,1977.02,1976,5,124,18,0.07628824170423361,0.0,0.0,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.18347257306394635,720.9657604656668,720.9657604656668,,3,240.32192015522227,240.32192015522227,240.32192015522227,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,784.9657604656668,967.4318630418626,990.0,0.3727176291119656,0.1504828802328334,989.4767994906553,0.4087128155984483,0.4087128155984483,0.4087128155984483,,21.636223633194103,21.636223633194103,21.636223633194103,,,0.9612876806208892,0.9612876806208892,0.9612876806208892,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.989171061398594,46.989171061398594,46.989171061398594,,140.96751318419575,3383.220316420698,0.1596522985329023,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1977-02-02,1977-02-13,939.9208,0.9394044269109342,882.9657604656668,0.376,1977,2,2,1977.02,1976,5,125,18,0.07628824170423361,0.0,0.0,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.18347257306394635,720.9657604656668,720.9657604656668,,3,240.32192015522227,240.32192015522227,240.32192015522227,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,784.9657604656668,967.4318630418626,990.0,0.3727176291119656,0.1504828802328334,989.4767994906553,0.4087128155984483,0.4087128155984483,0.4087128155984483,,21.636223633194103,21.636223633194103,21.636223633194103,,,0.9612876806208892,0.9612876806208892,0.9612876806208892,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.989171061398594,46.989171061398594,46.989171061398594,,140.96751318419575,3383.220316420698,0.1596522985329023,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1977-02-03,1977-02-14,932.1467,0.9418638351561232,877.955265790124,0.378,1977,2,3,1977.02,1976,5,126,18,0.07585533496426672,5.010494675542759,0.005707004526060354,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.18451965186883024,715.955265790124,715.955265790124,,3,238.65175526337467,238.65175526337467,238.65175526337467,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,779.955265790124,967.4118210631603,990.0,0.3688146468348545,0.14797763289506202,989.4832077202699,0.4030598833099962,0.4030598833099962,0.4030598833099962,,21.66832677379966,21.66832677379966,21.66832677379966,,,0.9546070210534988,0.9546070210534988,0.9546070210534988,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.73184698660382,46.73184698660382,46.73184698660382,,140.19554095981147,3364.6929830354748,0.1596841506880663,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1977-02-04,1977-02-15,939.9208,0.9394044269109342,882.9657604656668,0.376,1977,2,4,1977.02,1976,5,127,19,0.07628824170423361,5.010494675542759,0.005674619447191562,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.18347257306394635,720.9657604656668,720.9657604656668,,3,240.32192015522227,240.32192015522227,240.32192015522227,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,784.9657604656668,967.4318630418626,990.0,0.3727176291119656,0.1504828802328334,989.4767994906553,0.4087128155984483,0.4087128155984483,0.4087128155984483,,21.636223633194103,21.636223633194103,21.636223633194103,,,0.9612876806208892,0.9612876806208892,0.9612876806208892,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.989171061398594,46.989171061398594,46.989171061398594,,140.96751318419575,3383.220316420698,0.1596522985329023,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1977-02-05,1977-02-16,939.9208,0.9394044269109342,882.9657604656668,0.376,1977,2,5,1977.02,1976,5,128,19,0.07628824170423361,0.0,0.0,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.18347257306394635,720.9657604656668,720.9657604656668,,3,240.32192015522227,240.32192015522227,240.32192015522227,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,784.9657604656668,967.4318630418626,990.0,0.3727176291119656,0.1504828802328334,989.4767994906553,0.4087128155984483,0.4087128155984483,0.4087128155984483,,21.636223633194103,21.636223633194103,21.636223633194103,,,0.9612876806208892,0.9612876806208892,0.9612876806208892,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.989171061398594,46.989171061398594,46.989171061398594,,140.96751318419575,3383.220316420698,0.1596522985329023,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1977-02-06,1977-02-17,947.7356,0.935123464968544,886.249798146042,0.375,1977,2,6,1977.02,1976,5,129,19,0.07657198255981804,3.284037680375264,0.0037055440658437227,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.18279270735958414,724.249798146042,724.249798146042,,3,241.41659938201406,241.41659938201406,241.41659938201406,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,788.249798146042,967.4449991925842,990.0,0.3757269066676879,0.15212489907302104,989.4721481942594,0.4124391741916181,0.4124391741916181,0.4124391741916181,,21.61470982748357,21.61470982748357,21.61470982748357,,,0.9656663975280562,0.9656663975280562,0.9656663975280562,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.1562731209256,47.1562731209256,47.1562731209256,,141.46881936277677,3395.2516647066423,0.1596263487548514,53.01174331784132,105.28204007479505,155.97062278937148,202.87724985426541,0.375
1977-02-07,1977-02-18,971.4252,0.934067963185034,907.3771579506143,0.364,1977,2,7,1977.02,1976,5,130,19,0.07839738644693307,21.127359804572283,0.023283989044081903,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.17853656396408554,745.3771579506143,745.3771579506143,,3,248.45905265020482,248.45905265020482,248.45905265020482,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,809.3771579506143,967.5295086318024,990.0,0.3950866387595271,0.16268857897530714,989.4422247822653,0.4368144224357309,0.4368144224357309,0.4368144224357309,,21.475901728027026,21.475901728027026,21.475901728027026,,,0.9938362106008192,0.9938362106008192,0.9938362106008192,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.22021802002058,48.22021802002058,48.22021802002058,,144.66065406006174,3471.855697441482,0.15942725997951027,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1977-02-08,1977-02-19,979.4038,0.9358283868865241,916.553878264532,0.36,1977,2,8,1977.02,1976,5,131,19,0.07919025508205557,9.176720313917713,0.010012199535169242,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1767490202613536,754.553878264532,754.553878264532,,3,251.5179594215107,251.5179594215107,251.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,818.553878264532,967.5662155130581,990.0,0.4034955856607266,0.16727693913226604,989.4292274752071,0.4476187828358789,0.4476187828358789,0.4476187828358789,,21.415393179313025,21.415393179313025,21.415393179313025,,,1.0060718376860427,1.0060718376860427,1.0060718376860427,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.67634828779236,48.67634828779236,48.67634828779236,,146.0290448633771,3504.6970767210496,0.15932401610680955,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
