Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1977-02-09,1977-02-20,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1977,2,9,1977.02,1976,5,132,19,0.08027954170687895,12.607484083603936,0.013568670194962534,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.17435077109814456,767.161362348136,767.161362348136,,3,255.72045411604526,255.72045411604526,255.72045411604526,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,831.161362348136,967.6166454493924,990.0,0.41504826031900893,0.173580681174068,989.4113710585068,0.4626766308949045,0.4626766308949045,0.4626766308949045,,21.33204897821948,21.33204897821948,21.33204897821948,,,1.0228818164641813,1.0228818164641813,1.0228818164641813,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.297055052590636,49.297055052590636,49.297055052590636,,147.89116515777192,3549.3879637865252,0.15916628817197884,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1977-02-10,1977-02-21,1044.7218,0.9257953135328424,967.1985463855954,0.342,1977,2,10,1977.02,1976,5,133,19,0.08356595440771544,38.03718403745938,0.039327172460715216,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.16749404825450914,805.1985463855954,805.1985463855954,,3,268.39951546186506,268.39951546186506,268.39951546186506,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,869.1985463855954,967.7687941855424,990.0,0.4499030504728563,0.19415883710847628,989.3559381124188,0.5096092185133322,0.5096092185133322,0.5096092185133322,,21.077534708363032,21.077534708363032,21.077534708363032,,,1.0735980618474603,1.0735980618474603,1.0735980618474603,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.12395892790031,51.12395892790031,51.12395892790031,,153.37187678370094,3680.925042808823,0.15857331191909774,52.381883171660526,103.99565019660332,153.9747502819009,200.0603062866176,0.34
1977-02-11,1977-02-22,1003.5869,0.9324029395654212,935.7473756693485,0.354,1977,2,11,1977.02,1976,5,134,20,0.08084857325783171,31.45117071624691,0.03361074958265268,0.46,3,Normal,43,7,5,4,78,137.0,0.14640703630293664,798.7473756693485,798.7473756693485,,3,266.2491252231161,266.2491252231161,266.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.7473756693485,967.6429895026773,990.0,0.4357446071870524,0.18937368783467426,989.3748817049783,0.5014904342356301,0.5014904342356301,0.5014904342356301,,21.230401768065335,21.230401768065335,21.230401768065335,,,1.064996500892465,1.064996500892465,1.064996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.082170126077735,51.082170126077735,51.082170126077735,,153.24651037823318,3677.916249077597,0.16376910516966678,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1977-02-12,1977-02-23,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1977,2,12,1977.02,1976,5,135,20,0.08252501116271782,19.403216491737567,0.020314300855780884,0.46,3,Normal,43,7,5,4,78,137.0,0.14343287972007554,818.150592161086,818.150592161086,,3,272.71686405369536,272.71686405369536,272.71686405369536,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.150592161086,967.7206023686444,990.0,0.4535244470001984,0.20452047372886886,989.341955079271,0.5261053627275931,0.5261053627275931,0.5261053627275931,,21.095247347899047,21.095247347899047,21.095247347899047,,,1.0908674562147815,1.0908674562147815,1.0908674562147815,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.98996834258965,51.98996834258965,51.98996834258965,,155.969905027769,3743.277720666455,0.16329352283065396,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1977-02-13,1977-02-24,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1977,2,13,1977.02,1976,5,136,20,0.08252501116271782,0.0,0.0,0.46,3,Normal,43,7,5,4,78,137.0,0.14343287972007554,818.150592161086,818.150592161086,,3,272.71686405369536,272.71686405369536,272.71686405369536,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.150592161086,967.7206023686444,990.0,0.4535244470001984,0.20452047372886886,989.341955079271,0.5261053627275931,0.5261053627275931,0.5261053627275931,,21.095247347899047,21.095247347899047,21.095247347899047,,,1.0908674562147815,1.0908674562147815,1.0908674562147815,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.98996834258965,51.98996834258965,51.98996834258965,,155.969905027769,3743.277720666455,0.16329352283065396,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1977-02-14,1977-02-25,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1977,2,14,1977.02,1976,5,137,20,0.0830644181447288,6.243136365867598,0.006493839288335411,0.46,3,Normal,43,7,5,4,78,137.0,0.14250144965051026,824.3937285269536,824.3937285269536,,3,274.79790950898456,274.79790950898456,274.79790950898456,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,879.3937285269536,967.7455749141078,990.0,0.4592452492478061,0.2095149828215629,989.3312397679306,0.5341502967806365,0.5341502967806365,0.5341502967806365,,21.05151455704214,21.05151455704214,21.05151455704214,,,1.0991916380359383,1.0991916380359383,1.0991916380359383,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.27808950403097,52.27808950403097,52.27808950403097,,156.8342685120929,3764.0224442902295,0.16313219429088038,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1977-02-15,1977-02-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1977,2,15,1977.02,1976,5,138,20,0.08443526546181272,15.86628839217508,0.01623548300092591,0.46,3,Normal,43,7,5,4,78,137.0,0.1401878697871021,840.2600169191287,840.2600169191287,,4,210.06500422978215,210.06500422978215,210.06500422978215,210.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.2600169191287,967.8090400676764,990.0,0.47378407924860405,0.22220801353530295,989.304007907216,0.3123755151286049,0.3123755151286049,0.3123755151286049,0.3123755151286049,21.182592324410926,21.182592324410926,21.182592324410926,21.182592324410926,,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.37825847527528,39.37825847527528,39.37825847527528,39.37825847527528,157.51303390110112,3780.3128136264263,0.16117822398758366,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1977-02-16,1977-02-27,1069.9044,0.9305885435178748,995.6407772993657,0.333,1977,2,16,1977.02,1976,5,139,20,0.0860233631586652,18.380760380237007,0.01846123702375274,0.46,3,Normal,43,7,5,4,78,137.0,0.13759982829510742,858.6407772993657,858.6407772993657,,4,214.66019432484143,214.66019432484143,214.66019432484143,214.66019432484143,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,913.6407772993657,967.8825631091977,990.0,0.4906270070870682,0.23691262183949255,989.2724603710736,0.3261786890992733,0.3261786890992733,0.3261786890992733,0.3261786890992733,21.063718572776786,21.063718572776786,21.063718572776786,21.063718572776786,,0.8586407772993657,0.8586407772993657,0.8586407772993657,0.8586407772993657,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.86104774626585,40.86104774626585,40.86104774626585,40.86104774626585,163.4441909850634,3922.660583641521,0.16415980011224424,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1977-02-17,1977-02-28,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1977,2,17,1977.02,1976,5,140,20,0.08697992058215302,11.07126647555367,0.010997451102342216,0.46,3,Normal,43,7,5,4,78,137.0,0.13608658091174128,869.7120437749194,869.7120437749194,,4,217.42801094372984,217.42801094372984,217.42801094372984,217.42801094372984,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,924.7120437749194,967.9210949947212,990.0,0.5007719923037109,0.2457696350199355,989.2534583726764,0.3346358059230933,0.3346358059230933,0.3346358059230933,0.3346358059230933,20.9977275720322,20.9977275720322,20.9977275720322,20.9977275720322,,0.8697120437749194,0.8697120437749194,0.8697120437749194,0.8697120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.258242712283575,41.258242712283575,41.258242712283575,41.258242712283575,165.0329708491343,3960.7913003792232,0.16393264774135588,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1977-02-18,1977-03-01,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1977,2,18,1977.02,1976,5,141,21,0.08776507462232554,9.087431020515057,0.008946087535972704,0.46,3,Normal,43,7,5,4,78,137.0,0.1348691384464336,878.7994747954344,878.7994747954344,,4,219.6998686988586,219.6998686988586,219.6998686988586,219.6998686988586,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,933.7994747954344,967.9496554922142,990.0,0.5090991203304778,0.2530395798363476,989.2378612998332,0.34165788586743245,0.34165788586743245,0.34165788586743245,0.34165788586743245,20.94654792175153,20.94654792175153,20.94654792175153,20.94654792175153,,0.8787994747954344,0.8787994747954344,0.8787994747954344,0.8787994747954344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.58772788986109,41.58772788986109,41.58772788986109,41.58772788986109,166.35091155944434,3992.4218774266637,0.16376353373577468,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1977-02-19,1977-03-02,1147.7361,0.9423826326999282,1081.606567562748,0.312,1977,2,19,1977.02,1976,5,142,21,0.09345080743742144,65.80709276731363,0.0608419870411853,0.46,3,Normal,43,7,5,4,78,137.0,0.12666343207281988,944.606567562748,944.606567562748,,4,236.15164189068702,236.15164189068702,236.15164189068702,236.15164189068702,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,999.606567562748,968.1564777837688,990.0,0.5694004403961437,0.3056852540501985,989.1249143055536,0.39467105328151103,0.39467105328151103,0.39467105328151103,0.39467105328151103,20.573765468503442,20.573765468503442,20.573765468503442,20.573765468503442,,0.944606567562748,0.944606567562748,0.944606567562748,0.944606567562748,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.90638597287585,43.90638597287585,43.90638597287585,43.90638597287585,175.62554389150338,4215.013053396081,0.16237470181717872,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1977-02-20,1977-03-03,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1977,2,20,1977.02,1976,5,143,21,0.09867184627968742,60.428690304004476,0.052913156478970116,0.46,3,Normal,43,7,5,4,78,137.0,0.11996127007138735,1005.0352578667523,1005.0352578667523,,4,251.2588144666881,251.2588144666881,251.2588144666881,251.2588144666881,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1060.0352578667523,968.346396524724,990.0,0.6390199598076841,0.3565458352267783,989.0044342049657,0.4466983639774118,0.4466983639774118,0.4466983639774118,0.4466983639774118,20.211339316264066,20.211339316264066,20.211339316264066,20.211339316264066,,1.0050352578667523,1.0050352578667523,1.0050352578667523,1.0050352578667523,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.89224846148527,45.89224846148527,45.89224846148527,45.89224846148527,183.5689938459411,4405.655852302585,0.16073846458018815,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1977-02-21,1977-03-04,1323.5347,0.9256382196791032,1225.114303391516,0.274,1977,2,21,1977.02,1976,5,144,21,0.105849875813027,83.07904552476339,0.06781330141585441,0.5,3,Normal,43,7,5,4,78,137.0,0.11182630030580763,1088.114303391516,1088.114303391516,,4,272.028575847879,272.028575847879,272.028575847879,272.028575847879,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1143.114303391516,968.6075020963733,990.0,0.7589278605650746,0.4645485944089706,988.776523545026,0.523457949564707,0.523457949564707,0.523457949564707,0.523457949564707,19.645563499087935,19.645563499087935,19.645563499087935,19.645563499087935,,1.0881143033915162,1.0881143033915162,1.0881143033915162,1.0881143033915162,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.29497602957749,48.29497602957749,48.29497602957749,48.29497602957749,193.17990411830996,4636.317698839439,0.15768316767139598,50.64853868693565,100.46433589861343,148.5174800837901,192.4087497795529,0.275
1977-02-22,1977-03-05,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1977,2,22,1977.02,1976,5,145,21,0.10616392691475317,3.634850714423465,0.0029581714886861912,0.5,3,Normal,43,7,5,4,78,137.0,0.11149549893255777,1091.7491541059394,1091.7491541059394,,4,272.93728852648485,272.93728852648485,272.93728852648485,272.93728852648485,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1146.7491541059394,968.6189259129044,990.0,0.7641740368539331,0.4692739003377212,988.7665520628084,0.5269546035892908,0.5269546035892908,0.5269546035892908,0.5269546035892908,19.620671546314707,19.620671546314707,19.620671546314707,19.620671546314707,,1.0917491541059394,1.0917491541059394,1.0917491541059394,1.0917491541059394,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.39490894928209,48.39490894928209,48.39490894928209,48.39490894928209,193.57963579712842,4645.9112591310795,0.15754202975462514,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1977-02-23,1977-03-06,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1977,2,23,1977.02,1976,5,146,21,0.10738545013389154,14.138000221508946,0.011375127800044977,0.5,3,Normal,43,7,5,4,78,137.0,0.11022722338307013,1105.8871543274483,1100.0,,4,275.0,275.0,275.0,275.0,5.887154327448343,1.8477929640896256,0.3008035057820321,0.21485964698716575,0.17188771758973265,3.3518104929997863,44.847792964089635,7.300803505782032,5.214859646987166,4.1718877175897315,81.3518104929998,1157.3634561168587,968.6633596278864,990.0,0.7794936480037137,0.48,988.7405063519963,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.54221194410998,19.54221194410998,19.54221194410998,19.54221194410998,,1.1,1.1,1.1,1.1,0.9312879033394416,0.9312879033394416,0.9312879033394416,0.9312879033394416,0.98,0.98,0.98,0.98,48.1155503725459,48.1155503725459,48.1155503725459,48.1155503725459,192.4622014901836,4619.092835764406,0.15485090566756146,50.528122170724934,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1977-02-24,1977-03-07,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1977,2,24,1977.02,1976,5,147,21,0.10783943651851803,5.2544720442881525,0.004209836394578511,0.5,3,Normal,43,7,5,4,78,137.0,0.10976318480639874,1111.1416263717365,1100.0,,4,275.0,275.0,275.0,275.0,11.141626371736493,3.4970068174063447,0.569280179577777,0.4066286996984121,0.3253029597587297,6.343407715295229,46.49700681740634,7.5692801795777775,5.4066286996984125,4.32530295975873,84.34340771529524,1159.4729156966823,968.6798736828824,990.0,0.7825382288405728,0.48,988.7374617711594,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.522653308276816,19.522653308276816,19.522653308276816,19.522653308276816,,1.1,1.1,1.1,1.1,0.9313289236248826,0.9313289236248826,0.9313289236248826,0.9313289236248826,0.98,0.98,0.98,0.98,48.06951160098465,48.06951160098465,48.06951160098465,48.06951160098465,192.2780464039386,4614.6731136945255,0.15405146526750965,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1977-02-25,1977-03-08,1392.323,0.9189558294159528,1279.4833372799076,0.262,1977,2,25,1977.02,1976,5,148,22,0.11054736034098404,31.341710908171077,0.02449559911800132,0.5,3,Normal,43,7,5,4,78,137.0,0.10707446983346612,1142.4833372799076,1100.0,,4,275.0,275.0,275.0,275.0,42.48333727990757,13.334186153547632,2.1706814668565912,1.5504867620404224,1.2403894096323378,24.187593487830586,56.33418615354763,9.170681466856589,6.550486762040423,5.240389409632337,102.18759348783058,1172.0553543824444,968.7783762028796,990.0,0.8006984496241469,0.48,988.7193015503758,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.40599056749609,19.40599056749609,19.40599056749609,19.40599056749609,,1.1,1.1,1.1,1.1,0.9315497622049084,0.9315497622049084,0.9315497622049084,0.9315497622049084,0.98,0.98,0.98,0.98,47.793589838229245,47.793589838229245,47.793589838229245,47.793589838229245,191.17435935291698,4588.184624470008,0.14941527863843884,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1977-02-26,1977-03-09,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1977,2,26,1977.02,1976,5,149,22,0.11565013952803198,59.05994429453632,0.0441225510654148,0.5,3,Normal,43,7,5,4,78,137.0,0.10235007107043677,1201.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,101.54328157444388,31.871248961321808,5.188342854168665,3.7059591815490474,2.9647673452392374,57.81296323216512,74.87124896132181,12.188342854168663,8.705959181549046,6.964767345239237,135.81296323216512,1195.7655509970396,968.9639931706624,990.0,0.8349193519544901,0.48,988.6850806480456,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.18615269738298,19.18615269738298,19.18615269738298,19.18615269738298,,1.1,1.1,1.1,1.1,0.9318549444111942,0.9318549444111942,0.9318549444111942,0.9318549444111942,0.98,0.98,0.98,0.98,47.2676474231649,47.2676474231649,47.2676474231649,47.2676474231649,189.0705896926596,4537.69415262383,0.1412510094333803,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1977-02-27,1977-03-10,1504.8959,0.9410097767025379,1416.1217548195648,0.242,1977,2,27,1977.02,1976,5,150,22,0.1223529196164104,77.5784732451209,0.05478234691409396,0.5,3,Normal,43,7,5,4,78,137.0,0.09674309397037394,1279.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,179.1217548195648,56.22069676818457,9.152206450634695,6.537290321881926,5.2298322575055405,101.98172902135805,99.22069676818457,16.152206450634697,11.537290321881926,9.229832257505544,179.98172902135803,1226.9101935407014,969.2136241309556,990.0,0.8798703824298779,0.48,988.64012961757,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.891570706614583,18.891570706614583,18.891570706614583,18.891570706614583,,1.1,1.1,1.1,1.1,0.9320365792791968,0.9320365792791968,0.9320365792791968,0.9320365792791968,0.98,0.98,0.98,0.98,46.550977212506936,46.550977212506936,46.550977212506936,46.550977212506936,186.2039088500277,4468.893812400665,0.13148862957320565,49.310566334200544,97.74568788212729,144.3339007351086,186.58491673319236,0.24
1977-02-28,1977-03-11,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1977,2,28,1977.02,1976,5,151,22,0.1285236610023133,71.42061789239438,0.04801249309099441,0.5,3,Normal,43,7,5,4,78,137.0,0.09209821683951994,1350.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,250.5423727119592,57.0,11.000000000000002,9.14388221576493,7.315105772611946,166.0833847235823,100.0,18.0,14.143882215764933,11.315105772611947,244.0833847235823,1232.1438822157652,969.4443676656848,990.0,0.8934921500741376,0.48,988.6265078499257,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.64720540424101,18.64720540424101,18.64720540424101,18.64720540424101,,1.1,1.1,1.1,1.1,0.9319897012576844,0.9319897012576844,0.9319897012576844,0.9319897012576844,0.98,0.98,0.98,0.98,45.94652227801183,45.94652227801183,45.94652227801183,45.94652227801183,183.7860891120473,4410.866138689135,0.1235501539206472,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1977-03-01,1977-03-12,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1977,3,1,1977.03,1976,6,152,22,0.13373256703217945,60.28826423456235,0.038950168574964916,0.43,3,Normal,49,9,9,9,107,183.0,0.11822998952974127,1364.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,264.8306369465215,51.0,9.0,13.024457554746961,13.024457554746961,178.7817218370276,100.0,18.0,22.024457554746963,22.024457554746963,285.78172183702765,1240.024457554747,969.6391451347504,990.0,0.9141625116190084,0.48,988.6058374883811,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.43175757363072,18.43175757363072,18.43175757363072,18.43175757363072,,1.1,1.1,1.1,1.1,0.9317997720304956,0.9317997720304956,0.9317997720304956,0.9317997720304956,0.98,0.98,0.98,0.98,45.40640582879077,45.40640582879077,45.40640582879077,45.40640582879077,181.62562331516307,4359.014959563914,0.11734205214690965,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1977-03-02,1977-03-13,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1977,3,2,1977.03,1976,6,153,22,0.14032999959446205,76.35917317456709,0.04701370043004659,0.43,3,Normal,49,9,9,9,107,183.0,0.11267156022014245,1441.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,341.1898101210886,51.0,9.0,16.0,16.779826727266652,248.409983393822,100.0,18.0,25.0,25.77982672726665,355.409983393822,1243.0,969.8858440019296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1977-03-03,1977-03-14,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1977,3,3,1977.03,1976,6,154,22,0.1466374773146096,73.00321435355956,0.04301409050167235,0.43,3,Normal,49,9,9,9,107,183.0,0.10782509553186864,1514.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,414.1930244746482,51.0,9.0,16.0,20.370148744654827,317.82287572999337,100.0,18.0,25.0,29.370148744654827,424.82287572999337,1243.0,970.1217005406104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1977-03-04,1977-03-15,1805.0532,0.9801984059924232,1769.3102693715227,0.2,1977,3,4,1977.03,1976,6,155,23,0.15286840727369955,72.11724489687458,0.04076008947966564,0.43,3,Normal,49,9,9,9,107,183.0,0.10343013498983618,1586.3102693715227,1100.0,,4,275.0,275.0,275.0,275.0,486.31026937152274,51.0,9.0,16.0,23.916898493681444,386.3933708778413,100.0,18.0,25.0,32.916898493681444,493.3933708778413,1243.0,970.3546947164313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.708403290454115,17.708403290454115,17.708403290454115,17.708403290454115,,1.1,1.1,1.1,1.1,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.98,0.98,0.98,0.98,43.54688758084489,43.54688758084489,43.54688758084489,43.54688758084489,174.18755032337955,4180.501207761109,0.09844940898085262,46.617966102748184,92.28920247442724,135.97366671286852,175.03321142303028,0.2
1977-03-05,1977-03-16,1900.6727,0.9911313961679026,1883.8163868092165,0.189,1977,3,5,1977.03,1976,6,156,23,0.1627617358203163,114.50611743769377,0.060784117942430015,0.43,3,Normal,49,9,9,9,107,183.0,0.09714322546581253,1700.8163868092165,1100.0,,4,275.0,275.0,275.0,275.0,600.8163868092165,51.0,9.000000000000004,16.000000000000004,29.54834689225655,495.2680399169598,100.0,18.0,25.0,38.548346892256546,602.2680399169599,1243.0,970.7246375573836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.338460449501625,17.338460449501625,17.338460449501625,17.338460449501625,,1.1,1.1,1.1,1.1,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.98,0.98,0.98,0.98,42.57051827630311,42.57051827630311,42.57051827630311,42.57051827630311,170.28207310521245,4086.769754525098,0.09039207552156077,45.700979199395064,90.43467111547515,133.14150456407995,171.14200678083338,0.19
1977-03-06,1977-03-17,1949.6538,1.0055924901309194,1960.5572196352093,0.182,1977,3,6,1977.03,1976,6,157,23,0.1693921437764821,76.74083282599281,0.03914235813034397,0.43,3,Normal,49,9,9,9,107,183.0,0.09334081054469293,1777.5572196352093,1100.0,,4,275.0,275.0,275.0,275.0,677.5572196352093,51.0,9.0,16.0,33.32248621156767,568.2347334236417,100.0,18.0,25.0,42.32248621156767,675.2347334236417,1243.0,970.9725694788216,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.090528528063786,17.090528528063786,17.090528528063786,17.090528528063786,,1.1,1.1,1.1,1.1,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.98,0.98,0.98,0.98,41.90737443955062,41.90737443955062,41.90737443955062,41.90737443955062,167.6294977582025,4023.1079461968593,0.08550094640410058,45.07542672735996,89.1704884994688,131.21326740092286,168.49840673556392,0.18
1977-03-07,1977-03-18,1974.4395,1.001264098139045,1976.9353852976071,0.18,1977,3,7,1977.03,1976,6,158,23,0.17080721728971324,16.378165662397805,0.008284623657506256,0.43,3,Normal,49,9,9,9,107,183.0,0.09256751705744357,1793.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,693.9353852976071,51.0,9.0,16.0,34.12796976873478,583.8074155288725,100.0,18.0,25.0,43.12796976873478,690.8074155288725,1243.0,971.0254835525,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94081976294572,88.89855622992953,130.79873345283607,167.93065882697599,0.18
1977-03-08,1977-03-19,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1977,3,8,1977.03,1976,6,159,23,0.17306435430755507,26.12427103983601,0.01304218322064543,0.43,3,Normal,49,9,9,9,107,183.0,0.09136023453970016,1820.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,720.0596563374431,51.0,9.0,16.0,35.41276998380868,608.6468863536343,100.0,18.0,25.0,44.41276998380868,715.6468863536342,1243.0,971.1073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1977-03-09,1977-03-20,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1977,3,9,1977.03,1976,6,160,23,0.17306435430755507,0.0,0.0,0.43,3,Normal,49,9,9,9,107,183.0,0.09136023453970016,1820.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,720.0596563374431,51.0,9.0,16.0,35.41276998380868,608.6468863536343,100.0,18.0,25.0,44.41276998380868,715.6468863536342,1243.0,971.1073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1977-03-10,1977-03-21,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1977,3,10,1977.03,1976,6,161,23,0.17417317585278713,12.833582699445289,0.006366201568083364,0.43,3,Normal,49,9,9,9,107,183.0,0.09077861687131306,1832.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,732.8932390368884,51.0,9.0,16.0,36.04392978869943,620.849309248189,100.0,18.0,25.0,45.04392978869943,727.8493092481889,1243.0,971.1383629907788,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92473501610648,16.92473501610648,16.92473501610648,16.92473501610648,,1.1,1.1,1.1,1.1,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.98,0.98,0.98,0.98,41.460203179034046,41.460203179034046,41.460203179034046,41.460203179034046,165.84081271613618,3980.179505187269,0.08226666447642246,44.652405216440656,88.31601370177114,129.91098311738847,166.71545933554592,0.175
1977-03-11,1977-03-22,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1977,3,11,1977.03,1976,6,162,24,0.17417317585278713,0.0,0.0,0.5,3,Normal,49,9,9,9,107,183.0,0.09077861687131306,1832.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,732.8932390368884,51.0,9.0,16.0,36.04392978869943,620.849309248189,100.0,18.0,25.0,45.04392978869943,727.8493092481889,1243.0,971.1383629907788,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92473501610648,16.92473501610648,16.92473501610648,16.92473501610648,,1.1,1.1,1.1,1.1,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.98,0.98,0.98,0.98,41.460203179034046,41.460203179034046,41.460203179034046,41.460203179034046,165.84081271613618,3980.179505187269,0.08226666447642246,44.652405216440656,88.31601370177114,129.91098311738847,166.71545933554592,0.175
1977-03-12,1977-03-23,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1977,3,12,1977.03,1976,6,163,24,0.17599830029639224,21.124125504688443,0.010370125396276306,0.5,3,Normal,49,9,9,9,107,183.0,0.08983723123105701,1854.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,754.0173645415769,51.0,9.0,16.0,37.0828212069628,640.934543334614,100.0,18.0,25.0,46.0828212069628,747.934543334614,1243.0,971.1893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1977-03-13,1977-03-24,2049.9848,1.0094913415348463,2069.441905878044,0.172,1977,3,13,1977.03,1976,6,164,24,0.178799780667863,32.4245413364672,0.015668253959856767,0.5,3,Normal,49,9,9,9,107,183.0,0.08842963867707844,1886.441905878044,1100.0,,4,275.0,275.0,275.0,275.0,786.4419058780439,50.99999999999997,9.0,16.0,38.67747078088741,671.7644350971567,100.0,18.0,25.0,47.677470780887404,778.7644350971567,1243.0,971.2676183934987,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79547961338649,16.79547961338649,16.79547961338649,16.79547961338649,,1.1,1.1,1.1,1.1,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.98,0.98,0.98,0.98,41.10959307641265,41.10959307641265,41.10959307641265,41.10959307641265,164.4383723056506,3946.5209353356154,0.0794602505335278,44.320071289965746,87.64494665919969,128.8887904528958,165.31733833615655,0.17
1977-03-14,1977-03-25,2049.9848,1.0094913415348463,2069.441905878044,0.172,1977,3,14,1977.03,1976,6,165,24,0.178799780667863,0.0,0.0,0.5,3,Normal,49,9,9,9,107,183.0,0.08842963867707844,1886.441905878044,1100.0,,4,275.0,275.0,275.0,275.0,786.4419058780439,50.99999999999997,9.0,16.0,38.67747078088741,671.7644350971567,100.0,18.0,25.0,47.677470780887404,778.7644350971567,1243.0,971.2676183934987,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79547961338649,16.79547961338649,16.79547961338649,16.79547961338649,,1.1,1.1,1.1,1.1,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.98,0.98,0.98,0.98,41.10959307641265,41.10959307641265,41.10959307641265,41.10959307641265,164.4383723056506,3946.5209353356154,0.0794602505335278,44.320071289965746,87.64494665919969,128.8887904528958,165.31733833615655,0.17
1977-03-15,1977-03-26,2075.5648,1.0121431912625691,2100.768780344257,0.168,1977,3,15,1977.03,1976,6,166,24,0.1815064226217438,31.326874466212765,0.014912100160341855,0.5,3,Normal,49,9,9,9,107,183.0,0.087110967047983,1917.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,817.7687803442567,51.00000000000003,9.0,16.0,40.21813673824214,701.5506436060147,100.0,18.0,25.0,49.21813673824214,808.5506436060147,1243.0,971.3432349870379,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1977-03-16,1977-03-27,2088.4298,1.0089895256584238,2107.2037932729168,0.168,1977,3,16,1977.03,1976,6,167,24,0.18206240773878,6.435012928659942,0.003053816127895755,0.5,3,Normal,49,9,9,9,107,183.0,0.08684494617189527,1924.203793272917,1100.0,,4,275.0,275.0,275.0,275.0,824.2037932729168,50.99999999999997,9.0,16.0,40.534612783913936,707.6691804890029,100.0,18.0,25.0,49.534612783913936,814.6691804890029,1243.0,971.3587677768656,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.704330230019607,16.704330230019607,16.704330230019607,16.704330230019607,,1.1,1.1,1.1,1.1,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.98,0.98,0.98,0.98,40.86133055533217,40.86133055533217,40.86133055533217,40.86133055533217,163.44532222132867,3922.687733311889,0.07756502847190913,44.08440316760416,87.16918987500763,128.1643956025085,164.32724293385004,0.17
1977-03-17,1977-03-28,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1977,3,17,1977.03,1976,6,168,24,0.1826583106545616,6.897024488212536,0.003262391476446525,0.5,3,Normal,49,9,9,9,107,183.0,0.08656162395973163,1931.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,831.1008177611293,51.0,9.0,16.0,40.873810709563735,714.2270070515656,100.0,18.0,25.0,49.87381070956374,821.2270070515656,1243.0,971.3754157670096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749223,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1977-03-18,1977-03-29,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1977,3,18,1977.03,1976,6,169,25,0.1826583106545616,0.0,0.0,0.5,3,Normal,49,9,9,9,107,183.0,0.08656162395973163,1931.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,831.1008177611293,51.0,9.0,16.0,40.873810709563735,714.2270070515656,100.0,18.0,25.0,49.87381070956374,821.2270070515656,1243.0,971.3754157670096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749223,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1977-03-19,1977-03-30,2114.3104,1.0052030192939163,2125.311197804528,0.165,1977,3,19,1977.03,1976,6,170,25,0.1836268874903112,11.2103800433988,0.005274700502674271,0.5,3,Normal,49,9,9,9,107,183.0,0.08610503731831894,1942.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,842.3111978045282,51.0,9.0,16.0,41.42514087563253,724.8860569288955,100.0,18.0,25.0,50.425140875632536,831.8860569288955,1243.0,971.4024753050453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.23131136838,0.07667958060700178,43.971030739795424,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1977-03-20,1977-03-31,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1977,3,20,1977.03,1976,6,171,25,0.1851861595128408,18.047129890388533,0.008420024620800291,0.5,3,Normal,49,9,9,9,107,183.0,0.08538003078412376,1960.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,860.3583276949167,51.0,9.0,16.0,42.31270464073361,742.045623054183,100.0,18.0,25.0,51.312704640733614,849.045623054183,1243.0,971.446037342712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1977-03-21,1977-04-01,2140.3921,1.0046960577600612,2150.4435049307785,0.162,1977,3,21,1977.03,1976,6,172,25,0.1857983188260193,7.08517723586192,0.0032947516266371235,0.6,3,Normal,49,9,9,9,107,183.0,0.08509872478881544,1967.4435049307785,1100.0,,4,275.0,275.0,275.0,275.0,867.4435049307785,51.00000000000003,9.0,16.0,42.661155980202224,748.7823489505763,100.0,18.0,25.0,51.66115598020222,855.7823489505763,1243.0,971.4631394946604,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.599958512224774,16.599958512224774,16.599958512224774,16.599958512224774,,1.1,1.1,1.1,1.1,0.924559722029324,0.924559722029324,0.924559722029324,0.924559722029324,0.98,0.98,0.98,0.98,40.576048336529006,40.576048336529006,40.576048336529006,40.576048336529006,162.30419334611602,3895.300640306784,0.07547475345153998,43.81326337961614,86.62194065374376,127.33143710357388,163.18946589499976,0.16
1977-03-22,1977-04-02,2166.6756,1.004236067700878,2175.8537845274404,0.159,1977,3,22,1977.03,1976,6,173,25,0.18799376698317088,25.41027959666189,0.011678302916011695,0.6,3,Normal,49,9,9,9,107,183.0,0.08410491610296532,1992.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,892.8537845274403,50.99999999999997,9.0,16.0,43.91084186200526,772.9429426654352,100.0,18.0,25.0,52.91084186200526,879.9429426654352,1243.0,971.5244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1977-03-23,1977-04-03,2179.8933,1.002477893715166,2185.2948439078027,0.158,1977,3,23,1977.03,1976,6,174,25,0.1888094745136341,9.441059380362276,0.004320267998015097,0.6,3,Normal,49,9,9,9,107,183.0,0.08374156032544995,2002.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,902.2948439078027,51.00000000000003,9.0,16.0,44.37515625776079,781.9196876500419,100.0,18.0,25.0,53.37515625776079,888.9196876500419,1243.0,971.5472634163292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.515834590556054,16.515834590556054,16.515834590556054,16.515834590556054,,1.1,1.1,1.1,1.1,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.98,0.98,0.98,0.98,40.345345743931134,40.345345743931134,40.345345743931134,40.345345743931134,161.3813829757245,3873.153191417389,0.07384879135445997,43.59372472588622,86.17893070202156,126.65736848031315,162.26927537381238,0.16
1977-03-24,1977-04-04,2193.1616,1.003385573007351,2200.5867087137194,0.156,1977,3,24,1977.03,1976,6,175,25,0.19013069163286536,15.291864805916704,0.006948994441057521,0.6,3,Normal,49,9,9,9,107,183.0,0.08315964068826291,2017.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,917.5867087137193,51.0,9.0,16.0,45.12721518264193,796.4594935310776,100.0,18.0,25.0,54.12721518264193,903.4594935310776,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1977-03-25,1977-04-05,2219.8507,1.0013386428720137,2222.822287316489,0.154,1977,3,25,1977.03,1976,6,176,26,0.19205184562414465,22.23557860276969,0.010003309184745346,0.6,3,Normal,49,9,9,9,107,183.0,0.08232776909076589,2039.8222873164889,1100.0,,4,275.0,275.0,275.0,275.0,939.8222873164892,51.0,9.0,16.0,46.2207682286798,817.6015190878095,100.0,18.0,25.0,55.2207682286798,924.6015190878096,1243.0,971.6378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
1977-03-26,1977-04-06,2233.2716,1.008811210708514,2252.9494266369397,0.152,1977,3,26,1977.03,1976,6,177,26,0.1946548304614316,30.12713932045108,0.013372310520712824,0.6,3,Normal,49,9,9,9,107,183.0,0.08122685659800663,2069.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,969.9494266369403,51.0,9.0,16.0,47.70243081821018,846.2469958187297,100.0,18.0,25.0,56.70243081821018,953.2469958187297,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1977-03-27,1977-04-07,2273.8406,1.0091162618538574,2294.569526323532,0.147,1977,3,27,1977.03,1976,6,178,26,0.1982508070743532,41.62009968659186,0.018138521935867225,0.6,3,Normal,49,9,9,9,107,183.0,0.07975352147782215,2111.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,1011.5695263235319,51.0,9.0,16.0,49.74932096673109,885.8202053568009,100.0,18.0,25.0,58.74932096673109,992.8202053568007,1243.0,971.8110298911258,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1977-03-28,1977-04-08,2301.1428,1.005887659400258,2314.6911450377565,0.145,1977,3,28,1977.03,1976,6,179,26,0.19998931493126207,20.121618714224496,0.008693003711255948,0.6,3,Normal,49,9,9,9,107,183.0,0.07906022381962971,2131.6911450377565,1100.0,,4,275.0,275.0,275.0,275.0,1031.6911450377563,51.0,9.0,16.0,50.73890877234868,904.9522362654076,100.0,18.0,25.0,59.73890877234868,1011.9522362654076,1243.0,971.8595993156084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.7711145604634,84.51967488199385,124.13446139292328,158.82941962539797,0.145
1977-03-29,1977-04-09,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1977,3,29,1977.03,1976,6,180,26,0.2027895029818898,32.40958391930144,0.013808348111971637,0.6,3,Normal,49,9,9,9,107,183.0,0.07796853272731788,2164.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,1064.100728957058,51.0,9.0,16.0,52.332822735593005,935.767906221465,100.0,18.0,25.0,61.332822735593005,1042.767906221465,1243.0,971.9378293457584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.125268661126782,16.125268661126782,16.125268661126782,16.125268661126782,,1.1,1.1,1.1,1.1,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.98,0.98,0.98,0.98,39.265742555944534,39.265742555944534,39.265742555944534,39.265742555944534,157.0629702237781,3769.5112853706746,0.06691786521389287,42.56328293258325,84.10063576404377,123.4977381711945,157.96231183243998,0.14
1977-03-30,1977-04-10,2356.3647,1.0072308567466204,2373.403235588493,0.14,1977,3,30,1977.03,1976,6,181,26,0.20506203955484573,26.30250663143488,0.011082190433145293,0.6,3,Normal,49,9,9,9,107,183.0,0.07710447059984081,2190.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,1090.4032355884926,51.0,9.0,16.0,53.62638863549965,960.7768469529933,100.0,18.0,25.0,62.62638863549965,1067.7768469529933,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
