Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1977-05-22,1977-06-02,2570.8598,1.0219738995797112,2627.3516150787163,0.11800000000000001,1977,5,22,1977.05,1976,8,234,34,0.2270031795428011,19.49043834542817,0.007418283199542073,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.12217626227024155,2306.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1206.3516150787163,34.999999999999964,4.0,7.999999999999992,57.0,1102.3516150787163,100.0,18.0,25.0,80.0,1304.3516150787163,1243.0,972.6142970019141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1977-05-23,1977-06-03,2541.5783,1.0183164052493892,2588.130878115853,0.121,1977,5,23,1977.05,1976,8,235,34,0.2236145078692097,39.22073696286316,0.015154077907920815,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.12402773086718336,2267.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1167.1308781158532,35.0,4.0,8.0,57.0,1063.1308781158532,100.0,18.0,25.0,80.0,1265.1308781158532,1243.0,972.519626257521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.996567226520774,80.94385221203169,118.70633244284828,151.44998467374208,0.12
1977-05-24,1977-06-04,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1977,5,24,1977.05,1976,8,236,34,0.2202563100494408,38.8680303213996,0.01524677235814544,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.12591875344581266,2228.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1128.2628477944534,35.000000000000036,4.0,8.0,57.0,1024.2628477944536,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1977-05-25,1977-06-05,2469.2967,1.0151512415735742,2506.709610818529,0.127,1977,5,25,1977.05,1976,8,237,34,0.21657971037472093,42.55323697592439,0.016975734561463326,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1280563167806191,2185.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1085.7096108185292,35.0,4.0,8.0,57.0,981.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1977-05-26,1977-06-06,2426.5566,1.011398080199254,2454.2146867348292,0.131,1977,5,26,1977.05,1976,8,238,34,0.2120441489338893,52.49492408369997,0.0213897033407216,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.13079540340746199,2133.214686734829,1100.0,,4,275.0,275.0,275.0,275.0,1033.2146867348292,35.000000000000036,4.0,8.000000000000009,57.0,929.2146867348292,100.0,18.0,25.0,80.0,1131.2146867348292,1243.0,972.1963802783257,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1977-05-27,1977-06-07,2384.2857,1.0079273256968455,2403.186709298232,0.136,1977,5,27,1977.05,1976,8,239,35,0.20763533168336729,51.02797743659721,0.021233463567006068,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.13357264284044626,2082.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,982.186709298232,35.0,4.0,7.999999999999992,57.0,878.1867092982318,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1977-05-28,1977-06-08,2356.3647,1.0072308567466204,2373.403235588493,0.14,1977,5,28,1977.05,1976,8,240,35,0.20506203955484573,29.783473709739155,0.012548846847069478,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1352488254784093,2052.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,952.4032355884927,34.999999999999964,4.0,7.999999999999992,57.0,848.4032355884927,100.0,18.0,25.0,80.0,1050.4032355884926,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1977-05-29,1977-06-09,2301.1428,1.005887659400258,2314.6911450377565,0.145,1977,5,29,1977.05,1976,8,241,35,0.19998931493126207,58.71209055073632,0.0253649782505988,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.13867940899508818,1993.6911450377563,1100.0,,4,275.0,275.0,275.0,275.0,893.6911450377565,35.0,4.0,8.0,57.0,789.6911450377562,100.0,18.0,25.0,80.0,991.6911450377563,1243.0,971.8595993156084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.7711145604634,84.51967488199385,124.13446139292328,158.82941962539797,0.145
1977-05-30,1977-06-10,2273.8406,1.0091162618538574,2294.569526323532,0.147,1977,5,30,1977.05,1976,8,242,35,0.1982508070743532,20.121618714224496,0.008769234701057109,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.13989552128077,1973.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,873.5695263235319,35.0,4.0,8.0,57.0,769.5695263235318,100.0,18.0,25.0,80.0,971.5695263235319,1243.0,971.8110298911258,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1977-05-31,1977-06-11,2233.2716,1.008811210708514,2252.9494266369397,0.152,1977,5,31,1977.05,1976,8,243,35,0.1946548304614316,41.62009968659186,0.018473605840642282,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1424798959997821,1931.94942663694,1100.0,,4,275.0,275.0,275.0,275.0,831.9494266369403,35.0,4.0,8.0,57.0,727.9494266369402,100.0,18.0,25.0,80.0,929.94942663694,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1977-06-01,1977-06-12,2193.1616,1.003385573007351,2200.5867087137194,0.156,1977,6,1,1977.06,1976,9,244,35,0.19013069163286536,52.36271792322078,0.023794889660961226,0.19,2,Mod_Wet,62,12,14,16,153,257.0,0.11678703637641295,1943.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,843.5867087137193,38.0,6.0,11.0,52.519016884900815,736.0676918288186,100.0,18.0,25.0,68.51901688490082,889.0676918288186,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1977-06-02,1977-06-13,2153.5086,1.0028613452044095,2159.6705315052645,0.161,1977,6,2,1977.06,1976,9,245,35,0.18659553392205488,40.91617720845488,0.01894556443289375,0.19,2,Mod_Wet,62,12,14,16,153,257.0,0.11899963269900897,1902.6705315052645,1100.0,,4,275.0,275.0,275.0,275.0,802.6705315052644,38.0,6.0,11.0,49.971706241572896,697.6988252636916,100.0,18.0,25.0,65.97170624157289,850.6988252636916,1243.0,971.4854116277713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.577686379113928,16.577686379113928,16.577686379113928,16.577686379113928,,1.1,1.1,1.1,1.1,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.98,0.98,0.98,0.98,40.515034637035825,40.515034637035825,40.515034637035825,40.515034637035825,162.0601385481433,3889.4433251554387,0.07503928779136015,43.75522521457357,86.50481684803155,127.15320591208763,162.946110018103,0.16
1977-06-03,1977-06-14,2114.3104,1.0052030192939163,2125.311197804528,0.165,1977,6,3,1977.06,1976,9,246,36,0.1836268874903112,34.35933370073644,0.016166730658658385,0.19,2,Mod_Wet,62,12,14,16,153,257.0,0.12092346770933315,1868.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,768.3111978045282,38.0,6.0,11.0,47.832603754367504,665.4785940501605,100.0,18.0,25.0,63.832603754367504,818.4785940501605,1243.0,971.4024753050453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.23131136838,0.07667958060700178,43.971030739795424,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1977-06-04,1977-06-15,2075.5648,1.0121431912625691,2100.768780344257,0.168,1977,6,4,1977.06,1976,9,247,36,0.1815064226217438,24.54241746027128,0.011682588626554831,0.19,2,Mod_Wet,62,12,14,16,153,257.0,0.12233616683787778,1843.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,743.7687803442567,38.0,6.0,11.0,46.304671149837,642.4641091944197,100.0,18.0,25.0,62.304671149837,795.4641091944197,1243.0,971.3432349870379,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1977-06-05,1977-06-16,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1977,6,5,1977.06,1976,9,248,36,0.17599830029639224,63.75141580267996,0.031296451818429626,0.19,2,Mod_Wet,62,12,14,16,153,257.0,0.12616485478897074,1780.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,680.0173645415769,38.0,6.0,11.0,42.33571141114876,582.6816531304281,100.0,18.0,25.0,58.33571141114876,735.6816531304281,1243.0,971.1893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1977-06-06,1977-06-17,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1977,6,6,1977.06,1976,9,249,36,0.17306435430755507,33.95770820413372,0.0169529190489637,0.19,2,Mod_Wet,62,12,14,16,153,257.0,0.12830371735903245,1746.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,646.0596563374431,38.0,5.9999999999999964,11.0,40.22161284591085,550.8380434915323,100.0,18.0,25.0,56.22161284591086,703.8380434915323,1243.0,971.1073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1977-06-07,1977-06-18,1962.022,1.0055924901309194,1972.9945886716464,0.181,1977,6,7,1977.06,1976,9,250,36,0.17046673246123029,30.065067665796505,0.015238292004661981,0.19,2,Mod_Wet,62,12,14,16,153,257.0,0.13025884686943304,1715.9945886716464,1100.0,,4,275.0,275.0,275.0,275.0,615.9945886716464,38.0,6.000000000000004,11.0,38.34985766049161,522.6447310111547,100.0,18.0,25.0,54.34985766049161,675.6447310111548,1243.0,971.0127517480161,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.050346258869194,17.050346258869194,17.050346258869194,17.050346258869194,,1.1,1.1,1.1,1.1,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.98,0.98,0.98,0.98,41.799264715763954,41.799264715763954,41.799264715763954,41.799264715763954,167.19705886305582,4012.729412713339,0.08474278633253839,44.973242704785974,88.96405384423099,130.89857049019102,168.06737787496314,0.18
1977-06-08,1977-06-19,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1977,6,8,1977.06,1976,9,251,36,0.165986501264341,51.85452774177384,0.026991539449068142,0.19,2,Mod_Wet,62,12,14,16,153,257.0,0.13377473367329945,1664.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,564.1400609298728,38.0,6.0,11.000000000000005,35.121560213532945,474.0185007163399,100.0,18.0,25.0,51.12156021353294,627.0185007163399,1243.0,970.8452217353121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397807983635424,89.82189807879296,132.20661983952914,169.85972996250686,0.185
1977-06-09,1977-06-20,1900.6727,0.9911313961679026,1883.8163868092165,0.189,1977,6,9,1977.06,1976,9,252,36,0.1627617358203163,37.32367412065628,0.01981279830773456,0.19,2,Mod_Wet,62,12,14,16,153,257.0,0.13642518549023944,1626.8163868092165,1100.0,,4,275.0,275.0,275.0,275.0,526.8163868092165,38.000000000000014,6.000000000000004,10.999999999999995,32.797907349990126,439.0184794592264,100.0,18.0,25.0,48.797907349990126,592.0184794592262,1243.0,970.7246375573836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.338460449501625,17.338460449501625,17.338460449501625,17.338460449501625,,1.1,1.1,1.1,1.1,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.98,0.98,0.98,0.98,42.57051827630311,42.57051827630311,42.57051827630311,42.57051827630311,170.28207310521245,4086.769754525098,0.09039207552156077,45.700979199395064,90.43467111547515,133.14150456407995,171.14200678083338,0.19
1977-06-10,1977-06-21,1852.4742,0.9887821130458808,1831.6933538389774,0.194,1977,6,10,1977.06,1976,9,253,37,0.15825830577168762,52.123032970239144,0.028456200302848962,0.19,2,Mod_Wet,62,12,14,16,153,257.0,0.14030732789490302,1574.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,474.6933538389774,38.000000000000014,5.9999999999999964,10.999999999999995,29.55289362421649,390.1404602147609,100.0,18.0,25.0,45.5528936242165,543.1404602147609,1243.0,970.5562400662492,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.50685794063618,17.50685794063618,17.50685794063618,17.50685794063618,,1.1,1.1,1.1,1.1,0.92940236121552,0.92940236121552,0.92940236121552,0.92940236121552,0.98,0.98,0.98,0.98,43.01696400661165,43.01696400661165,43.01696400661165,43.01696400661165,172.0678560264466,4129.628544634719,0.09393922605321248,46.12088290840683,91.28368126422664,134.43754913155558,172.92142356737577,0.195
1977-06-11,1977-06-22,1828.6668,0.9811635990665072,1794.2212989814325,0.197,1977,6,11,1977.06,1976,9,254,37,0.15502072023199576,37.47205485754489,0.02088485677815637,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.14323762634291387,1537.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,437.2212989814325,38.000000000000014,6.0,11.0,27.220003049427707,355.0012959320047,100.0,18.0,25.0,43.2200030494277,508.0012959320047,1243.0,970.4351765044015,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1977-06-12,1977-06-23,1793.3188,0.9810217003323608,1759.2846584139886,0.201,1977,6,12,1977.06,1976,9,255,37,0.1520021944869686,34.936640567443874,0.01985843530230041,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.14608210147849973,1502.2846584139886,1100.0,,4,275.0,275.0,275.0,275.0,402.28465841398867,38.000000000000014,6.0,11.000000000000005,25.0449592786919,322.2396991352967,100.0,18.0,25.0,41.0449592786919,475.2396991352967,1243.0,970.3223042810298,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.740793725855454,17.740793725855454,17.740793725855454,17.740793725855454,,1.1,1.1,1.1,1.1,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.98,0.98,0.98,0.98,43.6315923812426,43.6315923812426,43.6315923812426,43.6315923812426,174.5263695249704,4188.6328685992885,0.09920303044210453,46.6972839911896,92.44969770303156,136.21897163859342,175.37073079239892,0.2
1977-06-13,1977-06-24,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1977,6,13,1977.06,1976,9,256,37,0.1466374773146096,62.09163393934045,0.036584898148848084,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.15142650028246032,1440.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,340.19302447464815,37.99999999999999,6.000000000000003,11.0,21.179332263013123,264.01369221163503,100.0,18.0,25.0,37.179332263013116,417.01369221163503,1243.0,970.1217005406104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1977-06-14,1977-06-25,1723.9214,0.9680584151548468,1668.856618335525,0.21,1977,6,14,1977.06,1976,9,257,37,0.14418921182418934,28.336406139123483,0.016979533069405025,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.15399765155159062,1411.856618335525,1100.0,,4,275.0,275.0,275.0,275.0,311.85661833552484,38.000000000000014,6.0,11.0,19.415198028670808,237.4414203068541,100.0,18.0,25.0,35.41519802867081,390.44142030685407,1243.0,970.0301521515455,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.032945855339747,18.032945855339747,18.032945855339747,18.032945855339747,,1.1,1.1,1.1,1.1,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.98,0.98,0.98,0.98,44.3896577992073,44.3896577992073,44.3896577992073,44.3896577992073,177.5586311968292,4261.407148723901,0.10639537827636844,47.40539560883246,93.88312576918085,138.4113708583223,178.39090316824021,0.21
1977-06-15,1977-06-26,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1977,6,15,1977.06,1976,9,258,37,0.14032999959446205,44.66680821443608,0.027500977986745282,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.15823273757692138,1367.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,267.1898101210886,38.0,6.0,11.0,16.63438506590435,195.55542505518426,100.0,18.0,25.0,32.634385065904354,348.55542505518434,1243.0,969.8858440019296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1977-06-16,1977-06-27,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1977,6,16,1977.06,1976,9,259,37,0.13702590067095408,38.241885688750024,0.024112951692558258,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16204819593429495,1328.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,228.9479244323386,38.0,6.0,10.999999999999998,14.253567279834305,159.69435715250427,100.0,18.0,25.0,30.253567279834307,312.6943571525042,1243.0,969.7622932943201,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1977-06-17,1977-06-28,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1977,6,17,1977.06,1976,9,260,38,0.13373256703217945,38.117287485817094,0.02462626502923657,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16603883775488254,1290.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,190.83063694652148,38.0,6.0,10.395443257787164,11.880506580328188,124.55468710840616,100.0,18.0,24.395443257787164,27.88050658032819,277.55468710840614,1242.395443257787,969.6391451347504,990.0,0.9203814905122284,0.48,988.5996185094878,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42553859473749,18.42553859473749,18.42553859473749,18.42553859473749,,1.1,1.1,1.1,1.1,0.9317922218434268,0.9317922218434268,0.9317922218434268,0.9317922218434268,0.98,0.98,0.98,0.98,45.39071765665648,45.39071765665648,45.39071765665648,45.39071765665648,181.5628706266259,4357.508895039022,0.1173015097987746,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1977-06-18,1977-06-29,1590.2593,0.9480612309495524,1507.6631894869736,0.229,1977,6,18,1977.06,1976,9,261,38,0.1302620995716745,40.16744745954793,0.026642188878549244,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.17046247583152296,1250.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,150.66318948697358,36.34676166611814,6.0,8.207333279446031,9.379809462224038,90.72928507918535,98.34676166611814,18.0,22.207333279446033,25.37980946222404,243.72928507918536,1238.5540949455642,969.5093733814193,990.0,0.9103058228080372,0.48,988.609694177192,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.565386015772518,18.565386015772518,18.565386015772518,18.565386015772518,,1.1,1.1,1.1,1.1,0.9319339730191848,0.9319339730191848,0.9319339730191848,0.9319339730191848,0.98,0.98,0.98,0.98,45.742184833269604,45.742184833269604,45.742184833269604,45.742184833269604,182.96873933307842,4391.249743993882,0.12135916072563847,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1977-06-19,1977-06-30,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1977,6,19,1977.06,1976,9,262,38,0.1285236610023133,20.120816775014426,0.013526214206814071,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.17276818779384398,1230.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,130.54237271195916,31.49271248304073,6.0,7.1112576574608095,8.12715160852664,77.81125096293097,93.49271248304072,18.0,21.111257657460808,24.12715160852664,230.81125096293098,1232.6039701405016,969.4443676656848,990.0,0.8946989380734468,0.48,988.6253010619264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.645998616241695,18.645998616241695,18.645998616241695,18.645998616241695,,1.1,1.1,1.1,1.1,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.98,0.98,0.98,0.98,45.943515438823816,45.943515438823816,45.943515438823816,45.943515438823816,183.77406175529526,4410.577482127086,0.12354206853298183,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1977-06-20,1977-07-01,1547.2067,0.952015772450731,1472.9651816414466,0.235,1977,6,20,1977.06,1976,9,263,38,0.12726419169382094,14.577191070512526,0.009896493991981508,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.1744779871263513,1215.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,115.96518164144665,27.976036038014364,5.4147166525189085,6.317169427938727,7.219622203358545,69.0376373196161,89.97603603801437,17.41471665251891,20.317169427938726,23.21962220335855,222.0376373196161,1227.707922118472,969.3972721253032,990.0,0.8818568449009101,0.48,988.6381431550992,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.705936249795926,18.705936249795926,18.705936249795926,18.705936249795926,,1.1,1.1,1.1,1.1,0.932017321641326,0.932017321641326,0.932017321641326,0.932017321641326,0.98,0.98,0.98,0.98,46.092600433952256,46.092600433952256,46.092600433952256,46.092600433952256,184.37040173580903,4424.889641659416,0.1251695586791467,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873252,0.235
1977-06-21,1977-07-02,1504.8959,0.9410097767025379,1416.1217548195648,0.242,1977,6,21,1977.06,1976,9,264,38,0.1223529196164104,56.84342682188185,0.04014021155202475,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.18148157044077448,1159.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,59.12175481956479,14.262835793046758,2.76054886317034,3.2206403403653967,3.6807318175604538,35.19699800542185,76.26283579304678,14.76054886317034,17.220640340365396,19.680731817560453,188.19699800542182,1208.2440249965825,969.2136241309556,990.0,0.8529295206136243,0.48,988.6670704793864,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.918511568430816,18.918511568430816,18.918511568430816,18.918511568430816,,1.1,1.1,1.1,1.1,0.9320307836690652,0.9320307836690652,0.9320307836690652,0.9320307836690652,0.98,0.98,0.98,0.98,46.61707268070238,46.61707268070238,46.61707268070238,46.61707268070238,186.46829072280948,4475.238977347428,0.13167532388242167,49.310566334200544,97.74568788212729,144.3339007351086,186.58491673319236,0.24
1977-06-22,1977-07-03,1463.3217,0.9412299069783912,1377.322147570461,0.25,1977,6,22,1977.06,1976,9,265,38,0.11900063355008784,38.7996072491037,0.028170321168177387,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.18659396456619629,1120.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,20.322147570461084,4.90261925824353,0.9488940499826188,1.1070430583130553,1.2651920666434917,12.098399137278388,66.90261925824353,12.948894049982616,15.107043058313055,17.265192066643493,165.0983991372784,1194.9585563665394,969.0882715536893,990.0,0.8337546174362421,0.48,988.6862453825636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.0630390488745,19.0630390488745,19.0630390488745,19.0630390488745,,1.1,1.1,1.1,1.1,0.9319625195930384,0.9319625195930384,0.9319625195930384,0.9319625195930384,0.98,0.98,0.98,0.98,46.969762177998646,46.969762177998646,46.969762177998646,46.969762177998646,187.87904871199459,4509.097169087871,0.13640893602372214,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1977-06-23,1977-07-04,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1977,6,23,1977.06,1976,9,266,38,0.11360834243191005,62.410776830761506,0.047463865793215015,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.19545043545819016,1057.9113707396996,1057.9113707396996,,4,264.4778426849249,264.4778426849249,264.4778426849249,264.4778426849249,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1145.9113707396996,968.8897214508963,990.0,0.7629648649851334,0.4252847819616095,988.8117503530533,0.494851732262495,0.494851732262495,0.494851732262495,0.494851732262495,19.42717716989447,19.42717716989447,19.42717716989447,19.42717716989447,,1.0579113707396997,1.0579113707396997,1.0579113707396997,1.0579113707396997,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.432485443114224,46.432485443114224,46.432485443114224,46.432485443114224,185.7299417724569,4457.518602538968,0.14124901944377824,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1977-06-24,1977-07-05,1402.3296,0.9154254558881856,1283.7282133854974,0.261,1977,6,24,1977.06,1976,9,267,39,0.11091411763650698,31.183157354202194,0.024291089834323088,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.20019813954406265,1026.7282133854974,1026.7282133854974,,4,256.68205334637435,256.68205334637435,256.68205334637435,256.68205334637435,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1114.7282133854974,968.7917172420688,990.0,0.7179582461233983,0.3847466774011466,988.8972950764754,0.4661569716084692,0.4661569716084692,0.4661569716084692,0.4661569716084692,19.639420862798275,19.639420862798275,19.639420862798275,19.639420862798275,,1.0267282133854974,1.0267282133854974,1.0267282133854974,1.0267282133854974,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.55616092626077,45.55616092626077,45.55616092626077,45.55616092626077,182.2246437050431,4373.391448921036,0.14194955116275995,50.249152401528214,99.65222971916558,147.26631555612386,190.6635918025277,0.26
1977-06-25,1977-07-06,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1977,6,25,1977.06,1976,9,268,39,0.10783943651851803,35.58658701376089,0.028511657861462963,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.20590612040324435,991.1416263717365,991.1416263717365,,4,247.78540659293412,247.78540659293412,247.78540659293412,247.78540659293412,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1079.1416263717365,968.6798736828824,990.0,0.6665961617736402,0.3429133010973892,988.9904905371291,0.43445268934814696,0.43445268934814696,0.43445268934814696,0.43445268934814696,19.876164164898256,19.876164164898256,19.876164164898256,19.876164164898256,,0.9911416263717364,0.9911416263717364,0.9911416263717364,0.9911416263717364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.50729873781623,44.50729873781623,44.50729873781623,44.50729873781623,178.0291949512649,4272.700678830358,0.14263541187131445,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1977-06-26,1977-07-07,1323.5347,0.9256382196791032,1225.114303391516,0.274,1977,6,26,1977.06,1976,9,269,39,0.105849875813027,23.027322980220557,0.018796060838138468,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.2097763443692888,968.1143033915159,968.1143033915159,,4,242.02857584787895,242.02857584787895,242.02857584787895,242.02857584787895,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1056.114303391516,968.6075020963733,990.0,0.6333608502557961,0.32449144271321273,989.042147707031,0.4145297134175804,0.4145297134175804,0.4145297134175804,0.4145297134175804,20.02011589724006,20.02011589724006,20.02011589724006,20.02011589724006,,0.968114303391516,0.968114303391516,0.968114303391516,0.968114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.78810686308254,43.78810686308254,43.78810686308254,43.78810686308254,175.15242745233016,4203.658258855924,0.14296823322317853,50.64853868693565,100.46433589861343,148.5174800837901,192.4087497795529,0.275
1977-06-27,1977-07-08,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1977,6,27,1977.06,1976,9,270,39,0.1036600819370616,25.34483652737709,0.02112475540290368,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.21420781833340533,942.7694668641388,942.7694668641388,,4,235.6923667160347,235.6923667160347,235.6923667160347,235.6923667160347,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1030.7694668641388,968.5278468958587,990.0,0.5979560851743104,0.30421557349131106,989.0978283413344,0.3931395520151035,0.3931395520151035,0.3931395520151035,0.3931395520151035,20.1768418934605,20.1768418934605,20.1768418934605,20.1768418934605,,0.9427694668641388,0.9427694668641388,0.9427694668641388,0.9427694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.975569935643996,42.975569935643996,42.975569935643996,42.975569935643996,171.90227974257598,4125.654713821825,0.14327942533150173,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1977-06-28,1977-07-09,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1977,6,28,1977.06,1976,9,271,39,0.10193760549347823,19.936069948881368,0.01689736025527449,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.21782736500928127,922.8333969152576,922.8333969152576,,4,230.7083492288144,230.7083492288144,230.7083492288144,230.7083492288144,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1010.8333969152576,968.4651906760192,990.0,0.579687973268961,0.288266717532206,989.1320453091988,0.37671027152910297,0.37671027152910297,0.37671027152910297,0.37671027152910297,20.290144361650366,20.290144361650366,20.290144361650366,20.290144361650366,,0.9228333969152576,0.9228333969152576,0.9228333969152576,0.9228333969152576,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.30302124197407,42.30302124197407,42.30302124197407,42.30302124197407,169.21208496789626,4061.0900392295107,0.14342032138631694,50.952599825417366,101.08297103830151,149.47147355052104,193.74152723850202,0.285
1977-06-29,1977-07-10,1229.0427,0.9335129102384718,1147.327227684349,0.293,1977,6,29,1977.06,1976,9,272,39,0.09912907247192776,32.506169230908434,0.028332082117946106,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.22399886780226005,890.327227684349,890.327227684349,,4,222.58180692108726,222.58180692108726,222.58180692108726,222.58180692108726,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,978.327227684349,968.3630284298649,990.0,0.5499014436948219,0.26226178214747925,989.1878367741575,0.3506699296433017,0.3506699296433017,0.3506699296433017,0.3506699296433017,20.474138414649406,20.474138414649406,20.474138414649406,20.474138414649406,,0.8903272276843491,0.8903272276843491,0.8903272276843491,0.8903272276843491,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.18302422735468,41.18302422735468,41.18302422735468,41.18302422735468,164.73209690941871,3953.570325826049,0.1435790007719921,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1977-06-30,1977-07-11,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1977,6,30,1977.06,1976,9,273,39,0.09731940493095756,20.94522616863652,0.018595135700367752,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.2281641571457718,869.3820015157124,869.3820015157124,,4,217.3455003789281,217.3455003789281,217.3455003789281,217.3455003789281,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,957.3820015157124,968.2972005761923,990.0,0.5307086069665892,0.24550560121257006,989.2237857918207,0.3343821379139008,0.3343821379139008,0.3343821379139008,0.3343821379139008,20.592203077714604,20.592203077714604,20.592203077714604,20.592203077714604,,0.8693820015157125,0.8693820015157125,0.8693820015157125,0.8693820015157125,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.446076858266096,40.446076858266096,40.446076858266096,40.446076858266096,161.78430743306438,3882.8233783935448,0.1436318293575002,51.30640234153508,101.80322399831958,150.58320196336996,195.29709941091681,0.3
1977-07-01,1977-07-12,1174.4491,0.9392146752102744,1103.0598300074992,0.306,1977,7,1,1977.07,1976,10,274,40,0.09530436931264792,23.32217150821339,0.02114316093629738,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2057911944798649,876.0598300074993,876.0598300074993,,4,219.01495750187482,219.01495750187482,219.01495750187482,219.01495750187482,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,956.0598300074993,968.2239023228807,990.0,0.5294970553853577,0.2508478640059993,989.2196550806086,0.3395332652530189,0.3395332652530189,0.3395332652530189,0.3395332652530189,20.65621949247491,20.65621949247491,20.65621949247491,20.65621949247491,,0.8760598300074992,0.8760598300074992,0.8760598300074992,0.8760598300074992,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.883451414324014,40.883451414324014,40.883451414324014,40.883451414324014,163.53380565729606,3924.811335775106,0.14825470133944074,51.45900996944273,102.1140386505385,151.0633090432646,195.96972406834405,0.305
1977-07-02,1977-07-13,1147.7361,0.9423826326999282,1081.606567562748,0.312,1977,7,2,1977.07,1976,10,275,40,0.09345080743742144,21.45326244475109,0.01983462664533655,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2098729859892709,854.6065675627481,854.6065675627481,,4,213.65164189068702,213.65164189068702,213.65164189068702,213.65164189068702,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,934.606567562748,968.1564777837688,990.0,0.5098386874080958,0.2336852540501985,989.2564760585416,0.323123774608243,0.323123774608243,0.323123774608243,0.323123774608243,20.7768745001648,20.7768745001648,20.7768745001648,20.7768745001648,,0.8546065675627481,0.8546065675627481,0.8546065675627481,0.8546065675627481,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.11523935444053,40.11523935444053,40.11523935444053,40.11523935444053,160.4609574177621,3851.0629780262902,0.14835427430820694,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1977-07-03,1977-07-14,1121.4092,0.922980414995918,1035.0387287962403,0.319,1977,7,3,1977.07,1976,10,276,40,0.08942734616799515,46.56783876650775,0.044991397395019776,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2193154649043936,808.0387287962402,808.0387287962402,,3,269.3462429320801,269.3462429320801,269.3462429320801,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,888.0387287962402,968.0101217190738,990.0,0.4671669626419732,0.19643098303699225,989.3364020543213,0.5132041654106904,0.5132041654106904,0.5132041654106904,,20.81307616983656,20.81307616983656,20.81307616983656,,,1.0773849717283204,1.0773849717283204,1.0773849717283204,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.66057704917137,50.66057704917137,50.66057704917137,,151.98173114751413,3647.561547540339,0.14683675781317893,51.89786698999321,103.0083641610078,152.4460118860185,197.9098455850512,0.32
1977-07-04,1977-07-15,1095.466,0.9241621056469248,1012.388165224614,0.326,1977,7,4,1977.07,1976,10,277,40,0.08747033747540664,22.65056357162632,0.022373398217867296,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.22422229713603628,785.388165224614,785.388165224614,,3,261.79605507487133,261.79605507487133,261.79605507487133,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,865.388165224614,967.9389342335629,990.0,0.44641146614207655,0.18269408261230705,989.3708944512456,0.4848843248443773,0.4848843248443773,0.4848843248443773,,20.947075892838182,20.947075892838182,20.947075892838182,,,1.0471842202994854,1.0471842202994854,1.0471842202994854,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.557505846621076,49.557505846621076,49.557505846621076,,148.67251753986324,3568.1404209567177,0.1468532749065453,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1977-07-05,1977-07-16,1069.9044,0.9305885435178748,995.6407772993657,0.333,1977,7,5,1977.07,1976,10,278,40,0.0860233631586652,16.74738792524829,0.01682071315989576,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2279938760802145,768.6407772993657,768.6407772993657,,3,256.2135924331219,256.2135924331219,256.2135924331219,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,848.6407772993657,967.8825631091977,990.0,0.4310652540990204,0.17432038864968286,989.3946143572513,0.4644598372989123,0.4644598372989123,0.4644598372989123,,21.047591410754894,21.047591410754894,21.047591410754894,,,1.0248543697324877,1.0248543697324877,1.0248543697324877,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.7334891949884,48.7334891949884,48.7334891949884,,146.2004675849652,3508.811222039165,0.14684057836755934,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1977-07-06,1977-07-17,1044.7218,0.9257953135328424,967.1985463855954,0.342,1977,7,6,1977.07,1976,10,279,40,0.08356595440771544,28.44223091377034,0.02940681726627742,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.23469845033193565,740.1985463855954,740.1985463855954,,3,246.7328487951985,246.7328487951985,246.7328487951985,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,820.1985463855954,967.7687941855424,990.0,0.4050026520664818,0.16009927319279768,989.4348980747408,0.4307752859098328,0.4307752859098328,0.4307752859098328,,21.235328603288494,21.235328603288494,21.235328603288494,,,0.986931395180794,0.986931395180794,0.986931395180794,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.348791153327895,47.348791153327895,47.348791153327895,,142.0463734599837,3409.112963039608,0.14686371685607735,52.381883171660526,103.99565019660332,153.9747502819009,200.0603062866176,0.34
1977-07-07,1977-07-18,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1977,7,7,1977.07,1976,10,280,40,0.08189971950848521,19.285126148498076,0.020344818141380863,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2394733476220028,720.9134202370973,720.9134202370973,,3,240.30447341236572,240.30447341236572,240.30447341236572,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,800.9134202370973,967.6916536809483,990.0,0.38733102252801743,0.15045671011854864,989.4622122673537,0.4086535619709599,0.4086535619709599,0.4086535619709599,,21.36190502443421,21.36190502443421,21.36190502443421,,,0.9612178936494631,0.9612178936494631,0.9612178936494631,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.390042677222546,46.390042677222546,46.390042677222546,,139.17012803166764,3340.0830727600232,0.14681734118381576,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1977-07-08,1977-07-19,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1977,7,8,1977.07,1976,10,281,41,0.08027954170687895,18.752057888961307,0.020181702176650912,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.24430632740295566,702.161362348136,702.161362348136,,3,234.05378744937863,234.05378744937863,234.05378744937863,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,782.161362348136,967.6166454493924,990.0,0.37014786191263455,0.141080681174068,989.4887714569134,0.3876996687528036,0.3876996687528036,0.3876996687528036,,21.484426338767904,21.484426338767904,21.484426338767904,,,0.9362151497975146,0.9362151497975146,0.9362151497975146,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.442516323737706,45.442516323737706,45.442516323737706,,136.3275489712131,3271.8611753091145,0.14672106966080906,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1977-07-09,1977-07-20,971.4252,0.934067963185034,907.3771579506143,0.364,1977,7,9,1977.07,1976,10,282,41,0.07839738644693307,21.78420439752165,0.02400788272731381,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2501716050607865,680.3771579506142,680.3771579506142,,3,226.79238598353808,226.79238598353808,226.79238598353808,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,760.3771579506143,967.5295086318024,990.0,0.3574650191018054,0.13411314738518432,989.508421833513,0.3640463786195386,0.3640463786195386,0.3640463786195386,,21.614866823091074,21.614866823091074,21.614866823091074,,,0.9071695439341524,0.9071695439341524,0.9071695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.300024944407475,44.300024944407475,44.300024944407475,,132.90007483322245,3189.6017959973387,0.14646618957588506,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1977-07-10,1977-07-21,939.9208,0.9394044269109342,882.9657604656668,0.376,1977,7,10,1977.07,1976,10,283,41,0.07628824170423361,24.411397484947553,0.027647048818827617,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2570881116389865,655.9657604656667,655.9657604656667,,3,218.65525348855562,218.65525348855562,218.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,735.9657604656668,967.4318630418626,990.0,0.34331348432792275,0.12678972813970005,989.5298967875324,0.3384200874872296,0.3384200874872296,0.3384200874872296,,21.75961365818257,21.75961365818257,21.75961365818257,,,0.8746210139542223,0.8746210139542223,0.8746210139542223,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.99659193436797,42.99659193436797,42.99659193436797,,128.9897758031039,3095.7546192744926,0.14608695102183358,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
