Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1977-07-11,1977-07-22,932.1467,0.9418638351561232,877.955265790124,0.378,1977,7,11,1977.07,1976,10,284,41,0.07585533496426672,5.010494675542759,0.005707004526060354,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.2585553146557066,650.955265790124,650.955265790124,,3,216.98508859670798,216.98508859670798,216.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,730.955265790124,967.4118210631603,990.0,0.34040884973340524,0.12528657973703722,989.5343045705297,0.3332752193588777,0.3332752193588777,0.3332752193588777,,21.789208288010236,21.789208288010236,21.789208288010236,,,0.8679403543868319,0.8679403543868319,0.8679403543868319,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.72620076706265,42.72620076706265,42.72620076706265,,128.17860230118794,3076.286455228511,0.14599673502252122,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1977-07-12,1977-07-23,916.7204,0.9323009893305656,854.6593358595118,0.384,1977,7,12,1977.07,1976,10,285,41,0.07384256661826183,23.295929930612264,0.02725756211062044,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.2656029022039655,627.6593358595118,627.6593358595118,,3,209.21977861983726,209.21977861983726,209.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,707.6593358595118,967.318637343438,990.0,0.32690396281710826,0.11829780075785355,989.554798236425,0.30986888094752824,0.30986888094752824,0.30986888094752824,,21.92629201203943,21.92629201203943,21.92629201203943,,,0.8368791144793492,0.8368791144793492,0.8368791144793492,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.59678317413792,40.59678317413792,40.59678317413792,,121.79034952241376,2922.9683885379304,0.14250163124928825,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1977-07-13,1977-07-24,901.4559,0.9283606107785491,836.8761499139267,0.392,1977,7,13,1977.07,1976,10,286,41,0.07230609935256327,17.783185945585046,0.021249483507701897,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.2712468266939464,609.8761499139267,609.8761499139267,,3,203.2920499713089,203.2920499713089,203.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,689.8761499139267,967.2475045996556,990.0,0.31659486951531984,0.11296284497417802,989.5704422855104,0.2925712172547521,0.2925712172547521,0.2925712172547521,,22.0303664686,22.0303664686,22.0303664686,,,0.8131681998852356,0.8131681998852356,0.8131681998852356,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.63380853428874,39.63380853428874,39.63380853428874,,118.90142560286623,2853.6342144687897,0.1420776845117349,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1977-07-14,1977-07-25,878.8611,0.9265360667890472,814.2965068478958,0.4,1977,7,14,1977.07,1976,10,287,41,0.0703552181916582,22.57964306603105,0.02772901870036974,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.27876823502375875,587.2965068478958,587.2965068478958,,3,195.76550228263196,195.76550228263196,195.76550228263196,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,667.2965068478958,967.1571860273916,990.0,0.303505221361099,0.10491860273915833,989.5915761758996,0.271318925906289,0.271318925906289,0.271318925906289,,22.163071222601925,22.163071222601925,22.163071222601925,,,0.7830620091305277,0.7830620091305277,0.7830620091305277,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.3963370475197,38.3963370475197,38.3963370475197,,115.18901114255912,2764.5362674214184,0.14145831423058716,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1977-07-15,1977-07-26,849.2947,0.9261387421267372,786.5647251529042,0.41,1977,7,15,1977.07,1976,10,288,42,0.06795919225321093,27.731781694991355,0.03525683368218736,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.28859672032186845,559.5647251529042,559.5647251529042,,3,186.5215750509681,186.5215750509681,186.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,639.5647251529043,967.0462589006115,990.0,0.2874288261755966,0.09382589006116167,989.6187452837632,0.24630564193628185,0.24630564193628185,0.24630564193628185,,22.326180741215328,22.326180741215328,22.326180741215328,,,0.7460863002038722,0.7460863002038722,0.7460863002038722,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.85252084956375,36.85252084956375,36.85252084956375,,110.55756254869127,2653.3815011685897,0.14055748880322524,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1977-07-16,1977-07-27,834.7498,0.926667139384556,773.5352092678302,0.417,1977,7,16,1977.07,1976,10,289,42,0.06683344208074052,13.029515885074149,0.01684411482368967,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.2934578766167102,546.5352092678302,546.5352092678302,,2,273.2676046339151,273.2676046339151,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,626.5352092678303,966.9941408370712,990.0,0.2798754836335247,0.08861408370713207,989.6315104326593,0.5282285067505021,0.5282285067505021,,,22.10914108883748,22.10914108883748,,,,1.0930704185356603,1.0930704185356603,,,0.94,0.94,,,0.98,0.98,,,54.59878240975909,54.59878240975909,,,109.19756481951818,2620.7415556684364,0.1411668964918563,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1977-07-17,1977-07-28,820.3628,0.9212730355954843,755.7781270456113,0.423,1977,7,17,1977.07,1976,10,290,42,0.06529923017674083,17.757082222218855,0.023495099403885254,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3003526985986729,528.7781270456113,528.7781270456113,,2,264.38906352280566,264.38906352280566,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,608.7781270456113,966.9231125081824,990.0,0.26958152292499205,0.08151125081824452,989.6489072262567,0.49452015046548997,0.49452015046548997,,,22.23127456760884,22.23127456760884,,,,1.057556254091223,1.057556254091223,,,0.94,0.94,,,0.98,0.98,,,53.1166633158344,53.1166633158344,,,106.2333266316688,2549.5998391600515,0.14056152570456382,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1977-07-18,1977-07-29,806.1332,0.9169522878458136,739.1856820484668,0.43,1977,7,18,1977.07,1976,10,291,42,0.06386564292898753,16.592444997144526,0.022446924230408186,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3070946928665159,512.1856820484668,512.1856820484668,,2,256.0928410242334,256.0928410242334,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,592.1856820484667,966.8567427281938,990.0,0.2599627142309952,0.07487427281938673,989.6651630129496,0.4640228800727196,0.4640228800727196,,,22.34439740468298,22.34439740468298,,,,1.0243713640969336,1.0243713640969336,,,0.94,0.94,,,0.98,0.98,,,51.71172457618857,51.71172457618857,,,103.42344915237715,2482.1627796570515,0.13991538481341406,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1977-07-19,1977-07-30,792.06,0.9206113917432992,729.1794589441977,0.436,1977,7,19,1977.07,1976,10,292,42,0.06300110525277867,10.006223104269113,0.013722579512535148,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.31130882420725425,502.1794589441977,502.1794589441977,,2,251.08972947209884,251.08972947209884,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,582.1794589441978,966.8167178357768,990.0,0.2541620051850421,0.07087178357767908,989.6749662112372,0.4460983241475788,0.4460983241475788,,,22.41215005131287,22.41215005131287,,,,1.0043589178883954,1.0043589178883954,,,0.94,0.94,,,0.98,0.98,,,50.855204716201776,50.855204716201776,,,101.71040943240355,2441.049826377685,0.1394861144054624,54.1672311820863,107.64749540378784,159.65441709596473,208.1085997788973,0.435
1977-07-20,1977-07-31,771.2422,0.914283901282399,705.1343274496202,0.445,1977,7,20,1977.07,1976,10,293,42,0.060923605891647185,24.045131494577504,0.03410007222531008,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.321924477597098,478.13432744962023,478.13432744962023,,2,239.06716372481011,239.06716372481011,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,558.1343274496202,966.7205373097985,990.0,0.2402227985215189,0.06562686548992404,989.6941503359886,0.4044622386399188,0.4044622386399188,,,22.56915078755023,22.56915078755023,,,,0.9562686548992404,0.9562686548992404,,,0.94,0.94,,,0.98,0.98,,,48.759369808973425,48.759369808973425,,,97.51873961794684,2340.4497508307245,0.13829810267592493,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1977-07-21,1977-08-01,757.5572,0.9152736175579952,693.3721189511058,0.451,1977,7,21,1977.07,1976,10,294,42,0.059907351077375534,11.762208498514495,0.01696377482888655,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.327385531946962,466.3721189511058,466.3721189511058,,2,233.1860594755529,233.1860594755529,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,546.3721189511058,966.6734884758044,990.0,0.23340412692817725,0.06327442379022116,989.7033214492816,0.3848341847867532,0.3848341847867532,,,22.64499878869061,22.64499878869061,,,,0.9327442379022116,0.9327442379022116,,,0.94,0.94,,,0.98,0.98,,,47.71971288259737,47.71971288259737,,,95.43942576519474,2290.5462183646737,0.13764531794207432,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1977-07-22,1977-08-02,744.0263,0.912658034993986,679.0415809418463,0.457,1977,7,22,1977.07,1976,10,295,43,0.0586691925933755,14.330538009259612,0.021104065511544715,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.3342946976607026,452.0415809418463,452.0415809418463,,2,226.02079047092315,226.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.0415809418463,966.6161663237673,990.0,0.22509656866193986,0.06040831618836926,989.7144951151497,0.3615764948260913,0.3615764948260913,,,22.736752296556322,22.736752296556322,,,,0.9040831618836924,0.9040831618836924,,,0.94,0.94,,,0.98,0.98,,,46.44080686277072,46.44080686277072,,,92.88161372554144,2229.1587294129945,0.13678339638157727,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1977-07-23,1977-08-03,730.6486,0.9139302630737146,667.7618672124413,0.463,1977,7,23,1977.07,1976,10,296,43,0.05769462532715493,11.279713729404762,0.01689182069723703,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.33994154375362434,440.7618672124413,440.7618672124413,,2,220.38093360622062,220.38093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,520.7618672124413,966.5710474688498,990.0,0.21855760418112535,0.05815237344248826,989.7232900223764,0.3437771059800635,0.3437771059800635,,,22.808465447546602,22.808465447546602,,,,0.8815237344248826,0.8815237344248826,,,0.94,0.94,,,0.98,0.98,,,45.424799825324286,45.424799825324286,,,90.8495996506486,2180.390391615566,0.13605089495436215,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1977-07-24,1977-08-04,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1977,7,24,1977.07,1976,10,297,43,0.056842969894414,9.857123064131088,0.01498259915558386,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.34503475164001524,430.90474414831016,430.90474414831016,,2,215.45237207415508,215.45237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,510.90474414831016,966.5316189765933,990.0,0.2128433299410494,0.05618094882966205,989.7309757212292,0.3285882167216795,0.3285882167216795,,,22.87076852791434,22.87076852791434,,,,0.8618094882966204,0.8618094882966204,,,0.94,0.94,,,0.98,0.98,,,44.530233771993856,44.530233771993856,,,89.06046754398773,2137.4512210557054,0.1353698515417773,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1977-07-25,1977-08-05,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1977,7,25,1977.07,1976,10,298,43,0.05543926412548311,16.246594547811355,0.02531970420375181,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.3537709294915554,414.65814960049886,414.65814960049886,,2,207.32907480024943,207.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,494.65814960049886,966.4666325984019,990.0,0.20623333381566386,0.052931629920099775,989.7408350362642,0.30429804891289597,0.30429804891289597,,,22.96990438894941,22.96990438894941,,,,0.8293162992009977,0.8293162992009977,,,0.93,0.93,,,0.97,0.97,,,42.1447117038369,42.1447117038369,,,84.28942340767382,2022.9461617841714,0.13136188398784154,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1977-07-26,1977-08-06,697.8704,0.8972206234519711,626.1437153766765,0.478,1977,7,26,1977.07,1976,10,299,43,0.05409881700854485,15.514434223822374,0.02477775284303409,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.3625365781455476,399.1437153766765,399.1437153766765,,2,199.57185768833824,199.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.1437153766765,966.4045748615068,990.0,0.2010809386859811,0.0498287430753353,989.7490903182387,0.2819673127479861,0.2819673127479861,,,23.062548143984,23.062548143984,,,,0.7982874307533531,0.7982874307533531,,,0.93,0.93,,,0.97,0.97,,,40.7314883970815,40.7314883970815,,,81.462976794163,1955.111443059912,0.13010268216962995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1977-07-27,1977-08-07,685.0236,0.8943005987939278,612.617015667972,0.483,1977,7,27,1977.07,1976,10,300,43,0.05293011015371278,13.52669970870443,0.02208018935607833,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.37054145443950604,385.61701566797205,385.61701566797205,,2,192.80850783398603,192.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,465.61701566797205,966.350468062672,990.0,0.1965886767901014,0.04712340313359442,989.7562879200765,0.26318704465042564,0.26318704465042564,,,23.14263281275394,23.14263281275394,,,,0.7712340313359441,0.7712340313359441,,,0.93,0.93,,,0.97,0.97,,,39.48777364829235,39.48777364829235,,,78.9755472965847,1895.413135118032,0.12891504035432813,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1977-07-28,1977-08-08,672.3268,0.8921244228803702,599.7991584370061,0.491,1977,7,28,1977.07,1976,10,301,43,0.051822647288957316,12.817857230965956,0.02137024877521923,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.3784600175024098,372.79915843700616,372.79915843700616,,2,186.39957921850305,186.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,452.79915843700616,966.2990962129663,990.0,0.1923318238351681,0.04455983168740122,989.7631083444777,0.24598355262590554,0.24598355262590554,,,23.21802857888512,23.21802857888512,,,,0.7455983168740122,0.7455983168740122,,,0.93,0.93,,,0.97,0.97,,,38.29957539840599,38.29957539840599,,,76.59915079681198,1838.3796191234878,0.12770799978515945,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1977-07-29,1977-08-09,666.0345,0.8891922297499859,592.2327021454171,0.493,1977,7,29,1977.07,1976,10,302,44,0.05116890546536404,7.566456291589018,0.012776154143766193,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.3832952810232729,365.2327021454171,365.2327021454171,,2,182.61635107270854,182.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,445.2327021454171,966.2650471596544,990.0,0.18981897857227872,0.043046540429083416,989.7671344809987,0.2360989163622359,0.2360989163622359,,,23.2659884049821,23.2659884049821,,,,0.7304654042908342,0.7304654042908342,,,0.93,0.93,,,0.97,0.97,,,37.59974142235459,37.59974142235459,,,75.19948284470918,1804.7875882730207,0.12697624189324935,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1977-07-30,1977-08-10,659.7793,0.8916849045964713,588.3152421752268,0.496,1977,7,30,1977.07,1976,10,303,44,0.050830436923939584,3.9174599701902935,0.006658776943643248,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.3858475588031581,361.31524217522684,361.31524217522684,,2,180.65762108761342,180.65762108761342,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,441.31524217522684,966.2474185897884,990.0,0.18851797710616386,0.042263048435045365,989.7692189744588,0.23106019456580085,0.23106019456580085,,,23.29074019010452,23.29074019010452,,,,0.7226304843504535,0.7226304843504535,,,0.93,0.93,,,0.97,0.97,,,37.23602113537173,37.23602113537173,,,74.47204227074346,1787.329014497843,0.1265852674416386,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1977-07-31,1977-08-11,653.5614,0.8949481661930335,584.9035764245518,0.499,1977,7,31,1977.07,1976,10,304,44,0.050535669003081284,3.4116657506749557,0.005832868678167564,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.3880981569434485,357.90357642455183,357.90357642455183,,2,178.95178821227591,178.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,437.90357642455183,966.2320660939104,990.0,0.18738495158010945,0.04158071528491036,989.7710343331348,0.2267159191862915,0.2267159191862915,,,23.31225232003817,23.31225232003817,,,,0.7158071528491037,0.7158071528491037,,,0.93,0.93,,,0.97,0.97,,,36.918493237423746,36.918493237423746,,,73.83698647484749,1772.0876753963398,0.12623787826055788,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1977-08-01,1977-08-12,653.5614,0.8949481661930335,584.9035764245518,0.499,1977,8,1,1977.08,1976,11,305,44,0.050535669003081284,0.0,0.0,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.31458176598059256,400.90357642455183,400.90357642455183,,2,200.45178821227591,200.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,471.90357642455183,966.2320660939104,990.0,0.19867646449523865,0.05018071528491037,989.7511428202197,0.284457890976049,0.284457890976049,,,23.234618835333272,23.234618835333272,,,,0.8018071528491036,0.8018071528491036,,,0.94,0.94,,,0.97,0.97,,,41.659502800733755,41.659502800733755,,,83.31900560146751,1999.6561344352206,0.14244913001008988,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1977-08-02,1977-08-13,641.2365,0.8976161950015159,575.5842672260894,0.504,1977,8,2,1977.08,1976,11,306,44,0.04973048068833412,9.319309198462406,0.016191042266278245,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.3196751726497848,391.5842672260894,391.5842672260894,,2,195.7921336130447,195.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,462.5842672260894,966.1901292025174,990.0,0.19558149096069388,0.04831685344521788,989.7561016555941,0.2713927211791597,0.2713927211791597,,,23.29457973189755,23.29457973189755,,,,0.7831685344521788,0.7831685344521788,,,0.93,0.93,,,0.97,0.97,,,40.362105088556106,40.362105088556106,,,80.72421017711221,1937.381044250693,0.1402474229640536,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1977-08-03,1977-08-14,635.1294,0.8997395729536994,571.4510551263394,0.507,1977,8,3,1977.08,1976,11,307,44,0.04937337116291572,4.133212099750041,0.007232836587966834,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.3219873309347908,387.4510551263393,387.4510551263393,,2,193.72552756316966,193.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,458.4510551263393,966.1715297480683,990.0,0.19420883749583226,0.04749021102526788,989.7583009514788,0.2656957620515477,0.2656957620515477,,,23.321075441358875,23.321075441358875,,,,0.7749021102526787,0.7749021102526787,,,0.93,0.93,,,0.97,0.97,,,39.98150300530725,39.98150300530725,,,79.9630060106145,1919.1121442547485,0.1399297547765239,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1977-08-04,1977-08-15,629.0591,0.8983016201826908,565.0848087206653,0.514,1977,8,4,1977.08,1976,11,308,44,0.04882332747346548,6.366246405674134,0.011266001682273357,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.3256148407467728,381.0848087206653,381.0848087206653,,2,190.54240436033265,190.54240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,452.0848087206653,966.142881639243,990.0,0.19209458592199213,0.04621696174413305,989.7616884523339,0.25703823709416485,0.25703823709416485,,,23.361768575996777,23.361768575996777,,,,0.7621696174413305,0.7621696174413305,,,0.93,0.93,,,0.97,0.97,,,39.393180746419524,39.393180746419524,,,78.78636149283905,1890.8726758281373,0.13942395951363296,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1977-08-05,1977-08-16,623.0255,0.8986760817668561,559.8981151808364,0.516,1977,8,5,1977.08,1976,11,309,45,0.04837519715162426,5.186693539828866,0.00926363814986886,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.3286312188076781,375.8981151808364,375.8981151808364,,2,187.9490575904182,187.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,446.8981151808364,966.1195415183136,990.0,0.19037206777223348,0.04517962303616728,989.7644483091916,0.2500899607308296,0.2500899607308296,,,23.39481683014711,23.39481683014711,,,,0.7517962303616728,0.7517962303616728,,,0.93,0.93,,,0.97,0.97,,,38.911994498703926,38.911994498703926,,,77.82398899740788,1867.7757359377888,0.13899669759072542,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1977-08-06,1977-08-17,611.0679,0.9037819743727112,552.2721531377864,0.523,1977,8,6,1977.08,1976,11,310,45,0.047716314031104747,7.625962043049983,0.013808340688050914,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.3331690706377039,368.2721531377864,368.2721531377864,,2,184.1360765688932,184.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,439.2721531377864,966.0852246891199,990.0,0.1878394604516634,0.04365443062755728,989.7685061089207,0.2400454338176044,0.2400454338176044,,,23.443235985983172,23.443235985983172,,,,0.7365443062755728,0.7365443062755728,,,0.93,0.93,,,0.97,0.97,,,38.20147526290491,38.20147526290491,,,76.40295052580983,1833.670812619436,0.13834293489490507,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1977-08-07,1977-08-18,605.1438,0.9013534933782996,545.4484781262191,0.527,1977,8,7,1977.08,1976,11,311,45,0.047126748510105336,6.8236750115672775,0.012510210011051213,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.3373370856805684,361.44847812621913,361.44847812621913,,2,180.7242390631096,180.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,432.44847812621913,966.054518151568,990.0,0.18557329531867056,0.04228969562524383,989.7721370090559,0.2312306806678235,0.2312306806678235,,,23.486388176820284,23.486388176820284,,,,0.7228969562524382,0.7228969562524382,,,0.93,0.93,,,0.97,0.97,,,37.56265916033743,37.56265916033743,,,75.12531832067484,1803.0076396961965,0.13773128229957318,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1977-08-08,1977-08-19,599.256,0.9049755562485899,542.3120319353051,0.53,1977,8,8,1977.08,1976,11,312,45,0.04685575955921036,3.1364461909140573,0.0057834715186408005,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.3392880651077832,358.3120319353051,358.3120319353051,,2,179.15601596765254,179.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,429.3120319353051,966.0404041437088,990.0,0.184531671122426,0.04166240638706101,989.7738059224904,0.2272338768784004,0.2272338768784004,,,23.50616790190323,23.50616790190323,,,,0.7166240638706102,0.7166240638706102,,,0.93,0.93,,,0.97,0.97,,,37.26807152166412,37.26807152166412,,,74.53614304332824,1788.8674330398776,0.1374414334443902,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1977-08-09,1977-08-20,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1977,8,9,1977.08,1976,11,313,45,0.0464561033692713,4.625650346516864,0.008602878006410936,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.3422069189409367,353.6863815887882,353.6863815887882,,2,176.8431907943941,176.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,424.6863815887882,966.0195887171496,990.0,0.18299547728040935,0.040737276317757636,989.776267246402,0.2214023786220874,0.2214023786220874,,,23.535276150630242,23.535276150630242,,,,0.7073727631775765,0.7073727631775765,,,0.93,0.93,,,0.97,0.97,,,36.832511317457254,36.832511317457254,,,73.66502263491451,1767.9605432379485,0.1370036979870025,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1977-08-10,1977-08-21,587.589,0.9034011913285348,530.8286026115426,0.537,1977,8,10,1977.08,1976,11,314,45,0.04586359126563728,6.85777897724563,0.012919008025391041,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.34662789287307894,346.8286026115426,346.8286026115426,,2,173.4143013057713,173.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.8286026115426,965.9887287117521,990.0,0.18071798610715434,0.039365720522308516,989.7799162933703,0.2128950720265957,0.2128950720265957,,,23.578292509592014,23.578292509592014,,,,0.6936572052230852,0.6936572052230852,,,0.93,0.93,,,0.97,0.97,,,36.184364689140395,36.184364689140395,,,72.36872937828079,1736.8495050787394,0.1363316313820411,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1977-08-11,1977-08-22,581.8096,0.8996393412940712,523.4188053025672,0.541,1977,8,11,1977.08,1976,11,315,45,0.045223384778141806,7.409797308975384,0.014156536283964962,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.35153494321557105,339.4188053025672,339.4188053025672,,2,169.7094026512836,169.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,410.4188053025672,965.9553846238617,990.0,0.17825716781266068,0.037883761060513436,989.7838590711267,0.2038885063677712,0.2038885063677712,,,23.624585940897536,23.624585940897536,,,,0.6788376106051344,0.6788376106051344,,,0.92,0.92,,,0.97,0.97,,,35.0993181122953,35.0993181122953,,,70.1986362245906,1684.7672693901745,0.13411561738598907,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1977-08-12,1977-08-23,576.0661,0.900130952321488,518.5349271931256,0.546,1977,8,12,1977.08,1976,11,316,46,0.044801417709486036,4.883878109441639,0.00941860972775449,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.35484591365138685,334.53492719312555,334.53492719312555,,2,167.26746359656278,167.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,405.5349271931256,965.9334071723689,990.0,0.17663521567299373,0.03690698543862511,989.7864577988884,0.19805755247341225,0.19805755247341225,,,23.65499307404605,23.65499307404605,,,,0.6690698543862511,0.6690698543862511,,,0.92,0.92,,,0.97,0.97,,,34.6388021851062,34.6388021851062,,,69.2776043702124,1662.6625048850974,0.13360258053438767,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1977-08-13,1977-08-24,564.6867,0.8934466484158033,504.51743951998014,0.551,1977,8,13,1977.08,1976,11,317,46,0.043590306774526286,14.01748767314541,0.027783950712352498,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3647049350267567,320.51743951998014,320.51743951998014,,2,160.2587197599901,160.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,391.51743951998014,965.8703284778398,990.0,0.17197996146420005,0.034103487903996026,989.7939165506317,0.1817867970608168,0.1817867970608168,,,23.74180127573116,23.74180127573116,,,,0.6410348790399603,0.6410348790399603,,,0.92,0.92,,,0.97,0.97,,,33.30917709342145,33.30917709342145,,,66.6183541868429,1598.840500484229,0.13204370943098914,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1977-08-14,1977-08-25,559.0506,0.8945435807736105,500.09512555763536,0.556,1977,8,14,1977.08,1976,11,318,46,0.0432082188481797,4.422313962344732,0.008842945544437354,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3679300009069859,316.09512555763536,316.09512555763536,,2,158.04756277881768,158.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,387.09512555763536,965.8504280650093,990.0,0.1705112963106538,0.03321902511152707,989.7962696785777,0.1767967240917332,0.1767967240917332,,,23.769044889476785,23.769044889476785,,,,0.6321902511152707,0.6321902511152707,,,0.92,0.92,,,0.97,0.97,,,32.887291132114754,32.887291132114754,,,65.77458226422951,1578.5899743415082,0.1315241419137749,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1977-08-15,1977-08-26,553.45,0.8984344302682933,497.238535431987,0.561,1977,8,15,1977.08,1976,11,319,46,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719078,313.238535431987,313.238535431987,,2,156.6192677159935,156.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.238535431987,965.837573409444,990.0,0.1695626132430953,0.032647707086397394,989.7977896796704,0.17360988193901414,0.17360988193901414,,,23.78660638828749,23.78660638828749,,,,0.626477070863974,0.626477070863974,,,0.92,0.92,,,0.97,0.97,,,32.61416350658788,32.61416350658788,,,65.22832701317576,1565.479848316218,0.13118115826744442,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1977-08-16,1977-08-27,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1977,8,16,1977.08,1976,11,320,46,0.0423126341211078,7.508973845091134,0.015332898877411894,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3757175682917228,305.72956158689584,305.72956158689584,,2,152.86478079344792,152.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.72956158689584,965.803783027141,990.0,0.167068858091589,0.03114591231737917,989.801785229591,0.16536939129380493,0.16536939129380493,,,23.832632811156234,23.832632811156234,,,,0.6114591231737917,0.6114591231737917,,,0.92,0.92,,,0.97,0.97,,,31.89392941439733,31.89392941439733,,,63.78785882879467,1530.908611891072,0.1302511913352741,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1977-08-17,1977-08-28,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1977,8,17,1977.08,1976,11,321,46,0.0423126341211078,0.0,0.0,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3757175682917228,305.72956158689584,305.72956158689584,,2,152.86478079344792,152.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.72956158689584,965.803783027141,990.0,0.167068858091589,0.03114591231737917,989.801785229591,0.16536939129380493,0.16536939129380493,,,23.832632811156234,23.832632811156234,,,,0.6114591231737917,0.6114591231737917,,,0.92,0.92,,,0.97,0.97,,,31.89392941439733,31.89392941439733,,,63.78785882879467,1530.908611891072,0.1302511913352741,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1977-08-18,1977-08-29,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1977,8,18,1977.08,1976,11,322,46,0.0419933358562162,3.695581769578723,0.00760354609562023,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3785743541411633,302.0339798173171,302.0339798173171,,2,151.01698990865856,151.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.0339798173171,965.7871529091777,990.0,0.16584154311276214,0.030406795963463424,989.8037516609238,0.16138645950769134,0.16138645950769134,,,23.855212292238267,23.855212292238267,,,,0.6040679596346342,0.6040679596346342,,,0.92,0.92,,,0.97,0.97,,,31.53825529577243,31.53825529577243,,,63.07651059154486,1513.8362541970764,0.1297779851014801,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1977-08-19,1977-08-30,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1977,8,19,1977.08,1976,11,323,47,0.041342893448945935,7.5282686026650945,0.01573287094850996,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3845304155992817,294.50571121465197,294.50571121465197,,2,147.25285560732598,147.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.505711214652,965.753275700466,990.0,0.16334138010818697,0.028901142242930406,989.8077574776488,0.15342112102709335,0.15342112102709335,,,23.90106065615592,23.90106065615592,,,,0.5890114224293039,0.5890114224293039,,,0.92,0.92,,,0.97,0.97,,,30.811260700033298,30.811260700033298,,,61.6225214000666,1478.9405136015982,0.1287811617621915,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1977-08-20,1977-08-31,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1977,8,20,1977.08,1976,11,324,47,0.041342893448945935,0.0,0.0,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3845304155992817,294.50571121465197,294.50571121465197,,2,147.25285560732598,147.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.505711214652,965.753275700466,990.0,0.16334138010818697,0.028901142242930406,989.8077574776488,0.15342112102709335,0.15342112102709335,,,23.90106065615592,23.90106065615592,,,,0.5890114224293039,0.5890114224293039,,,0.92,0.92,,,0.97,0.97,,,30.811260700033298,30.811260700033298,,,61.6225214000666,1478.9405136015982,0.1287811617621915,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1977-08-21,1977-09-01,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1977,8,21,1977.08,1976,11,325,47,0.040635110341786566,8.191934110640888,0.017418018585556378,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3912281735249017,286.3137771040112,286.3137771040112,,2,143.15688855200557,143.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.31377710401114,965.716411996968,990.0,0.16062081158435793,0.027262755420802226,989.8121164329947,0.14497959341320488,0.14497959341320488,,,23.95072484261363,23.95072484261363,,,,0.5726275542080222,0.5726275542080222,,,0.91,0.91,,,0.97,0.97,,,29.690194728193497,29.690194728193497,,,59.38038945638699,1425.129346953288,0.1262569636424979,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1977-08-22,1977-09-02,515.2343,0.9068984701816172,467.2651984550963,0.585,1977,8,22,1977.08,1976,11,326,47,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1977-08-23,1977-09-03,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1977,8,23,1977.08,1976,11,327,47,0.03992860732734802,5.128539573753472,0.011097452398967258,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.6796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.000064296999213,24.000064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,28.901659282236828,28.901659282236828,,,57.803318564473656,1387.2796455473676,0.12507841014905313,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1977-08-24,1977-09-04,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1977,8,24,1977.08,1976,11,328,47,0.03992860732734802,0.0,0.0,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.6796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.000064296999213,24.000064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,28.901659282236828,28.901659282236828,,,57.803318564473656,1387.2796455473676,0.12507841014905313,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1977-08-25,1977-09-05,504.6303,0.9029227850160232,455.6421958794713,0.595,1977,8,25,1977.08,1976,11,329,47,0.039367485723986316,6.494463001871568,0.014253427493334076,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107403,271.64219587947133,271.64219587947133,,1,271.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.64219587947133,965.6503898814577,990.0,0.15574833073487976,0.024328439175894254,989.8199232300892,0.5219747030074686,,,,23.647558645624127,,,,,1.086568783517885,,,,0.95,,,,0.98,,,,58.66812816616881,,,,58.66812816616881,1408.0350759880514,0.12875920776592867,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1977-08-26,1977-09-06,499.3804,0.9040455652308316,451.46263598319877,0.599,1977,8,26,1977.08,1976,11,330,48,0.03900637174894837,4.179559896272509,0.009257820167487905,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.40756418213720697,267.4626359831988,267.4626359831988,,1,267.4626359831988,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.4626359831988,965.6315818619245,990.0,0.15436028501287044,0.023492527196639752,989.8221471877904,0.5060640550394953,,,,23.68450127082665,,,,,1.069850543932795,,,,0.95,,,,0.98,,,,57.85568674155514,,,,57.85568674155514,1388.5364817973236,0.1281516611348281,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1977-08-27,1977-09-07,494.165,0.906269201155406,447.8465197889612,0.602,1977,8,27,1977.08,1976,11,331,48,0.03869393930976625,3.6161161942375766,0.008074454158852456,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.4108550404426641,263.8465197889612,263.8465197889612,,1,263.8465197889612,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.8465197889612,965.6153093390504,990.0,0.15315936081552214,0.02276930395779224,989.8240713352268,0.492496205283824,,,,23.716265790892525,,,,,1.0553860791558447,,,,0.95,,,,0.98,,,,57.1500174492591,,,,57.1500174492591,1371.6004187822184,0.1276107213609473,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1977-08-28,1977-09-08,488.9841,0.903846329229718,441.96648383669736,0.607,1977,8,28,1977.08,1976,11,332,48,0.038185904203490655,5.880035952263825,0.013304257601661136,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1977-08-29,1977-09-09,488.9841,0.903846329229718,441.96648383669736,0.607,1977,8,29,1977.08,1976,11,333,48,0.038185904203490655,0.0,0.0,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1977-08-30,1977-09-10,483.8375,0.9046676919919062,437.7121544241339,0.612,1977,8,30,1977.08,1976,11,334,48,0.03781833014224517,4.254329412563436,0.009719468307112806,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747437,253.71215442413398,253.71215442413398,,1,253.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413387,965.5697046949084,990.0,0.14979370442129908,0.020742430884826787,989.8294638646937,0.455449810821281,,,,23.804309358964016,,,,,1.0148486176965357,,,,0.95,,,,0.98,,,,55.15889371446083,,,,55.15889371446083,1323.8134491470598,0.1260163629384004,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1977-08-31,1977-09-11,478.7252,0.9032161634332492,432.39233848281486,0.616,1977,8,31,1977.08,1976,11,335,48,0.037358698044915206,5.319815941319063,0.012303215084673606,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.4255394548516334,248.39233848281486,248.39233848281486,,1,248.39233848281486,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,319.39233848281486,965.5457655231728,990.0,0.1480269758799016,0.01967846769656297,989.8322945564237,0.4365802452496955,,,,23.84994878800117,,,,,0.9935693539312594,,,,0.94,,,,0.98,,,,53.53632844170487,,,,53.53632844170487,1284.8718826009167,0.12381423923826675,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1977-09-01,1977-09-12,473.647,0.90577073560875,429.0155916088776,0.62,1977,9,1,1977.09,1976,12,336,48,0.037066947115007035,3.376746873937236,0.007870918773077433,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.32166663100163273,291.0155916088776,291.0155916088776,,2,145.5077958044388,145.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,350.0155916088776,965.53057016224,990.0,0.1581970599439077,0.02820311832177552,989.8135998217343,0.14979586438646803,0.14979586438646803,,,24.133233795107977,24.133233795107977,,,,0.5820311832177553,0.5820311832177553,,,0.91,0.91,,,0.97,0.97,,,30.40772410166388,30.40772410166388,,,60.81544820332776,1459.5707568798664,0.1417557995392662,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1977-09-02,1977-09-13,468.6029,0.9047178570238064,423.9534114831411,0.627,1977,9,2,1977.09,1976,12,337,49,0.03662957475214339,5.062180125736519,0.011940416066065362,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3255074644103617,285.9534114831411,285.9534114831411,,2,142.97670574157056,142.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,344.9534114831411,965.5077903516741,990.0,0.1565158931124823,0.027190682296628226,989.8162934245911,0.14461365693048314,0.14461365693048314,,,24.16388941598641,24.16388941598641,,,,0.5719068229662823,0.5719068229662823,,,0.91,0.91,,,0.97,0.97,,,29.9167395105,29.9167395105,,,59.833479021,1436.003496504,0.14113220320997305,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1977-09-03,1977-09-14,458.6166,0.9126459050733976,418.5545619886844,0.634,1977,9,3,1977.09,1976,12,338,49,0.03616311415582233,5.398849494456727,0.01289879500728673,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.32970611846713266,280.5545619886844,280.5545619886844,,2,140.2772809943422,140.2772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,339.5545619886844,965.4834955289493,990.0,0.15472291726561474,0.02611091239773688,989.8191661703366,0.13918591552835685,0.13918591552835685,,,24.19648472585918,24.19648472585918,,,,0.5611091239773688,0.5611091239773688,,,0.91,0.91,,,0.97,0.97,,,29.391499896330927,29.391499896330927,,,58.782999792661855,1410.7919950238845,0.14044286009777396,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1977-09-04,1977-09-15,453.6742,0.9106705857913724,413.14774947243217,0.639,1977,9,4,1977.09,1976,12,339,49,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3340209408770076,275.14774947243217,275.14774947243217,,2,137.57387473621608,137.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,334.14774947243217,965.459164872626,990.0,0.15292729687276346,0.025029549894486438,989.8220431532327,0.1338527029413794,0.1338527029413794,,,24.229025577665386,24.229025577665386,,,,0.5502954989448643,0.5502954989448643,,,0.91,0.91,,,0.97,0.97,,,28.863836222785093,28.863836222785093,,,57.727672445570185,1385.4641386936844,0.13972645989064533,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1977-09-05,1977-09-16,448.7655,0.9074387897559502,407.2272222042238,0.643,1977,9,5,1977.09,1976,12,340,49,0.03518443199844493,5.920527268208388,0.01453863333635209,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3388771488630817,269.22722220422384,269.22722220422384,,1,269.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,328.22722220422384,965.432522499919,990.0,0.15096107010472376,0.02384544444084476,989.8251934854544,0.5127515241403995,,,,23.87991946139507,,,,,1.0769088888168952,,,,0.95,,,,0.98,,,,58.71790019409583,,,,58.71790019409583,1409.2296046582999,0.14418952612320424,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1977-09-06,1977-09-17,443.8904,0.9062157470692864,402.26047045288436,0.648,1977,9,6,1977.09,1976,12,341,49,0.034755304647129205,4.966751751339416,0.01234710372050131,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.34306130016860203,264.2604704528844,264.2604704528844,,1,264.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,323.26047045288436,965.410172117038,990.0,0.14931159535335642,0.022852094090576872,989.827836310556,0.4940400637050192,,,,23.923624129813124,,,,,1.0570418818115377,,,,0.95,,,,0.98,,,,57.740144001115105,,,,57.740144001115105,1385.7634560267625,0.1435391947314844,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1977-09-07,1977-09-18,443.8904,0.9062157470692864,402.26047045288436,0.648,1977,9,7,1977.09,1976,12,342,49,0.034755304647129205,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.34306130016860203,264.2604704528844,264.2604704528844,,1,264.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,323.26047045288436,965.410172117038,990.0,0.14931159535335642,0.022852094090576872,989.827836310556,0.4940400637050192,,,,23.923624129813124,,,,,1.0570418818115377,,,,0.95,,,,0.98,,,,57.740144001115105,,,,57.740144001115105,1385.7634560267625,0.1435391947314844,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1977-09-08,1977-09-19,439.0488,0.9057878471478402,397.6850673448427,0.657,1977,9,8,1977.09,1976,12,343,49,0.034359989818594415,4.575403108041655,0.011505091550430805,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.34700825183445155,259.6850673448427,259.6850673448427,,1,259.6850673448427,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,318.6850673448427,965.3884253367239,990.0,0.1477920887861101,0.021937013468968543,989.8302708977451,0.4771094356964025,,,,23.96473612532444,,,,,1.0387402693793708,,,,0.95,,,,0.98,,,,56.8379383799516,,,,56.8379383799516,1364.1105211188385,0.14292198286305274,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1977-09-09,1977-09-20,434.2405,0.9034714870538484,392.32391027400666,0.66,1977,9,9,1977.09,1976,12,344,50,0.033896785847674166,5.361157070836043,0.01366512957900452,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.35175016456075314,254.3239102740066,254.3239102740066,,1,254.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,313.3239102740066,965.3616195513699,990.0,0.14601163071830478,0.02086478205480133,989.833123587227,0.4576452026288675,,,,24.013858833228053,,,,,1.0172956410960263,,,,0.95,,,,0.98,,,,55.77862881368189,,,,55.77862881368189,1338.6870915283653,0.14217494104482445,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1977-09-10,1977-09-21,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1977,9,10,1977.09,1976,12,345,50,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3530335798483993,252.8976592517356,252.8976592517356,,1,252.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,311.8976592517356,965.3544882962588,990.0,0.14553796801718155,0.020579531850347117,989.8338825001324,0.4525350088010925,,,,24.026859195072788,,,,,1.0115906370069423,,,,0.95,,,,0.98,,,,55.49584919125145,,,,55.49584919125145,1331.9003805900347,0.14197027758488692,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1977-09-11,1977-09-22,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1977,9,11,1977.09,1976,12,346,50,0.03377355775934996,0.0,0.0,0.1,1,Wet,48,8,7,4,79,146.0,0.3734992946222196,244.8976592517356,244.8976592517356,,1,244.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,307.8976592517356,965.3544882962588,990.0,0.14420955473304872,0.01897953185034712,989.8368109134166,0.4244007437139376,,,,24.057921873443995,,,,,0.9795906370069424,,,,0.94,,,,0.98,,,,53.24338777487389,,,,53.24338777487389,1277.841306596973,0.13620799847405962,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1977-09-12,1977-09-23,424.724,0.9094702475352612,386.2738414141663,0.669,1977,9,12,1977.09,1976,12,347,50,0.033374059898183976,4.623817837569277,0.011970310546117404,0.1,1,Wet,48,8,7,4,79,146.0,0.3779701971676034,240.27384141416638,240.27384141416638,,1,240.27384141416638,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,303.27384141416627,965.3313692070708,990.0,0.14267396947333938,0.018054768282833263,989.839271262244,0.40854953816267736,,,,24.0993525170104,,,,,0.9610953656566652,,,,0.94,,,,0.98,,,,52.328080339453756,,,,52.328080339453756,1255.8739281468902,0.13546886878976386,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1977-09-13,1977-09-24,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1977,9,13,1977.09,1976,12,348,50,0.03305210630954742,3.7263146832934235,0.00974078885083195,0.1,1,Wet,48,8,7,4,79,146.0,0.3816519250501203,236.5475267308729,236.5475267308729,,1,236.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,299.5475267308729,965.3127376336544,990.0,0.1414364479918028,0.01730950534617458,989.841254046662,0.3959935494105302,,,,24.13252286359712,,,,,0.9461901069234916,,,,0.94,,,,0.98,,,,51.58745161485548,,,,51.58745161485548,1238.0988387565314,0.13485239874821595,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1977-09-14,1977-09-25,415.3399,0.9146103777828084,379.8741828472738,0.68,1977,9,14,1977.09,1976,12,349,50,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.1,1,Wet,48,8,7,4,79,146.0,0.3843377796977018,233.87418284727383,233.87418284727383,,1,233.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.8741828472738,965.2993709142364,990.0,0.14054862160979573,0.01677483656945476,989.8426765418207,0.3871056957955903,,,,24.15619993178887,,,,,0.9354967313890952,,,,0.94,,,,0.98,,,,51.05447741759036,,,,51.05447741759036,1225.3074580221685,0.13439838694728173,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1977-09-15,1977-09-26,410.6973,0.9155125588126376,375.9985360204415,0.687,1977,9,15,1977.09,1976,12,350,50,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.1,1,Wet,48,8,7,4,79,146.0,0.38829938420840704,229.99853602044152,229.99853602044152,,1,229.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.9985360204415,965.2799926801023,990.0,0.13926150642745289,0.015999707204088304,989.8447387863685,0.3743988199440703,,,,24.19034728632221,,,,,0.919994144081766,,,,0.94,,,,0.98,,,,50.27940291535877,,,,50.27940291535877,1206.7056699686104,0.13372233692054927,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1977-09-16,1977-09-27,410.6973,0.9155125588126376,375.9985360204415,0.687,1977,9,16,1977.09,1976,12,351,51,0.032486273512166146,0.0,0.0,0.1,1,Wet,48,8,7,4,79,146.0,0.38829938420840704,229.99853602044152,229.99853602044152,,1,229.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.9985360204415,965.2799926801023,990.0,0.13926150642745289,0.015999707204088304,989.8447387863685,0.3743988199440703,,,,24.19034728632221,,,,,0.919994144081766,,,,0.94,,,,0.98,,,,50.27940291535877,,,,50.27940291535877,1206.7056699686104,0.13372233692054927,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1977-09-17,1977-09-28,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1977,9,17,1977.09,1976,12,352,51,0.03222305603737795,3.046498550789352,0.00816860680386349,0.1,1,Wet,48,8,7,4,79,146.0,0.39147124920018783,226.95203746965214,226.95203746965214,,1,226.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,289.95203746965217,965.2647601873482,990.0,0.13824975414121288,0.015390407493930431,989.8463598383651,0.3645584680816918,,,,24.217041182935052,,,,,0.9078081498786088,,,,0.94,,,,0.98,,,,49.668163603595104,,,,49.668163603595104,1192.0359264862825,0.13317574007793614,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1977-09-18,1977-09-29,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1977,9,18,1977.09,1976,12,353,51,0.03137550007297417,9.809675513932634,0.027013305363500374,0.1,1,Wet,48,8,7,4,79,146.0,0.40204618159586347,217.14236195571957,217.14236195571957,,1,217.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,280.1423619557196,965.2157118097786,990.0,0.1349919283247777,0.013428472391143908,989.851579599284,0.3337580225742095,,,,24.30210976693127,,,,,0.8685694478228781,,,,0.94,,,,0.98,,,,47.68825952926317,,,,47.68825952926317,1144.518228702316,0.13132111404584115,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1977-09-19,1977-09-30,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1977,9,19,1977.09,1976,12,354,51,0.030819824768219112,6.43142713836869,0.01802980091334127,0.1,1,Wet,48,8,7,4,79,146.0,0.409294994208006,210.71093481735085,210.71093481735085,,1,210.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,273.71093481735085,965.1835546740867,990.0,0.13285603001314233,0.012142186963470171,989.8550017830232,0.3142978737312794,,,,24.357149235205327,,,,,0.8428437392694034,,,,0.94,,,,0.97,,,,45.90733966997683,,,,45.90733966997683,1101.7761520794438,0.12869619400224744,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1977-09-20,1977-10-01,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1977,9,20,1977.09,1976,12,355,51,0.030474497418131064,3.996844329722818,0.0113316831890588,0.1,1,Wet,48,8,7,4,79,146.0,0.4139329954132388,206.71409048762803,206.71409048762803,,1,206.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,269.71409048762797,965.1635704524381,990.0,0.13152866473758865,0.011342818097525605,989.8571285171647,0.302496856401268,,,,24.39106120832548,,,,,0.8268563619505122,,,,0.94,,,,0.97,,,,45.09925546330955,,,,45.09925546330955,1082.3821311194292,0.12786349249886708,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1977-09-21,1977-10-02,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1977,9,21,1977.09,1976,12,356,51,0.030474497418131064,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3912517353905955,214.71409048762803,214.71409048762803,,1,214.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,273.71409048762797,965.1635704524381,990.0,0.13285707802172148,0.012942818097525606,989.8542001038808,0.3263423430448384,,,,24.364287308397852,,,,,0.8588563619505121,,,,0.94,,,,0.98,,,,47.275615794477694,,,,47.275615794477694,1134.6147790674645,0.1340338168206409,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1977-09-22,1977-10-03,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1977,9,22,1977.09,1976,12,357,51,0.030244835217834637,2.658127318245647,0.007593435330108783,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3942226801410768,212.0559631693824,212.0559631693824,,1,212.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.0559631693824,965.1502798158471,990.0,0.13197430511160302,0.012411192633876477,989.8556145022543,0.31831962098032546,,,,24.387015065427256,,,,,0.8482238526775295,,,,0.94,,,,0.97,,,,46.257028576763446,,,,46.257028576763446,1110.168685842323,0.13214181000647876,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1977-09-23,1977-10-04,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1977,9,23,1977.09,1976,12,358,52,0.030244835217834637,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3942226801410768,212.0559631693824,212.0559631693824,,1,212.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.0559631693824,965.1502798158471,990.0,0.13197430511160302,0.012411192633876477,989.8556145022543,0.31831962098032546,,,,24.387015065427256,,,,,0.8482238526775295,,,,0.94,,,,0.97,,,,46.257028576763446,,,,46.257028576763446,1110.168685842323,0.13214181000647876,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1977-09-24,1977-10-05,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1977,9,24,1977.09,1976,12,359,52,0.02988283046109572,4.1898698696634264,0.012114138826648696,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.39899834841691934,207.8660932997189,207.8660932997189,,1,207.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.8660932997189,965.1293304664986,990.0,0.1305828354131908,0.01157321865994379,989.8578439459268,0.3058752346975377,,,,24.422638244730788,,,,,0.8314643731988758,,,,0.94,,,,0.97,,,,45.409301941547405,,,,45.409301941547405,1089.8232465971378,0.1312915686771205,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1977-09-25,1977-10-06,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1977,9,25,1977.09,1976,12,360,52,0.02988283046109572,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.39899834841691934,207.8660932997189,207.8660932997189,,1,207.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.8660932997189,965.1293304664986,990.0,0.1305828354131908,0.01157321865994379,989.8578439459268,0.3058752346975377,,,,24.422638244730788,,,,,0.8314643731988758,,,,0.94,,,,0.97,,,,45.409301941547405,,,,45.409301941547405,1089.8232465971378,0.1312915686771205,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1977-09-26,1977-10-07,374.7305,0.9126410588772004,341.99444031358274,0.721,1977,9,26,1977.09,1976,12,361,52,0.02954831964309355,3.871652986136212,0.011320806801964976,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.4035153316336504,203.99444031358277,203.99444031358277,,1,203.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.99444031358274,965.109972201568,990.0,0.1292970465986068,0.010798888062716549,989.8599040653387,0.2945950926269205,,,,24.45533677114391,,,,,0.8159777612543309,,,,0.94,,,,0.97,,,,44.62318595707266,,,,44.62318595707266,1070.9564629697438,0.13047927304361034,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1977-09-27,1977-10-08,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1977,9,27,1977.09,1976,12,362,52,0.029353030239845836,2.260294019070784,0.006653125815358456,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.4061999699034352,201.734146294512,201.734146294512,,1,201.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.73414629451196,965.0986707314727,990.0,0.1285463954483619,0.010346829258902393,989.8611067752928,0.2881069758803682,,,,24.474329067939863,,,,,0.8069365851780478,,,,0.94,,,,0.97,,,,44.16302416392329,,,,44.16302416392329,1059.9125799341589,0.1299928919292052,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1977-09-28,1977-10-09,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1977,9,28,1977.09,1976,12,363,52,0.029353030239845836,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.4061999699034352,201.734146294512,201.734146294512,,1,201.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.73414629451196,965.0986707314727,990.0,0.1285463954483619,0.010346829258902393,989.8611067752928,0.2881069758803682,,,,24.474329067939863,,,,,0.8069365851780478,,,,0.94,,,,0.97,,,,44.16302416392329,,,,44.16302416392329,1059.9125799341589,0.1299928919292052,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1977-09-29,1977-10-10,366.0613,0.9174101485614996,335.8283516156156,0.732,1977,9,29,1977.09,1976,12,364,52,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.4109242097521083,197.8283516156156,197.8283516156156,,1,197.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8283516156156,965.079141758078,990.0,0.12724926806422654,0.00978283516156156,989.8629678967743,0.27706455716168404,,,,24.506761581534413,,,,,0.7913134064624624,,,,0.93,,,,0.97,,,,42.90403598217328,,,,42.90403598217328,1029.696863572159,0.12775584841413462,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1977-09-30,1977-10-11,366.0613,0.9174101485614996,335.8283516156156,0.732,1977,9,30,1977.09,1976,12,365,53,0.029015569579589187,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.4109242097521083,197.8283516156156,197.8283516156156,,1,197.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8283516156156,965.079141758078,990.0,0.12724926806422654,0.00978283516156156,989.8629678967743,0.27706455716168404,,,,24.506761581534413,,,,,0.7913134064624624,,,,0.93,,,,0.97,,,,42.90403598217328,,,,42.90403598217328,1029.696863572159,0.12775584841413462,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
