Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1979-10-01,1979-10-12,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1979,10,1,1979.1,1979,1,1,1,0.029353030239845836,0.0,0.0,0.09,1,Wet,44,7,6,3,60,120.0,0.3532173651334219,219.734146294512,219.734146294512,,1,219.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,276.73414629451196,965.0986707314727,990.0,0.13386004858489325,0.013946829258902392,989.8521931221562,0.3417643893319173,,,,24.41175800135174,,,,,0.8789365851780478,,,,0.94,,,,0.98,,,,48.47519262281378,,,,48.47519262281378,1163.404622947531,0.14268566510471148,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1979-10-02,1979-10-13,366.0613,0.9174101485614996,335.8283516156156,0.732,1979,10,2,1979.1,1979,1,2,1,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.09,1,Wet,44,7,6,3,60,120.0,0.35732539978444205,215.8283516156156,215.8283516156156,,1,215.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.8283516156156,965.079141758078,990.0,0.13256292120075794,0.01316567032312312,989.8542714084763,0.3297348981819824,,,,24.445394752216092,,,,,0.8633134064624624,,,,0.94,,,,0.98,,,,47.67914789981192,,,,47.67914789981192,1144.299549595486,0.1419747548723486,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1979-10-03,1979-10-14,366.0613,0.9174101485614996,335.8283516156156,0.732,1979,10,3,1979.1,1979,1,3,1,0.029015569579589187,0.0,0.0,0.09,1,Wet,44,7,6,3,60,120.0,0.35732539978444205,215.8283516156156,215.8283516156156,,1,215.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.8283516156156,965.079141758078,990.0,0.13256292120075794,0.01316567032312312,989.8542714084763,0.3297348981819824,,,,24.445394752216092,,,,,0.8633134064624624,,,,0.94,,,,0.98,,,,47.67914789981192,,,,47.67914789981192,1144.299549595486,0.1419747548723486,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1979-10-04,1979-10-15,366.0613,0.9174101485614996,335.8283516156156,0.732,1979,10,4,1979.1,1979,1,4,1,0.029015569579589187,0.0,0.0,0.09,1,Wet,44,7,6,3,60,120.0,0.35732539978444205,215.8283516156156,215.8283516156156,,1,215.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.8283516156156,965.079141758078,990.0,0.13256292120075794,0.01316567032312312,989.8542714084763,0.3297348981819824,,,,24.445394752216092,,,,,0.8633134064624624,,,,0.94,,,,0.98,,,,47.67914789981192,,,,47.67914789981192,1144.299549595486,0.1419747548723486,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1979-10-05,1979-10-16,361.7746,0.9216841006983292,333.4418968564978,0.736,1979,10,5,1979.1,1979,1,5,1,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.09,1,Wet,44,7,6,3,60,120.0,0.3598827895693143,213.4418968564978,213.4418968564978,,1,213.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,270.4418968564978,965.0672094842823,990.0,0.1317703716497594,0.01268837937129956,989.8555412489791,0.3224902488265985,,,,24.46584151586993,,,,,0.8537675874259912,,,,0.94,,,,0.98,,,,47.191389693031674,,,,47.191389693031674,1132.5933526327601,0.1415280747198402,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1979-10-06,1979-10-17,357.5196,0.9238786600946952,330.3047290055915,0.742,1979,10,6,1979.1,1979,1,6,1,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.09,1,Wet,44,7,6,3,60,120.0,0.3633008838876437,210.30472900559155,210.30472900559155,,1,210.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,267.3047290055915,965.051523645028,990.0,0.13072850778783482,0.012060945801118305,989.8572105464112,0.3130882781433138,,,,24.49259862323987,,,,,0.8412189160223661,,,,0.94,,,,0.97,,,,46.073637312488486,,,,46.073637312488486,1105.7672954997238,0.13948827632954822,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1979-10-07,1979-10-18,357.5196,0.9238786600946952,330.3047290055915,0.742,1979,10,7,1979.1,1979,1,7,1,0.02853832858608311,0.0,0.0,0.09,1,Wet,44,7,6,3,60,120.0,0.3633008838876437,210.30472900559155,210.30472900559155,,1,210.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,267.3047290055915,965.051523645028,990.0,0.13072850778783482,0.012060945801118305,989.8572105464112,0.3130882781433138,,,,24.49259862323987,,,,,0.8412189160223661,,,,0.94,,,,0.97,,,,46.073637312488486,,,,46.073637312488486,1105.7672954997238,0.13948827632954822,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1979-10-08,1979-10-19,366.0613,0.9174101485614996,335.8283516156156,0.732,1979,10,8,1979.1,1979,1,8,2,0.029015569579589187,5.523622610024064,0.01644775547821026,0.09,1,Wet,44,7,6,3,60,120.0,0.35732539978444205,215.8283516156156,215.8283516156156,,1,215.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.8283516156156,965.079141758078,990.0,0.13256292120075794,0.01316567032312312,989.8542714084763,0.3297348981819824,,,,24.445394752216092,,,,,0.8633134064624624,,,,0.94,,,,0.98,,,,47.67914789981192,,,,47.67914789981192,1144.299549595486,0.1419747548723486,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1979-10-09,1979-10-20,366.0613,0.9174101485614996,335.8283516156156,0.732,1979,10,9,1979.1,1979,1,9,2,0.029015569579589187,0.0,0.0,0.09,1,Wet,44,7,6,3,60,120.0,0.35732539978444205,215.8283516156156,215.8283516156156,,1,215.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.8283516156156,965.079141758078,990.0,0.13256292120075794,0.01316567032312312,989.8542714084763,0.3297348981819824,,,,24.445394752216092,,,,,0.8633134064624624,,,,0.94,,,,0.98,,,,47.67914789981192,,,,47.67914789981192,1144.299549595486,0.1419747548723486,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1979-10-10,1979-10-21,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1979,10,10,1979.1,1979,1,10,2,0.029353030239845836,3.9057946788963696,0.01149662087693263,0.09,1,Wet,44,7,6,3,60,120.0,0.3532173651334219,219.734146294512,219.734146294512,,1,219.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,276.73414629451196,965.0986707314727,990.0,0.13386004858489325,0.013946829258902392,989.8521931221562,0.3417643893319173,,,,24.41175800135174,,,,,0.8789365851780478,,,,0.94,,,,0.98,,,,48.47519262281378,,,,48.47519262281378,1163.404622947531,0.14268566510471148,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1979-10-11,1979-10-22,374.7305,0.9126410588772004,341.99444031358274,0.721,1979,10,11,1979.1,1979,1,11,2,0.02954831964309355,2.260294019070784,0.006609154280397855,0.08,1,Wet,44,7,6,3,60,120.0,0.3508828970727395,221.99444031358277,221.99444031358277,,1,221.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,278.99444031358274,965.109972201568,990.0,0.13461069973513815,0.01439888806271655,989.850990412202,0.3488237275829691,,,,24.392194483051284,,,,,0.8879777612543309,,,,0.94,,,,0.98,,,,48.93458491028608,,,,48.93458491028608,1174.430037846866,0.1430859076697762,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1979-10-12,1979-10-23,374.7305,0.9126410588772004,341.99444031358274,0.721,1979,10,12,1979.1,1979,1,12,2,0.02954831964309355,0.0,0.0,0.08,1,Wet,44,7,6,3,60,120.0,0.3508828970727395,221.99444031358277,221.99444031358277,,1,221.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,278.99444031358274,965.109972201568,990.0,0.13461069973513815,0.01439888806271655,989.850990412202,0.3488237275829691,,,,24.392194483051284,,,,,0.8879777612543309,,,,0.94,,,,0.98,,,,48.93458491028608,,,,48.93458491028608,1174.430037846866,0.1430859076697762,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1979-10-13,1979-10-24,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1979,10,13,1979.1,1979,1,13,2,0.029353030239845836,2.260294019070784,0.006653125815358456,0.08,1,Wet,44,7,6,3,60,120.0,0.3532173651334219,219.734146294512,219.734146294512,,1,219.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,276.73414629451196,965.0986707314727,990.0,0.13386004858489325,0.013946829258902392,989.8521931221562,0.3417643893319173,,,,24.41175800135174,,,,,0.8789365851780478,,,,0.94,,,,0.98,,,,48.47519262281378,,,,48.47519262281378,1163.404622947531,0.14268566510471148,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1979-10-14,1979-10-25,366.0613,0.9174101485614996,335.8283516156156,0.732,1979,10,14,1979.1,1979,1,14,2,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.08,1,Wet,44,7,6,3,60,120.0,0.35732539978444205,215.8283516156156,215.8283516156156,,1,215.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.8283516156156,965.079141758078,990.0,0.13256292120075794,0.01316567032312312,989.8542714084763,0.3297348981819824,,,,24.445394752216092,,,,,0.8633134064624624,,,,0.94,,,,0.98,,,,47.67914789981192,,,,47.67914789981192,1144.299549595486,0.1419747548723486,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1979-10-15,1979-10-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1979,10,15,1979.1,1979,1,15,3,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.08,1,Wet,44,7,6,3,60,120.0,0.3598827895693143,213.4418968564978,213.4418968564978,,1,213.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,270.4418968564978,965.0672094842823,990.0,0.1317703716497594,0.01268837937129956,989.8555412489791,0.3224902488265985,,,,24.46584151586993,,,,,0.8537675874259912,,,,0.94,,,,0.98,,,,47.191389693031674,,,,47.191389693031674,1132.5933526327601,0.1415280747198402,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1979-10-16,1979-10-27,357.5196,0.9238786600946952,330.3047290055915,0.742,1979,10,16,1979.1,1979,1,16,3,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.08,1,Wet,44,7,6,3,60,120.0,0.3633008838876437,210.30472900559155,210.30472900559155,,1,210.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,267.3047290055915,965.051523645028,990.0,0.13072850778783482,0.012060945801118305,989.8572105464112,0.3130882781433138,,,,24.49259862323987,,,,,0.8412189160223661,,,,0.94,,,,0.97,,,,46.073637312488486,,,,46.073637312488486,1105.7672954997238,0.13948827632954822,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1979-10-17,1979-10-28,357.5196,0.9238786600946952,330.3047290055915,0.742,1979,10,17,1979.1,1979,1,17,3,0.02853832858608311,0.0,0.0,0.08,1,Wet,44,7,6,3,60,120.0,0.3633008838876437,210.30472900559155,210.30472900559155,,1,210.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,267.3047290055915,965.051523645028,990.0,0.13072850778783482,0.012060945801118305,989.8572105464112,0.3130882781433138,,,,24.49259862323987,,,,,0.8412189160223661,,,,0.94,,,,0.97,,,,46.073637312488486,,,,46.073637312488486,1105.7672954997238,0.13948827632954822,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1979-10-18,1979-10-29,353.2963,0.9223127992632232,325.84969942233937,0.746,1979,10,18,1979.1,1979,1,18,3,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.08,1,Wet,44,7,6,3,60,120.0,0.3682679475007462,205.84969942233937,205.84969942233937,,1,205.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,262.84969942233937,965.0292484971117,990.0,0.12924897766793558,0.011169939884467874,989.8595810824477,0.29997416755005885,,,,24.53035841778595,,,,,0.8233987976893575,,,,0.94,,,,0.97,,,,45.16715398813363,,,,45.16715398813363,1084.011695715207,0.13861345911383427,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1979-10-19,1979-10-30,353.2963,0.9223127992632232,325.84969942233937,0.746,1979,10,19,1979.1,1979,1,19,3,0.02815341403009012,0.0,0.0,0.08,1,Wet,44,7,6,3,60,120.0,0.3682679475007462,205.84969942233937,205.84969942233937,,1,205.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,262.84969942233937,965.0292484971117,990.0,0.12924897766793558,0.011169939884467874,989.8595810824477,0.29997416755005885,,,,24.53035841778595,,,,,0.8233987976893575,,,,0.94,,,,0.97,,,,45.16715398813363,,,,45.16715398813363,1084.011695715207,0.13861345911383427,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1979-10-20,1979-10-31,357.5196,0.9238786600946952,330.3047290055915,0.742,1979,10,20,1979.1,1979,1,20,3,0.02853832858608311,4.4550295832521565,0.013487634877842571,0.08,1,Wet,44,7,6,3,60,120.0,0.3633008838876437,210.30472900559155,210.30472900559155,,1,210.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,267.3047290055915,965.051523645028,990.0,0.13072850778783482,0.012060945801118305,989.8572105464112,0.3130882781433138,,,,24.49259862323987,,,,,0.8412189160223661,,,,0.94,,,,0.97,,,,46.073637312488486,,,,46.073637312488486,1105.7672954997238,0.13948827632954822,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1979-10-21,1979-11-01,366.0613,0.9174101485614996,335.8283516156156,0.732,1979,10,21,1979.1,1979,1,21,3,0.029015569579589187,5.523622610024064,0.01644775547821026,0.06,1,Wet,44,7,6,3,60,120.0,0.35732539978444205,215.8283516156156,215.8283516156156,,1,215.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.8283516156156,965.079141758078,990.0,0.13256292120075794,0.01316567032312312,989.8542714084763,0.3297348981819824,,,,24.445394752216092,,,,,0.8633134064624624,,,,0.94,,,,0.98,,,,47.67914789981192,,,,47.67914789981192,1144.299549595486,0.1419747548723486,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1979-10-22,1979-11-02,366.0613,0.9174101485614996,335.8283516156156,0.732,1979,10,22,1979.1,1979,1,22,4,0.029015569579589187,0.0,0.0,0.06,1,Wet,44,7,6,3,60,120.0,0.35732539978444205,215.8283516156156,215.8283516156156,,1,215.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.8283516156156,965.079141758078,990.0,0.13256292120075794,0.01316567032312312,989.8542714084763,0.3297348981819824,,,,24.445394752216092,,,,,0.8633134064624624,,,,0.94,,,,0.98,,,,47.67914789981192,,,,47.67914789981192,1144.299549595486,0.1419747548723486,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1979-10-23,1979-11-03,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1979,10,23,1979.1,1979,1,23,4,0.02988283046109572,10.037741684103368,0.029022046041977605,0.06,1,Wet,44,7,6,3,60,120.0,0.3469550855799299,225.8660932997189,225.8660932997189,,1,225.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,282.86609329971895,965.1293304664986,990.0,0.13589648854972214,0.015173218659943791,989.8489302927903,0.3610823137962427,,,,24.358517512495517,,,,,0.9034643731988758,,,,0.94,,,,0.98,,,,49.719279890709494,,,,49.719279890709494,1193.2627173770281,0.14375297507878002,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1979-10-24,1979-11-04,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1979,10,24,1979.1,1979,1,24,4,0.030819824768219112,10.844841517631895,0.030402324288670464,0.06,1,Wet,44,7,6,3,60,120.0,0.3364068445545254,236.71093481735085,236.71093481735085,,1,236.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,293.7109348173508,965.1835546740867,990.0,0.13949809643380656,0.017342186963470167,989.8431597166028,0.3965400733770051,,,,24.26306496913897,,,,,0.9468437392694034,,,,0.94,,,,0.98,,,,51.902337613336925,,,,51.902337613336925,1245.6561027200864,0.1455025135125528,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1979-10-25,1979-11-05,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1979,10,25,1979.1,1979,1,25,4,0.03222305603737795,16.241102652301322,0.04354742975126632,0.06,1,Wet,44,7,6,3,60,120.0,0.3217571911234421,252.95203746965214,252.95203746965214,,1,252.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,309.95203746965217,965.2647601873482,990.0,0.1448918205618771,0.020590407493930436,989.8345177719443,0.4527293198396136,,,,24.11702826475639,,,,,1.011808149878609,,,,0.95,,,,0.98,,,,55.716094026366655,,,,55.716094026366655,1337.1862566327998,0.14939211595244434,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1979-10-26,1979-11-06,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1979,10,26,1979.1,1979,1,26,4,0.030244835217834637,22.896074300269788,0.06540689692291005,0.06,1,Wet,44,7,6,3,60,120.0,0.3428023305574581,230.0559631693824,230.0559631693824,,1,230.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,287.0559631693824,965.1502798158471,990.0,0.13728795824813436,0.016011192633876476,989.8467008491181,0.3745855639924918,,,,24.32183546927852,,,,,0.9202238526775296,,,,0.94,,,,0.98,,,,50.56532207519957,,,,50.56532207519957,1213.5677298047895,0.1444492521063908,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1979-10-27,1979-11-07,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1979,10,27,1979.1,1979,1,27,4,0.02988283046109572,4.1898698696634264,0.012114138826648696,0.06,1,Wet,44,7,6,3,60,120.0,0.3469550855799299,225.8660932997189,225.8660932997189,,1,225.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,282.86609329971895,965.1293304664986,990.0,0.13589648854972214,0.015173218659943791,989.8489302927903,0.3610823137962427,,,,24.358517512495517,,,,,0.9034643731988758,,,,0.94,,,,0.98,,,,49.719279890709494,,,,49.719279890709494,1193.2627173770281,0.14375297507878002,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1979-10-28,1979-11-08,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1979,10,28,1979.1,1979,1,28,4,0.030244835217834637,4.1898698696634264,0.01196914296710913,0.06,1,Wet,44,7,6,3,60,120.0,0.3428023305574581,230.0559631693824,230.0559631693824,,1,230.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,287.0559631693824,965.1502798158471,990.0,0.13728795824813436,0.016011192633876476,989.8467008491181,0.3745855639924918,,,,24.32183546927852,,,,,0.9202238526775296,,,,0.94,,,,0.98,,,,50.56532207519957,,,,50.56532207519957,1213.5677298047895,0.1444492521063908,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1979-10-29,1979-11-09,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1979,10,29,1979.1,1979,1,29,5,0.030244835217834637,0.0,0.0,0.06,1,Wet,44,7,6,3,60,120.0,0.3428023305574581,230.0559631693824,230.0559631693824,,1,230.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,287.0559631693824,965.1502798158471,990.0,0.13728795824813436,0.016011192633876476,989.8467008491181,0.3745855639924918,,,,24.32183546927852,,,,,0.9202238526775296,,,,0.94,,,,0.98,,,,50.56532207519957,,,,50.56532207519957,1213.5677298047895,0.1444492521063908,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1979-10-30,1979-11-10,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1979,10,30,1979.1,1979,1,30,5,0.030819824768219112,6.654971647968466,0.01865648343910752,0.06,1,Wet,44,7,6,3,60,120.0,0.3364068445545254,236.71093481735085,236.71093481735085,,1,236.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,293.7109348173508,965.1835546740867,990.0,0.13949809643380656,0.017342186963470167,989.8431597166028,0.3965400733770051,,,,24.26306496913897,,,,,0.9468437392694034,,,,0.94,,,,0.98,,,,51.902337613336925,,,,51.902337613336925,1245.6561027200864,0.1455025135125528,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1979-10-31,1979-11-11,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1979,10,31,1979.1,1979,1,31,5,0.03168407076347461,10.002847167309028,0.027276987281943662,0.06,1,Wet,44,7,6,3,60,120.0,0.3272306793340529,246.71378198465987,246.71378198465987,,1,246.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,303.7137819846599,965.2335689099233,990.0,0.14282007519785753,0.019342756396931976,989.8378371684053,0.430708814139622,,,,24.17355944434234,,,,,0.9868551279386396,,,,0.94,,,,0.98,,,,53.8960516404527,,,,53.8960516404527,1293.505239370865,0.14697034659773775,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1979-11-01,1979-11-12,410.6973,0.9155125588126376,375.9985360204415,0.687,1979,11,1,1979.11,1979,2,32,5,0.032486273512166146,9.284754035781647,0.02469359092205846,0.06,1,Wet,42,7,6,3,56,114.0,0.3031926698613589,261.9985360204415,261.9985360204415,,1,261.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,316.9985360204415,965.2799926801023,990.0,0.14723198613224994,0.022399707204088303,989.8303683066637,0.4856333622073343,,,,24.064742264354173,,,,,1.0479941440817662,,,,0.95,,,,0.98,,,,57.58359405204207,,,,57.58359405204207,1382.00625724901,0.15314845281448514,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1979-11-02,1979-11-13,415.3399,0.9146103777828084,379.8741828472738,0.68,1979,11,2,1979.11,1979,2,33,5,0.03282112939800446,3.8756468268323374,0.010202448604912215,0.06,1,Wet,42,7,6,3,56,114.0,0.30009936222971234,265.8741828472738,265.8741828472738,,1,265.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,320.8741828472738,965.2993709142364,990.0,0.14851910131459278,0.02317483656945476,989.828306062116,0.5000814886652134,,,,24.028853659214462,,,,,1.0634967313890953,,,,0.95,,,,0.98,,,,58.34825992788103,,,,58.34825992788103,1400.358238269145,0.15359890869798756,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1979-11-03,1979-11-14,415.3399,0.9146103777828084,379.8741828472738,0.68,1979,11,3,1979.11,1979,2,34,5,0.03282112939800446,0.0,0.0,0.06,1,Wet,42,7,6,3,56,114.0,0.30009936222971234,265.8741828472738,265.8741828472738,,1,265.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,320.8741828472738,965.2993709142364,990.0,0.14851910131459278,0.02317483656945476,989.828306062116,0.5000814886652134,,,,24.028853659214462,,,,,1.0634967313890953,,,,0.95,,,,0.98,,,,58.34825992788103,,,,58.34825992788103,1400.358238269145,0.15359890869798756,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1979-11-04,1979-11-15,424.724,0.9094702475352612,386.2738414141663,0.669,1979,11,4,1979.11,1979,2,35,5,0.033374059898183976,6.3996585668924695,0.016567672673518417,0.06,1,Wet,42,7,6,3,56,114.0,0.2951274142267588,272.27384141416627,272.27384141416627,,1,272.27384141416627,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,327.27384141416627,965.3313692070708,990.0,0.1506444491781364,0.024454768282833262,989.8249007825392,0.524400569633234,,,,23.969131005835067,,,,,1.089095365656665,,,,0.95,,,,0.98,,,,59.6042045080585,,,,59.6042045080585,1430.5009081934036,0.1543055680132125,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1979-11-05,1979-11-16,424.724,0.9094702475352612,386.2738414141663,0.669,1979,11,5,1979.11,1979,2,36,6,0.033374059898183976,0.0,0.0,0.06,1,Wet,42,7,6,3,56,114.0,0.2951274142267588,272.27384141416627,272.27384141416627,,1,272.27384141416627,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,327.27384141416627,965.3313692070708,990.0,0.1506444491781364,0.024454768282833262,989.8249007825392,0.524400569633234,,,,23.969131005835067,,,,,1.089095365656665,,,,0.95,,,,0.98,,,,59.6042045080585,,,,59.6042045080585,1430.5009081934036,0.1543055680132125,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1979-11-06,1979-11-17,424.724,0.9094702475352612,386.2738414141663,0.669,1979,11,6,1979.11,1979,2,37,6,0.033374059898183976,0.0,0.0,0.06,1,Wet,42,7,6,3,56,114.0,0.2951274142267588,272.27384141416627,272.27384141416627,,1,272.27384141416627,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,327.27384141416627,965.3313692070708,990.0,0.1506444491781364,0.024454768282833262,989.8249007825392,0.524400569633234,,,,23.969131005835067,,,,,1.089095365656665,,,,0.95,,,,0.98,,,,59.6042045080585,,,,59.6042045080585,1430.5009081934036,0.1543055680132125,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1979-11-07,1979-11-18,424.724,0.9094702475352612,386.2738414141663,0.669,1979,11,7,1979.11,1979,2,38,6,0.033374059898183976,0.0,0.0,0.06,1,Wet,42,7,6,3,56,114.0,0.2951274142267588,272.27384141416627,272.27384141416627,,1,272.27384141416627,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,327.27384141416627,965.3313692070708,990.0,0.1506444491781364,0.024454768282833262,989.8249007825392,0.524400569633234,,,,23.969131005835067,,,,,1.089095365656665,,,,0.95,,,,0.98,,,,59.6042045080585,,,,59.6042045080585,1430.5009081934036,0.1543055680132125,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1979-11-08,1979-11-19,424.724,0.9094702475352612,386.2738414141663,0.669,1979,11,8,1979.11,1979,2,39,6,0.033374059898183976,0.0,0.0,0.06,1,Wet,42,7,6,3,56,114.0,0.2951274142267588,272.27384141416627,272.27384141416627,,1,272.27384141416627,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,327.27384141416627,965.3313692070708,990.0,0.1506444491781364,0.024454768282833262,989.8249007825392,0.524400569633234,,,,23.969131005835067,,,,,1.089095365656665,,,,0.95,,,,0.98,,,,59.6042045080585,,,,59.6042045080585,1430.5009081934036,0.1543055680132125,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1979-11-09,1979-11-20,424.724,0.9094702475352612,386.2738414141663,0.669,1979,11,9,1979.11,1979,2,40,6,0.033374059898183976,0.0,0.0,0.06,1,Wet,42,7,6,3,56,114.0,0.2951274142267588,272.27384141416627,272.27384141416627,,1,272.27384141416627,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,327.27384141416627,965.3313692070708,990.0,0.1506444491781364,0.024454768282833262,989.8249007825392,0.524400569633234,,,,23.969131005835067,,,,,1.089095365656665,,,,0.95,,,,0.98,,,,59.6042045080585,,,,59.6042045080585,1430.5009081934036,0.1543055680132125,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1979-11-10,1979-11-21,434.2405,0.9034714870538484,392.32391027400666,0.66,1979,11,10,1979.11,1979,2,41,6,0.033896785847674166,6.050068859840338,0.015421106645309615,0.06,1,Wet,42,7,6,3,56,114.0,0.2905762228980135,278.3239102740066,278.3239102740066,,2,139.1619551370033,139.1619551370033,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,333.3239102740066,965.3616195513699,990.0,0.15265369713896898,0.02566478205480133,989.8216815208062,0.13697319441937406,0.13697319441937406,,,24.323088775016824,24.323088775016824,,,,0.5566478205480133,0.5566478205480133,,,0.91,0.91,,,0.97,0.97,,,29.31037538284952,29.31037538284952,,,58.62075076569904,1406.8980183767774,0.1494192661486198,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1979-11-11,1979-11-22,443.8904,0.9062157470692864,402.26047045288436,0.648,1979,11,11,1979.11,1979,2,42,6,0.034755304647129205,9.936560178877695,0.02470180618963289,0.05,1,Wet,42,7,6,3,56,114.0,0.2833984653566712,288.26047045288436,288.26047045288436,,2,144.13023522644218,144.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.26047045288436,965.410172117038,990.0,0.15595366177402065,0.027652094090576874,989.8163942441354,0.14696426247527608,0.14696426247527608,,,24.259257864622132,24.259257864622132,,,,0.5765209409057688,0.5765209409057688,,,0.91,0.91,,,0.97,0.97,,,30.27713241840744,30.27713241840744,,,60.55426483681487,1453.3023560835572,0.15053496250486642,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1979-11-12,1979-11-23,453.6742,0.9106705857913724,413.14774947243217,0.639,1979,11,12,1979.11,1979,2,43,7,0.03569596555441814,10.887279019547806,0.026352023055796103,0.05,1,Wet,42,7,6,3,56,114.0,0.275930342463615,299.14774947243217,299.14774947243217,,2,149.57387473621608,149.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,354.14774947243217,965.459164872626,990.0,0.15956936329342766,0.029829549894486437,989.8106010868123,0.15830914935693707,0.15830914935693707,,,24.19312706482933,24.19312706482933,,,,0.5982954989448643,0.5982954989448643,,,0.92,0.92,,,0.97,0.97,,,31.67935419834166,31.67935419834166,,,63.35870839668332,1520.6090015203995,0.1533560535609574,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1979-11-13,1979-11-24,458.6166,0.9126459050733976,418.5545619886844,0.634,1979,11,13,1979.11,1979,2,44,7,0.03616311415582233,5.4068125162522165,0.012917820058065427,0.05,1,Wet,42,7,6,3,56,114.0,0.2723659239511096,304.5545619886844,304.5545619886844,,2,152.2772809943422,152.2772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,359.5545619886844,965.4834955289493,990.0,0.16136498368627894,0.03091091239773688,989.807724103916,0.1640978318302836,0.1640978318302836,,,24.16013074313653,24.16013074313653,,,,0.6091091239773687,0.6091091239773687,,,0.92,0.92,,,0.97,0.97,,,32.207941057181785,32.207941057181785,,,64.41588211436357,1545.981170744726,0.15390080043161747,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1979-11-14,1979-11-25,468.6029,0.9047178570238064,423.9534114831411,0.627,1979,11,14,1979.11,1979,2,45,7,0.03662957475214339,5.398849494456727,0.012734534852708495,0.05,1,Wet,42,7,6,3,56,114.0,0.26889747059986396,309.9534114831411,309.9534114831411,,2,154.97670574157056,154.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,364.9534114831411,965.5077903516741,990.0,0.1631579595331465,0.03199068229662822,989.8048513581704,0.16998037231382299,0.16998037231382299,,,24.127080634182338,24.127080634182338,,,,0.6199068229662822,0.6199068229662822,,,0.92,0.92,,,0.97,0.97,,,32.734052131714364,32.734052131714364,,,65.46810426342873,1571.2345023222895,0.1544228740474049,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1979-11-15,1979-11-26,473.647,0.90577073560875,429.0155916088776,0.62,1979,11,15,1979.11,1979,2,46,7,0.037066947115007035,5.062180125736519,0.011799524830210777,0.05,1,Wet,42,7,6,3,56,114.0,0.26572460821874005,315.0155916088776,315.0155916088776,,2,157.5077958044388,157.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,370.0155916088776,965.53057016224,990.0,0.1648391263645719,0.03300311832177553,989.8021577553136,0.1755890178235998,0.1755890178235998,,,24.09599857525023,24.09599857525023,,,,0.6300311832177553,0.6300311832177553,,,0.92,0.92,,,0.97,0.97,,,33.22580805090534,33.22580805090534,,,66.45161610181069,1594.8387864434565,0.15489324258031373,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1979-11-16,1979-11-27,483.8375,0.9046676919919062,437.7121544241339,0.612,1979,11,16,1979.11,1979,2,47,7,0.03781833014224517,8.6965628152563,0.019868223277230524,0.05,1,Wet,42,7,6,3,56,114.0,0.2604451323723955,323.71215442413387,323.71215442413387,,2,161.85607721206696,161.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,378.7121544241339,965.5697046949084,990.0,0.16772728375709245,0.03474243088482678,989.797530285358,0.18543437218670025,0.18543437218670025,,,24.042391218262768,24.042391218262768,,,,0.6474243088482678,0.6474243088482678,,,0.92,0.92,,,0.97,0.97,,,34.06710579540926,34.06710579540926,,,68.13421159081852,1635.2210781796446,0.15565985751631173,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1979-11-17,1979-11-28,488.9841,0.903846329229718,441.96648383669736,0.607,1979,11,17,1979.11,1979,2,48,7,0.038185904203490655,4.254329412563436,0.00962590958398414,0.05,1,Wet,42,7,6,3,56,114.0,0.2579381110765901,327.96648383669736,327.96648383669736,,2,163.98324191834868,163.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,382.96648383669736,965.5888491772653,990.0,0.16914016068377402,0.035593296767339466,989.7952665425487,0.1903473824480652,0.1903473824480652,,,24.016069982835575,24.016069982835575,,,,0.6559329676733947,0.6559329676733947,,,0.92,0.92,,,0.97,0.97,,,34.477040379342924,34.477040379342924,,,68.95408075868583,1654.8979382084601,0.1560165380870006,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1979-11-18,1979-11-29,488.9841,0.903846329229718,441.96648383669736,0.607,1979,11,18,1979.11,1979,2,49,7,0.038185904203490655,0.0,0.0,0.05,1,Wet,42,7,6,3,56,114.0,0.2579381110765901,327.96648383669736,327.96648383669736,,2,163.98324191834868,163.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,382.96648383669736,965.5888491772653,990.0,0.16914016068377402,0.035593296767339466,989.7952665425487,0.1903473824480652,0.1903473824480652,,,24.016069982835575,24.016069982835575,,,,0.6559329676733947,0.6559329676733947,,,0.92,0.92,,,0.97,0.97,,,34.477040379342924,34.477040379342924,,,68.95408075868583,1654.8979382084601,0.1560165380870006,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1979-11-19,1979-11-30,494.165,0.906269201155406,447.8465197889612,0.602,1979,11,19,1979.11,1979,2,50,8,0.03869393930976625,5.880035952263825,0.013129578309628655,0.05,1,Wet,42,7,6,3,56,114.0,0.2545514924481723,333.8465197889612,333.8465197889612,,2,166.9232598944806,166.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,388.8465197889612,965.6153093390504,990.0,0.17109294015131551,0.03676930395779224,989.7921377558908,0.19724238211572934,0.19724238211572934,,,23.979586034724797,23.979586034724797,,,,0.6676930395779224,0.6676930395779224,,,0.92,0.92,,,0.97,0.97,,,35.04185660255435,35.04185660255435,,,70.0837132051087,1682.0091169226087,0.15649047186552714,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1979-11-20,1979-12-01,499.3804,0.9040455652308316,451.46263598319877,0.599,1979,11,20,1979.11,1979,2,51,8,0.03900637174894837,3.6161161942375766,0.008009779560964929,0.05,1,Wet,42,7,6,3,56,114.0,0.2525125911067478,337.4626359831988,337.4626359831988,,2,168.73131799159938,168.73131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,392.46263598319877,965.6315818619245,990.0,0.17229386434866378,0.03749252719663975,989.7902136084548,0.20154294799019226,0.20154294799019226,,,23.95708879854013,23.95708879854013,,,,0.6749252719663975,0.6749252719663975,,,0.92,0.92,,,0.97,0.97,,,35.38818675275183,35.38818675275183,,,70.77637350550366,1698.6329641320874,0.15677127599134827,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1979-11-21,1979-12-02,504.6303,0.9029227850160232,455.6421958794713,0.595,1979,11,21,1979.11,1979,2,52,8,0.039367485723986316,4.179559896272509,0.009172899117047769,0.04,1,Wet,42,7,6,3,56,114.0,0.2501963185827413,341.64219587947133,341.64219587947133,,2,170.8210979397356,170.8210979397356,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,396.6421958794713,965.6503898814577,990.0,0.1736819100706731,0.038328439175894256,989.7879896507536,0.20657078709952253,0.20657078709952253,,,23.93102898219637,23.93102898219637,,,,0.6832843917589425,0.6832843917589425,,,0.92,0.92,,,0.97,0.97,,,35.787507385831056,35.787507385831056,,,71.57501477166211,1717.8003545198908,0.15708601051206306,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1979-11-22,1979-12-03,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1979,11,22,1979.11,1979,2,53,8,0.03992860732734802,6.494463001871568,0.01405312233310422,0.04,1,Wet,42,7,6,3,56,114.0,0.2466802791104057,348.13665888134284,348.13665888134284,,2,174.06832944067142,174.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,403.13665888134284,965.6796149649659,990.0,0.17583874280192194,0.03962733177626857,989.7845339254218,0.2145050198794975,0.2145050198794975,,,23.890413940576238,23.890413940576238,,,,0.6962733177626856,0.6962733177626856,,,0.93,0.93,,,0.97,0.97,,,36.80163606468451,36.80163606468451,,,73.60327212936902,1766.4785311048565,0.15926733080975344,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1979-11-23,1979-12-04,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1979,11,23,1979.11,1979,2,54,8,0.04167127545761165,20.16977002619933,0.04181940944035367,0.04,1,Wet,42,7,6,3,56,114.0,0.2363642555174269,368.30642890754217,368.30642890754217,,2,184.15321445377108,184.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,423.30642890754217,965.7703789300841,990.0,0.18253719041209887,0.043661285781508435,989.7738015238064,0.2400901234372103,0.2400901234372103,,,23.763332470285373,23.763332470285373,,,,0.7366128578150843,0.7366128578150843,,,0.93,0.93,,,0.97,0.97,,,38.72668637421985,38.72668637421985,,,77.45337274843969,1858.8809459625527,0.16058955076314654,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1979-11-24,1979-12-05,581.8096,0.8996393412940712,523.4188053025672,0.541,1979,11,24,1979.11,1979,2,55,8,0.045223384778141806,41.112376395025024,0.07854585272544731,0.04,1,Wet,42,7,6,3,56,114.0,0.2177988235139951,409.4188053025672,409.4188053025672,,2,204.7094026512836,204.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,464.4188053025672,965.9553846238617,990.0,0.19619074714845405,0.051883761060513435,989.7519254917912,0.29666230683061195,0.29666230683061195,,,23.49987856109898,23.49987856109898,,,,0.8188376106051344,0.8188376106051344,,,0.94,0.94,,,0.97,0.97,,,43.030065211581544,43.030065211581544,,,86.06013042316309,2065.443130155915,0.16441925576864827,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1979-11-25,1979-12-06,576.0661,0.900130952321488,518.5349271931256,0.546,1979,11,25,1979.11,1979,2,56,8,0.044801417709486036,4.883878109441639,0.00941860972775449,0.04,1,Wet,42,7,6,3,56,114.0,0.2198501856318375,404.5349271931256,404.5349271931256,,2,202.2674635965628,202.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,459.5349271931256,965.9334071723689,990.0,0.19456879500878707,0.05090698543862512,989.7545242195526,0.2896313840847632,0.2896313840847632,,,23.53148566309887,23.53148566309887,,,,0.8090698543862511,0.8090698543862511,,,0.94,0.94,,,0.97,0.97,,,42.573952475771065,42.573952475771065,,,85.14790495154213,2043.5497188370111,0.1642086202610403,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1979-11-26,1979-12-07,587.589,0.9034011913285348,530.8286026115426,0.537,1979,11,26,1979.11,1979,2,57,9,0.04586359126563728,12.293675418417024,0.023159406554084026,0.04,1,Wet,42,7,6,3,56,114.0,0.21475858580179893,416.8286026115426,416.8286026115426,,2,208.4143013057713,208.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,471.8286026115426,965.9887287117521,990.0,0.1986515654429477,0.05336572052230852,989.7479827140347,0.3074894596882516,0.3074894596882516,,,23.45176454259464,23.45176454259464,,,,0.8336572052230852,0.8336572052230852,,,0.94,0.94,,,0.97,0.97,,,43.71914270279122,43.71914270279122,,,87.43828540558243,2098.518849733978,0.16472037297049966,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1979-11-27,1979-12-08,599.256,0.9049755562485899,542.3120319353051,0.53,1979,11,27,1979.11,1979,2,58,9,0.04685575955921036,11.483429323762493,0.0211749484568552,0.04,1,Wet,42,7,6,3,56,114.0,0.21021108381677872,428.3120319353051,428.3120319353051,,2,214.15601596765254,214.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,483.3120319353051,966.0404041437088,990.0,0.2024652504582194,0.05566240638706102,989.7418723431548,0.32464974312490485,0.32464974312490485,,,23.37681845632089,23.37681845632089,,,,0.8566240638706102,0.8566240638706102,,,0.94,0.94,,,0.98,0.98,,,45.24166917677074,45.24166917677074,,,90.48333835354148,2171.6001204849954,0.16684737388296714,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1979-11-28,1979-12-09,611.0679,0.9037819743727112,552.2721531377864,0.523,1979,11,28,1979.11,1979,2,59,9,0.047716314031104747,9.960121202481332,0.018034806111247803,0.04,1,Wet,42,7,6,3,56,114.0,0.20641996767770787,438.2721531377864,438.2721531377864,,2,219.1360765688932,219.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,493.2721531377864,966.0852246891199,990.0,0.20577303978745676,0.05765443062755728,989.7365725295849,0.3399085018435584,0.3399085018435584,,,23.3114393386215,23.3114393386215,,,,0.8765443062755728,0.8765443062755728,,,0.94,0.94,,,0.98,0.98,,,46.16426313015353,46.16426313015353,,,92.32852626030706,2215.8846302473694,0.16717939830160514,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1979-11-29,1979-12-10,623.0255,0.8986760817668561,559.8981151808364,0.516,1979,11,29,1979.11,1979,2,60,9,0.04837519715162426,7.625962043049983,0.013620267395590252,0.04,1,Wet,42,7,6,3,56,114.0,0.2036084725221484,445.8981151808364,445.8981151808364,,2,222.9490575904182,222.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,500.8981151808364,966.1195415183136,990.0,0.20830564710802685,0.05917962303616728,989.732514729856,0.35182672763076106,0.35182672763076106,,,23.261146483911467,23.261146483911467,,,,0.8917962303616728,0.8917962303616728,,,0.94,0.94,,,0.98,0.98,,,46.86619484954858,46.86619484954858,,,93.73238969909715,2249.5773527783317,0.16740972537266605,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1979-11-30,1979-12-11,641.2365,0.8976161950015159,575.5842672260894,0.504,1979,11,30,1979.11,1979,2,61,9,0.04973048068833412,15.686152045253039,0.027252572626505645,0.04,1,Wet,42,7,6,3,56,114.0,0.19805961783736667,461.5842672260894,461.5842672260894,,2,230.7921336130447,230.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,516.5842672260894,966.1901292025174,990.0,0.2161358070875881,0.06231685344521789,989.7215473394673,0.37698357563661,0.37698357563661,,,23.15443456131331,23.15443456131331,,,,0.9231685344521788,0.9231685344521788,,,0.94,0.94,,,0.98,0.98,,,48.29232543709951,48.29232543709951,,,96.58465087419901,2318.031620980776,0.16780279860613453,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1979-12-01,1979-12-12,653.5614,0.8949481661930335,584.9035764245518,0.499,1979,12,1,1979.12,1979,3,62,9,0.050535669003081284,9.319309198462406,0.015933069268323285,0.04,1,Wet,44,8,6,4,64,126.0,0.21542012235627533,458.90357642455183,458.90357642455183,,2,229.45178821227591,229.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,516.9035764245518,966.2320660939104,990.0,0.2163209138693054,0.06178071528491037,989.7218983708458,0.3726232010645593,0.3726232010645593,,,23.11720907587076,23.11720907587076,,,,0.9178071528491036,0.9178071528491036,,,0.94,0.94,,,0.98,0.98,,,47.9346746719961,47.9346746719961,,,95.8693493439922,2300.864384255813,0.1639062457611056,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1979-12-02,1979-12-13,666.0345,0.8891922297499859,592.2327021454171,0.493,1979,12,2,1979.12,1979,3,63,9,0.05116890546536404,7.32912572086525,0.01237541543098654,0.04,1,Wet,44,8,6,4,64,126.0,0.2127542088499225,466.2327021454171,466.2327021454171,,2,233.11635107270854,233.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,524.2327021454171,966.2650471596544,990.0,0.22056968240314032,0.06324654042908343,989.7161837771678,0.3846044465998077,0.3846044465998077,,,23.06653217091357,23.06653217091357,,,,0.932465404290834,0.932465404290834,,,0.94,0.94,,,0.98,0.98,,,48.593477618087455,48.593477618087455,,,97.18695523617491,2332.4869256681977,0.16410264898258112,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1979-12-03,1979-12-14,672.3268,0.8921244228803702,599.7991584370061,0.491,1979,12,3,1979.12,1979,3,64,10,0.051822647288957316,7.566456291589018,0.01261498317421145,0.04,1,Wet,44,8,6,4,64,126.0,0.21007031808503804,473.79915843700616,473.79915843700616,,2,236.89957921850305,236.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,531.7991584370061,966.2990962129663,990.0,0.22495603387652527,0.06475983168740122,989.710284134436,0.3971714672834086,0.3971714672834086,,,23.0140164541862,23.0140164541862,,,,0.9475983168740122,0.9475983168740122,,,0.94,0.94,,,0.98,0.98,,,49.26966907093954,49.26966907093954,,,98.53933814187909,2364.9441154050987,0.1642872230742354,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1979-12-04,1979-12-15,678.6565,0.8882731187136144,602.832325790266,0.487,1979,12,4,1979.12,1979,3,65,10,0.05208471294827899,3.0331673532599552,0.005031527380824693,0.04,1,Wet,44,8,6,4,64,126.0,0.20901334352769466,476.83232579026605,476.83232579026605,,2,238.41616289513303,238.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,534.832325790266,966.3113293031613,990.0,0.2267143917624731,0.06536646515805322,989.7079191430797,0.4022656362281087,0.4022656362281087,,,22.994324203690308,22.994324203690308,,,,0.9536646515805322,0.9536646515805322,,,0.94,0.94,,,0.98,0.98,,,49.5426554891409,49.5426554891409,,,99.0853109782818,2378.0474634787633,0.16436628684168306,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1979-12-05,1979-12-16,691.4282,0.8964100209249521,619.803167230102,0.479,1979,12,5,1979.12,1979,3,66,10,0.053550993648680816,16.970841439835908,0.027381017615122127,0.04,1,Wet,44,8,6,4,64,126.0,0.20329034548676725,493.803167230102,493.803167230102,,2,246.90158361505095,246.90158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,551.803167230102,966.3792126689204,990.0,0.23655256071310254,0.0687606334460204,989.6946868058408,0.43136376103244345,0.43136376103244345,,,22.884110375888113,22.884110375888113,,,,0.9876063344602041,0.9876063344602041,,,0.94,0.94,,,0.98,0.98,,,51.060004173791846,51.060004173791846,,,102.12000834758369,2450.880200342009,0.16476199823882415,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1979-12-06,1979-12-17,704.3503,0.8963170852085334,631.321207861756,0.475,1979,12,6,1979.12,1979,3,67,10,0.054546152359255716,11.518040631654005,0.01824434295604429,0.04,1,Wet,44,8,6,4,64,126.0,0.19958144670405392,505.32120786175597,505.32120786175597,,2,252.66060393087798,252.66060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,563.321207861756,966.425284831447,990.0,0.24322968571696,0.0721284831447024,989.6846418311383,0.4516884181100877,0.4516884181100877,,,22.807668581581158,22.807668581581158,,,,1.010642415723512,1.010642415723512,,,0.94,0.94,,,0.98,0.98,,,52.07644868468644,52.07644868468644,,,104.15289736937288,2499.669536864949,0.1649760788523674,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1979-12-07,1979-12-18,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1979,12,7,1979.12,1979,3,68,10,0.05543926412548311,10.336941738742896,0.016109733422974136,0.04,1,Wet,44,8,6,4,64,126.0,0.1963662428014801,515.6581496004989,515.6581496004989,,2,257.82907480024943,257.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,573.6581496004989,966.4666325984019,990.0,0.2492221157104341,0.07626325984019955,989.6745146244493,0.4703253945277689,0.4703253945277689,,,22.737556631519748,22.737556631519748,,,,1.0313162992009977,1.0313162992009977,,,0.94,0.94,,,0.98,0.98,,,52.97837347643016,52.97837347643016,,,105.95674695286031,2542.9619268686474,0.1651295896714314,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1979-12-08,1979-12-19,717.4235,0.9036594665981734,648.3065373349947,0.469,1979,12,8,1979.12,1979,3,69,10,0.05601368482574354,6.648387734495827,0.01025500646935549,0.04,1,Wet,44,8,6,4,64,126.0,0.1943525057111879,522.3065373349947,522.3065373349947,,2,261.15326866749734,261.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,580.3065373349947,966.4932261493401,990.0,0.2530762535275332,0.07892261493399788,989.6680011315384,0.4825102805052792,0.4825102805052792,,,22.692264701693247,22.692264701693247,,,,1.044613074669989,1.044613074669989,,,0.95,0.95,,,0.98,0.98,,,54.12426294068033,54.12426294068033,,,108.24852588136066,2597.964621152656,0.1669712082903557,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
