Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1979-12-09,1979-12-20,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1979,12,9,1979.12,1979,3,70,10,0.056842969894414,9.598206813315528,0.014589052440624781,0.04,1,Wet,44,8,6,4,64,126.0,0.19151708681340052,531.9047441483102,531.9047441483102,,2,265.9523720741551,265.9523720741551,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,589.9047441483102,966.5316189765933,990.0,0.2586404313903248,0.0827618976593241,989.6585976709504,0.5003751425696971,0.5003751425696971,,,22.626603551787447,22.626603551787447,,,,1.0638094882966205,1.0638094882966205,,,0.95,0.95,,,0.98,0.98,,,54.95939256700696,54.95939256700696,,,109.91878513401392,2638.0508432163338,0.1670740120232894,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1979-12-10,1979-12-21,730.6486,0.9139302630737146,667.7618672124413,0.463,1979,12,10,1979.12,1979,3,71,11,0.05769462532715493,9.857123064131088,0.0147614344995162,0.04,1,Wet,44,8,6,4,64,126.0,0.1886900198808664,541.7618672124413,541.7618672124413,,2,270.88093360622065,270.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,599.7618672124413,966.5710474688498,990.0,0.26435470563040075,0.08670474688497652,989.6489405474847,0.519058480525546,0.519058480525546,,,22.558834598109378,22.558834598109378,,,,1.0835237344248827,1.0835237344248827,,,0.95,0.95,,,0.98,0.98,,,55.81022661397866,55.81022661397866,,,111.62045322795731,2678.8908774709757,0.1671560757039252,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1979-12-11,1979-12-22,730.6486,0.9139302630737146,667.7618672124413,0.463,1979,12,11,1979.12,1979,3,72,11,0.05769462532715493,0.0,0.0,0.04,1,Wet,44,8,6,4,64,126.0,0.1886900198808664,541.7618672124413,541.7618672124413,,2,270.88093360622065,270.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,599.7618672124413,966.5710474688498,990.0,0.26435470563040075,0.08670474688497652,989.6489405474847,0.519058480525546,0.519058480525546,,,22.558834598109378,22.558834598109378,,,,1.0835237344248827,1.0835237344248827,,,0.95,0.95,,,0.98,0.98,,,55.81022661397866,55.81022661397866,,,111.62045322795731,2678.8908774709757,0.1671560757039252,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1979-12-12,1979-12-23,737.3183,0.9111138679089168,671.7809281930273,0.46,1979,12,12,1979.12,1979,3,73,11,0.058041872195877565,4.019060980586005,0.005982695863957574,0.04,1,Wet,44,8,6,4,64,126.0,0.18756114487935505,545.7809281930273,545.7809281930273,,2,272.89046409651365,272.89046409651365,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,603.7809281930273,966.587123712772,990.0,0.2666845960539289,0.08831237127721092,989.6450030326688,0.5267741436023587,0.5267741436023587,,,22.531105176294513,22.531105176294513,,,,1.0915618563860543,1.0915618563860543,,,0.95,0.95,,,0.98,0.98,,,56.15514372961575,56.15514372961575,,,112.3102874592315,2695.4468990215564,0.1671829055363725,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1979-12-13,1979-12-24,744.0263,0.912658034993986,679.0415809418463,0.457,1979,12,13,1979.12,1979,3,74,11,0.0586691925933755,7.2606527488187576,0.010692500949276285,0.04,1,Wet,44,8,6,4,64,126.0,0.18555564715968512,553.0415809418463,553.0415809418463,,3,184.3471936472821,184.3471936472821,184.3471936472821,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,611.0415809418463,966.6161663237673,990.0,0.27089367011121523,0.09121663237673852,989.637889697512,0.24059624092610074,0.24059624092610074,0.24059624092610074,,22.781127132818646,22.781127132818646,22.781127132818646,,,0.7373887745891284,0.7373887745891284,0.7373887745891284,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.16511051214992,37.16511051214992,37.16511051214992,,111.49533153644975,2675.887956874795,0.1641951460200761,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1979-12-14,1979-12-25,757.5572,0.9152736175579952,693.3721189511058,0.451,1979,12,14,1979.12,1979,3,75,11,0.059907351077375534,14.330538009259612,0.02066788902752254,0.04,1,Wet,44,8,6,4,64,126.0,0.18172060363575865,567.3721189511057,567.3721189511057,,3,189.1240396503686,189.1240396503686,189.1240396503686,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,625.3721189511057,966.6734884758044,990.0,0.27920122837745265,0.09694884758044232,989.623849924042,0.25322635578581004,0.25322635578581004,0.25322635578581004,,22.697135092451987,22.697135092451987,22.697135092451987,,,0.7564961586014743,0.7564961586014743,0.7564961586014743,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.98756607601877,37.98756607601877,37.98756607601877,,113.96269822805631,2735.104757473352,0.16436008185684284,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1979-12-15,1979-12-26,771.2422,0.914283901282399,705.1343274496202,0.445,1979,12,15,1979.12,1979,3,76,11,0.060923605891647185,11.762208498514495,0.01668080540208117,0.04,1,Wet,44,8,6,4,64,126.0,0.17868935760896187,579.1343274496203,579.1343274496203,,3,193.0447758165401,193.0447758165401,193.0447758165401,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,637.1343274496203,966.7205373097985,990.0,0.2860198999707943,0.10165373097984808,989.6123263690494,0.2638322807094848,0.2638322807094848,0.2638322807094848,,22.62795677854139,22.62795677854139,22.62795677854139,,,0.7721791032661602,0.7721791032661602,0.7721791032661602,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.65690534964538,38.65690534964538,38.65690534964538,,115.97071604893615,2783.297185174468,0.1644661329542518,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1979-12-16,1979-12-27,785.0819,0.9254874053024592,726.5834105809247,0.438,1979,12,16,1979.12,1979,3,77,11,0.0627768066741919,21.44908313130452,0.029520469114695788,0.04,1,Wet,44,8,6,4,64,126.0,0.1734143639465417,600.5834105809248,600.5834105809248,,3,200.1944701936416,200.1944701936416,200.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,658.5834105809248,966.8063336423236,990.0,0.2984541510614056,0.1101750231742774,989.5913708257643,0.2837284466972226,0.2837284466972226,0.2837284466972226,,22.50130873674341,22.50130873674341,22.50130873674341,,,0.8007778807745662,0.8007778807745662,0.8007778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.86424524336587,39.86424524336587,39.86424524336587,,119.5927357300976,2870.225657522342,0.16459601745445812,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1979-12-17,1979-12-28,792.06,0.9206113917432992,729.1794589441977,0.436,1979,12,17,1979.12,1979,3,78,12,0.06300110525277867,2.5960483632729847,0.0035602324385712756,0.04,1,Wet,44,8,6,4,64,126.0,0.17279696850270498,603.1794589441978,603.1794589441978,,3,201.05981964806588,201.05981964806588,201.05981964806588,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,661.1794589441978,966.8167178357768,990.0,0.29995910663431746,0.11095383768325932,989.5890870556824,0.2861852301452936,0.2861852301452936,0.2861852301452936,,22.486183989760324,22.486183989760324,22.486183989760324,,,0.8042392785922635,0.8042392785922635,0.8042392785922635,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.00964875718584,40.00964875718584,40.00964875718584,,120.02894627155752,2880.694710517381,0.16460823847856507,54.1672311820863,107.64749540378784,159.65441709596473,208.1085997788973,0.435
1979-12-18,1979-12-29,820.3628,0.9212730355954843,755.7781270456113,0.423,1979,12,18,1979.12,1979,3,79,12,0.06529923017674083,26.59866810141364,0.035193752173524336,0.04,1,Wet,44,8,6,4,64,126.0,0.1667155948168845,629.7781270456113,629.7781270456113,,3,209.9260423485371,209.9260423485371,209.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,687.7781270456113,966.9231125081824,990.0,0.31537862437426745,0.1189334381136834,989.565687937512,0.3119627153606393,0.3119627153606393,0.3119627153606393,,22.330612713969032,22.330612713969032,22.330612713969032,,,0.8397041693941484,0.8397041693941484,0.8397041693941484,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.48495735673082,41.48495735673082,41.48495735673082,,124.45487207019244,2986.916929684619,0.16467117480191587,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1979-12-19,1979-12-30,849.2947,0.9261387421267372,786.5647251529042,0.41,1979,12,19,1979.12,1979,3,80,12,0.06795919225321093,30.78659810729301,0.03914057816578062,0.04,1,Wet,44,8,6,4,64,126.0,0.16019025004649964,660.5647251529043,660.5647251529043,,3,220.18824171763472,220.18824171763472,220.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,718.5647251529042,967.0462589006115,990.0,0.33322592762487196,0.12816941754587127,989.5386046548292,0.3431768600313734,0.3431768600313734,0.3431768600313734,,22.149168894186207,22.149168894186207,22.149168894186207,,,0.8807529668705391,0.8807529668705391,0.8807529668705391,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.07319093574635,44.07319093574635,44.07319093574635,,132.21957280723902,3173.2697473737358,0.1680975113415316,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1979-12-20,1979-12-31,893.8841,0.919139535583806,821.6042165397482,0.396,1979,12,20,1979.12,1979,3,81,12,0.07098660430903425,35.03949138684402,0.042647652825366006,0.04,1,Wet,44,8,6,4,64,126.0,0.15335851187650795,695.6042165397482,695.6042165397482,,3,231.86807217991608,231.86807217991608,231.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,753.6042165397482,967.1864168661591,990.0,0.3535386762549265,0.13868126496192448,989.5077800587829,0.38050203961966894,0.38050203961966894,0.38050203961966894,,21.940861153004395,21.940861153004395,21.940861153004395,,,0.9274722887196644,0.9274722887196644,0.9274722887196644,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.97455740241212,45.97455740241212,45.97455740241212,,137.92367220723634,3310.168132973672,0.1678711835098813,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1979-12-21,1980-01-01,863.9982,0.9265273133905936,800.5179310203087,0.405,1979,12,21,1979.12,1979,3,82,12,0.06916474924015467,21.086285519439684,0.02634080350025881,0.04,1,Wet,44,8,6,4,64,126.0,0.15739809830293916,674.5179310203088,674.5179310203088,,3,224.83931034010288,224.83931034010288,224.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,732.5179310203087,967.1020717240813,990.0,0.3413147426204688,0.1323553793060926,989.5263298780734,0.3578107656771466,0.3578107656771466,0.3578107656771466,,22.066447388315098,22.066447388315098,22.066447388315098,,,0.8993572413604115,0.8993572413604115,0.8993572413604115,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.836076370730076,44.836076370730076,44.836076370730076,,134.50822911219024,3228.197498692565,0.16802650371710146,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1979-12-22,1980-01-02,849.2947,0.9261387421267372,786.5647251529042,0.41,1979,12,22,1979.12,1979,3,83,12,0.06795919225321093,13.953205867404337,0.017739424895633224,0.04,1,Wet,44,8,6,4,64,126.0,0.16019025004649964,660.5647251529043,660.5647251529043,,3,220.18824171763472,220.18824171763472,220.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,718.5647251529042,967.0462589006115,990.0,0.33322592762487196,0.12816941754587127,989.5386046548292,0.3431768600313734,0.3431768600313734,0.3431768600313734,,22.149168894186207,22.149168894186207,22.149168894186207,,,0.8807529668705391,0.8807529668705391,0.8807529668705391,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.07319093574635,44.07319093574635,44.07319093574635,,132.21957280723902,3173.2697473737358,0.1680975113415316,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1979-12-23,1980-01-03,863.9982,0.9265273133905936,800.5179310203087,0.405,1979,12,23,1979.12,1979,3,84,12,0.06916474924015467,13.953205867404337,0.017430222767927418,0.04,1,Wet,44,8,6,4,64,126.0,0.15739809830293916,674.5179310203088,674.5179310203088,,3,224.83931034010288,224.83931034010288,224.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,732.5179310203087,967.1020717240813,990.0,0.3413147426204688,0.1323553793060926,989.5263298780734,0.3578107656771466,0.3578107656771466,0.3578107656771466,,22.066447388315098,22.066447388315098,22.066447388315098,,,0.8993572413604115,0.8993572413604115,0.8993572413604115,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.836076370730076,44.836076370730076,44.836076370730076,,134.50822911219024,3228.197498692565,0.16802650371710146,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1979-12-24,1980-01-04,878.8611,0.9265360667890472,814.2965068478958,0.4,1979,12,24,1979.12,1979,3,85,13,0.0703552181916582,13.778575827587021,0.01692083376474652,0.04,1,Wet,44,8,6,4,64,126.0,0.15473479124666786,688.2965068478958,688.2965068478958,,3,229.43216894929856,229.43216894929856,229.43216894929856,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,746.2965068478958,967.1571860273916,990.0,0.3493023228103743,0.13648895205436876,989.5142087251352,0.3725595635252434,0.3725595635252434,0.3725595635252434,,21.984463134218544,21.984463134218544,21.984463134218544,,,0.9177286757971944,0.9177286757971944,0.9177286757971944,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.58197220344378,45.58197220344378,45.58197220344378,,136.74591661033136,3281.9019986479525,0.16793135603598314,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1979-12-25,1980-01-05,878.8611,0.9265360667890472,814.2965068478958,0.4,1979,12,25,1979.12,1979,3,86,13,0.0703552181916582,0.0,0.0,0.04,1,Wet,44,8,6,4,64,126.0,0.15473479124666786,688.2965068478958,688.2965068478958,,3,229.43216894929856,229.43216894929856,229.43216894929856,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,746.2965068478958,967.1571860273916,990.0,0.3493023228103743,0.13648895205436876,989.5142087251352,0.3725595635252434,0.3725595635252434,0.3725595635252434,,21.984463134218544,21.984463134218544,21.984463134218544,,,0.9177286757971944,0.9177286757971944,0.9177286757971944,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.58197220344378,45.58197220344378,45.58197220344378,,136.74591661033136,3281.9019986479525,0.16793135603598314,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1979-12-26,1980-01-06,878.8611,0.9265360667890472,814.2965068478958,0.4,1979,12,26,1979.12,1979,3,87,13,0.0703552181916582,0.0,0.0,0.04,1,Wet,44,8,6,4,64,126.0,0.15473479124666786,688.2965068478958,688.2965068478958,,3,229.43216894929856,229.43216894929856,229.43216894929856,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,746.2965068478958,967.1571860273916,990.0,0.3493023228103743,0.13648895205436876,989.5142087251352,0.3725595635252434,0.3725595635252434,0.3725595635252434,,21.984463134218544,21.984463134218544,21.984463134218544,,,0.9177286757971944,0.9177286757971944,0.9177286757971944,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.58197220344378,45.58197220344378,45.58197220344378,,136.74591661033136,3281.9019986479525,0.16793135603598314,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1979-12-27,1980-01-07,893.8841,0.919139535583806,821.6042165397482,0.396,1979,12,27,1979.12,1979,3,88,13,0.07098660430903425,7.307709691852665,0.008894440345778245,0.04,1,Wet,44,8,6,4,64,126.0,0.15335851187650795,695.6042165397482,695.6042165397482,,3,231.86807217991608,231.86807217991608,231.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,753.6042165397482,967.1864168661591,990.0,0.3535386762549265,0.13868126496192448,989.5077800587829,0.38050203961966894,0.38050203961966894,0.38050203961966894,,21.940861153004395,21.940861153004395,21.940861153004395,,,0.9274722887196644,0.9274722887196644,0.9274722887196644,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.97455740241212,45.97455740241212,45.97455740241212,,137.92367220723634,3310.168132973672,0.1678711835098813,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1979-12-28,1980-01-08,916.7204,0.9323009893305656,854.6593358595118,0.384,1979,12,28,1979.12,1979,3,89,13,0.07384256661826183,33.055119319763435,0.038676368387786514,0.04,1,Wet,44,8,6,4,64,126.0,0.14742716157576938,728.6593358595118,728.6593358595118,,3,242.8864452865039,242.8864452865039,242.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,786.6593358595118,967.318637343438,990.0,0.374269510946963,0.1543296679297559,989.4714008211232,0.4174690859055529,0.4174690859055529,0.4174690859055529,,21.735294391779647,21.735294391779647,21.735294391779647,,,0.9715457811460156,0.9715457811460156,0.9715457811460156,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.70805842134719,47.70805842134719,47.70805842134719,,143.12417526404158,3434.9802063369984,0.1674634199369095,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1979-12-29,1980-01-09,916.7204,0.9323009893305656,854.6593358595118,0.384,1979,12,29,1979.12,1979,3,90,13,0.07384256661826183,0.0,0.0,0.04,1,Wet,44,8,6,4,64,126.0,0.14742716157576938,728.6593358595118,728.6593358595118,,3,242.8864452865039,242.8864452865039,242.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,786.6593358595118,967.318637343438,990.0,0.374269510946963,0.1543296679297559,989.4714008211232,0.4174690859055529,0.4174690859055529,0.4174690859055529,,21.735294391779647,21.735294391779647,21.735294391779647,,,0.9715457811460156,0.9715457811460156,0.9715457811460156,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.70805842134719,47.70805842134719,47.70805842134719,,143.12417526404158,3434.9802063369984,0.1674634199369095,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1979-12-30,1980-01-10,924.4132,0.9352118659599692,864.5221936900263,0.381,1979,12,30,1979.12,1979,3,91,13,0.07469471753481828,9.862857830514486,0.0114084495487814,0.04,1,Wet,44,8,6,4,64,126.0,0.14574524624081214,738.5221936900263,738.5221936900263,,3,246.17406456334209,246.17406456334209,246.17406456334209,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,796.5221936900263,967.35808877476,990.0,0.3833071894370759,0.15926109684501313,989.4574317137178,0.4288293385239083,0.4288293385239083,0.4288293385239083,,21.67051360043385,21.67051360043385,21.67051360043385,,,0.9846962582533684,0.9846962582533684,0.9846962582533684,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.209700936955464,48.209700936955464,48.209700936955464,,144.62910281086639,3471.098467460793,0.16729368414886872,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1979-12-31,1980-01-11,932.1467,0.9418638351561232,877.955265790124,0.378,1979,12,31,1979.12,1979,3,92,14,0.07585533496426672,13.433072100097775,0.015300406095302085,0.04,1,Wet,44,8,6,4,64,126.0,0.14351528478686795,751.955265790124,751.955265790124,,3,250.65175526337467,250.65175526337467,250.65175526337467,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,809.955265790124,967.4118210631603,990.0,0.3956163790108706,0.16597763289506198,989.438405988094,0.4445459310367696,0.4445459310367696,0.4445459310367696,,21.582038993896788,21.582038993896788,21.582038993896788,,,1.0026070210534987,1.0026070210534987,1.0026070210534987,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.88618644609003,48.88618644609003,48.88618644609003,,146.6585593382701,3519.8054241184827,0.16704559452272702,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1980-01-01,1980-01-12,939.9208,0.9394044269109342,882.9657604656668,0.376,1980,1,1,1980.01,1979,4,93,14,0.07628824170423361,5.010494675542759,0.005674619447191562,0.06,1,Wet,49,8,7,5,81,150.0,0.16988201209624662,732.9657604656668,732.9657604656668,,3,244.32192015522227,244.32192015522227,244.32192015522227,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,796.9657604656668,967.4318630418626,990.0,0.3837136450482206,0.1564828802328334,989.4598034747188,0.4224106546343656,0.4224106546343656,0.4224106546343656,,21.60552977822196,21.60552977822196,21.60552977822196,,,0.9772876806208892,0.9772876806208892,0.9772876806208892,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.70350495603889,47.70350495603889,47.70350495603889,,143.1105148681167,3434.6523568348,0.16207934811950314,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1980-01-02,1980-01-13,939.9208,0.9394044269109342,882.9657604656668,0.376,1980,1,2,1980.01,1979,4,94,14,0.07628824170423361,0.0,0.0,0.06,1,Wet,49,8,7,5,81,150.0,0.16988201209624662,732.9657604656668,732.9657604656668,,3,244.32192015522227,244.32192015522227,244.32192015522227,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,796.9657604656668,967.4318630418626,990.0,0.3837136450482206,0.1564828802328334,989.4598034747188,0.4224106546343656,0.4224106546343656,0.4224106546343656,,21.60552977822196,21.60552977822196,21.60552977822196,,,0.9772876806208892,0.9772876806208892,0.9772876806208892,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.70350495603889,47.70350495603889,47.70350495603889,,143.1105148681167,3434.6523568348,0.16207934811950314,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1980-01-03,1980-01-14,939.9208,0.9394044269109342,882.9657604656668,0.376,1980,1,3,1980.01,1979,4,95,14,0.07628824170423361,0.0,0.0,0.06,1,Wet,49,8,7,5,81,150.0,0.16988201209624662,732.9657604656668,732.9657604656668,,3,244.32192015522227,244.32192015522227,244.32192015522227,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,796.9657604656668,967.4318630418626,990.0,0.3837136450482206,0.1564828802328334,989.4598034747188,0.4224106546343656,0.4224106546343656,0.4224106546343656,,21.60552977822196,21.60552977822196,21.60552977822196,,,0.9772876806208892,0.9772876806208892,0.9772876806208892,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.70350495603889,47.70350495603889,47.70350495603889,,143.1105148681167,3434.6523568348,0.16207934811950314,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1980-01-04,1980-01-15,939.9208,0.9394044269109342,882.9657604656668,0.376,1980,1,4,1980.01,1979,4,96,14,0.07628824170423361,0.0,0.0,0.06,1,Wet,49,8,7,5,81,150.0,0.16988201209624662,732.9657604656668,732.9657604656668,,3,244.32192015522227,244.32192015522227,244.32192015522227,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,796.9657604656668,967.4318630418626,990.0,0.3837136450482206,0.1564828802328334,989.4598034747188,0.4224106546343656,0.4224106546343656,0.4224106546343656,,21.60552977822196,21.60552977822196,21.60552977822196,,,0.9772876806208892,0.9772876806208892,0.9772876806208892,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.70350495603889,47.70350495603889,47.70350495603889,,143.1105148681167,3434.6523568348,0.16207934811950314,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1980-01-05,1980-01-16,963.4877,0.9349079094156828,900.7722713547246,0.368,1980,1,5,1980.01,1979,4,97,14,0.07782672424504819,17.80651088905779,0.01976804954517253,0.06,1,Wet,49,8,7,5,81,150.0,0.16652377606429442,750.7722713547246,750.7722713547246,,3,250.25742378490816,250.25742378490816,250.25742378490816,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,814.7722713547246,967.5030890854187,990.0,0.40003036817365206,0.1653861356773623,989.4345834961487,0.4431505329328551,0.4431505329328551,0.4431505329328551,,21.48834387779716,21.48834387779716,21.48834387779716,,,1.0010296951396327,1.0010296951396327,1.0010296951396327,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.59737949953291,48.59737949953291,48.59737949953291,,145.79213849859875,3499.0113239663697,0.16185238282183506,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1980-01-06,1980-01-17,979.4038,0.9358283868865241,916.553878264532,0.36,1980,1,6,1980.01,1979,4,98,14,0.07919025508205557,15.781606909807465,0.017218417033693072,0.06,1,Wet,49,8,7,5,81,150.0,0.16365650024199407,766.553878264532,766.553878264532,,3,255.5179594215107,255.5179594215107,255.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,830.553878264532,967.5662155130581,990.0,0.4144916015969816,0.17327693913226602,989.4122314592707,0.4619453914369909,0.4619453914369909,0.4619453914369909,,21.384070554775683,21.384070554775683,21.384070554775683,,,1.0220718376860427,1.0220718376860427,1.0220718376860427,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.37814217881746,49.37814217881746,49.37814217881746,,148.13442653645237,3555.226236874857,0.16162107874873713,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1980-01-07,1980-01-18,987.4235,0.9354088004533838,923.6446316744818,0.358,1980,1,7,1980.01,1979,4,99,15,0.07980289617667523,7.090753409949797,0.0076769280811982,0.06,1,Wet,49,8,7,5,81,150.0,0.16240012105961568,773.6446316744818,773.6446316744818,,3,257.88154389149395,257.88154389149395,257.88154389149395,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,837.6446316744818,967.594578526698,990.0,0.4209891047216368,0.17682231583724092,989.402188579441,0.4705165157396454,0.4705165157396454,0.4705165157396454,,21.337093537003497,21.337093537003497,21.337093537003497,,,1.0315261755659757,1.0315261755659757,1.0315261755659757,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.72541991999241,49.72541991999241,49.72541991999241,,149.17625975997726,3580.2302342394532,0.16150828429493985,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1980-01-08,1980-01-19,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1980,1,8,1980.01,1979,4,100,15,0.08189971950848521,24.26878856261544,0.025602326166608336,0.06,1,Wet,49,8,7,5,81,150.0,0.15824230019075072,797.9134202370973,797.9134202370973,,3,265.9711400790324,265.9711400790324,265.9711400790324,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,861.9134202370973,967.6916536809483,990.0,0.4432274368706469,0.18895671011854864,989.3678158530107,0.5004456420098401,0.5004456420098401,0.5004456420098401,,21.175716530052664,21.175716530052664,21.175716530052664,,,1.0638845603161295,1.0638845603161295,1.0638845603161295,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.89739629806866,50.89739629806866,50.89739629806866,,152.692188894206,3664.612533460944,0.16108242127853173,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1980-01-09,1980-01-20,1044.7218,0.9257953135328424,967.1985463855954,0.342,1980,1,9,1980.01,1979,4,101,15,0.08356595440771544,19.285126148498076,0.019939159566116256,0.06,1,Wet,49,8,7,5,81,150.0,0.1550870817171381,817.1985463855954,817.1985463855954,,3,272.39951546186506,272.39951546186506,272.39951546186506,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,881.1985463855954,967.7687941855424,990.0,0.4608990664091113,0.2037588371084763,989.3353420964823,0.5248838953016706,0.5248838953016706,0.5248838953016706,,21.04166401563846,21.04166401563846,21.04166401563846,,,1.0895980618474606,1.0895980618474606,1.0895980618474606,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.79756559869495,51.79756559869495,51.79756559869495,,155.39269679608483,3729.424723106036,0.16066266577507246,52.381883171660526,103.99565019660332,153.9747502819009,200.0603062866176,0.34
1980-01-10,1980-01-21,1069.9044,0.9305885435178748,995.6407772993657,0.333,1980,1,10,1980.01,1979,4,102,15,0.0860233631586652,28.44223091377034,0.0285667597814934,0.06,1,Wet,49,8,7,5,81,150.0,0.15065674630851178,845.6407772993657,845.6407772993657,,4,211.41019432484143,211.41019432484143,211.41019432484143,211.41019432484143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,909.6407772993657,967.8825631091977,990.0,0.4869616684416498,0.22651262183949256,989.286525709719,0.3163855481822308,0.3163855481822308,0.3163855481822308,0.3163855481822308,21.087577052339253,21.087577052339253,21.087577052339253,21.087577052339253,,0.8456407772993657,0.8456407772993657,0.8456407772993657,0.8456407772993657,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.87688291317932,39.87688291317932,39.87688291317932,39.87688291317932,159.50753165271723,3828.1807596652143,0.16020590487000225,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1980-01-11,1980-01-22,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1980,1,11,1980.01,1979,4,103,15,0.08657814739721079,6.421113872055456,0.006407901476573575,0.07,1,Wet,49,8,7,5,81,150.0,0.14969135272138567,852.0618911714212,852.0618911714212,,4,213.0154727928553,213.0154727928553,213.0154727928553,213.0154727928553,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,916.0618911714212,967.906480229396,990.0,0.49284555764711896,0.2316495129371369,989.2755049294158,0.3212041578014979,0.3212041578014979,0.3212041578014979,0.3212041578014979,21.047820542218357,21.047820542218357,21.047820542218357,21.047820542218357,,0.8520618911714212,0.8520618911714212,0.8520618911714212,0.8520618911714212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.517367381648114,40.517367381648114,40.517367381648114,40.517367381648114,162.06946952659246,3889.6672686382176,0.1617359875218201,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1980-01-12,1980-01-23,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1980,1,12,1980.01,1979,4,104,15,0.08776507462232554,13.737583624013267,0.013523912902967188,0.07,1,Wet,49,8,7,5,81,150.0,0.14766693990485433,865.7994747954344,865.7994747954344,,4,216.4498686988586,216.4498686988586,216.4498686988586,216.4498686988586,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,929.7994747954344,967.9496554922142,990.0,0.5054337816850594,0.2426395798363476,989.2519266384787,0.33163478460870355,0.33163478460870355,0.33163478460870355,0.33163478460870355,20.97063636165569,20.97063636165569,20.97063636165569,20.97063636165569,,0.8657994747954344,0.8657994747954344,0.8657994747954344,0.8657994747954344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.019642673564746,41.019642673564746,41.019642673564746,41.019642673564746,164.07857069425899,3937.885696662216,0.16152653625589025,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1980-01-13,1980-01-24,1130.1421,0.9321639202112424,1053.477690331766,0.316,1980,1,13,1980.01,1979,4,105,15,0.0910204724446646,37.678215536331656,0.035765556197460496,0.07,1,Wet,49,8,7,5,81,150.0,0.14238554966718026,903.4776903317661,903.4776903317661,,4,225.86942258294152,225.86942258294152,225.86942258294152,225.86942258294152,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,967.4776903317661,968.0680727410428,990.0,0.5399596365589888,0.2727821522654129,989.1872582111757,0.3610929456735152,0.3610929456735152,0.3610929456735152,0.3610929456735152,20.758092524459432,20.758092524459432,20.758092524459432,20.758092524459432,,0.903477690331766,0.903477690331766,0.903477690331766,0.903477690331766,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.37091295027157,42.37091295027157,42.37091295027157,42.37091295027157,169.48365180108627,4067.6076432260693,0.16088015280865764,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1980-01-14,1980-01-25,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1980,1,14,1980.01,1979,4,106,16,0.09604086103293916,58.106349401326284,0.05227346500519967,0.07,1,Wet,49,8,7,5,81,150.0,0.13494256361940676,961.5840397330924,961.5840397330924,,4,240.3960099332731,240.3960099332731,240.3960099332731,240.3960099332731,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1025.5840397330924,968.250692696304,990.0,0.5932044985602042,0.3192672317864739,989.0875282696534,0.4089644911558197,0.4089644911558197,0.4089644911558197,0.4089644911558197,20.42787108219345,20.42787108219345,20.42787108219345,20.42787108219345,,0.9615840397330924,0.9615840397330924,0.9615840397330924,0.9615840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.378569606396674,44.378569606396674,44.378569606396674,44.378569606396674,177.5142784255867,4260.34268221408,0.15969487873198546,51.40335758553538,102.0006816222168,150.88818395585488,195.72431571571798,0.305
1980-01-15,1980-01-26,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1980,1,15,1980.01,1979,4,107,16,0.09867184627968742,30.451218133660173,0.02666399125937764,0.07,1,Wet,49,8,7,5,81,150.0,0.1313444562825409,992.0352578667523,992.0352578667523,,4,248.0088144666881,248.0088144666881,248.0088144666881,248.0088144666881,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1056.0352578667523,968.346396524724,990.0,0.6332467639313955,0.34362820629340196,989.0231250297752,0.4352352280232969,0.4352352280232969,0.4352352280232969,0.4352352280232969,20.241493277027892,20.241493277027892,20.241493277027892,20.241493277027892,,0.9920352578667524,0.9920352578667524,0.9920352578667524,0.9920352578667524,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.366220737889925,45.366220737889925,45.366220737889925,45.366220737889925,181.4648829515597,4355.1571908374335,0.15889604257098358,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1980-01-16,1980-01-27,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1980,1,16,1980.01,1979,4,108,16,0.10193760549347823,37.798139048504936,0.0320368444793395,0.07,1,Wet,49,8,7,5,81,150.0,0.12713659436339372,1029.8333969152575,1029.8333969152575,,4,257.45834922881437,257.45834922881437,257.45834922881437,257.45834922881437,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1093.8333969152575,968.4651906760192,990.0,0.6878007790529489,0.3887834159898347,988.9234158049572,0.4689761099989688,0.4689761099989688,0.4689761099989688,0.4689761099989688,19.989249018938924,19.989249018938924,19.989249018938924,19.989249018938924,,1.0298333969152575,1.0298333969152575,1.0298333969152575,1.0298333969152575,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.50786415850926,46.50786415850926,46.50786415850926,46.50786415850926,186.03145663403703,4464.754959216889,0.15767603893941892,50.952599825417366,101.08297103830151,149.47147355052104,193.74152723850202,0.285
1980-01-17,1980-01-28,1304.2828,0.9281309185437228,1210.5451932047783,0.276,1980,1,17,1980.01,1979,4,109,16,0.10459110469289283,30.711796289520866,0.025370218693128617,0.07,1,Wet,49,8,7,5,81,150.0,0.12391111116049484,1060.5451932047783,1060.5451932047783,,4,265.1362983011946,265.1362983011946,265.1362983011946,265.1362983011946,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1124.5451932047783,968.561713464358,990.0,0.7321270829759687,0.4287087511662118,988.8391641658577,0.497314455871742,0.497314455871742,0.497314455871742,0.497314455871742,19.78013624562816,19.78013624562816,19.78013624562816,19.78013624562816,,1.0605451932047782,1.0605451932047782,1.0605451932047782,1.0605451932047782,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.393786080283526,47.393786080283526,47.393786080283526,47.393786080283526,189.5751443211341,4549.80346370722,0.15660311187495268,50.74679996876463,100.66422078151548,148.82563433962738,192.83905174573272,0.275
1980-01-18,1980-01-29,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1980,1,18,1980.01,1979,4,110,16,0.10616392691475317,18.20396090116105,0.014815034330100185,0.07,1,Wet,49,8,7,5,81,150.0,0.12207536379477125,1078.7491541059394,1078.7491541059394,,4,269.68728852648485,269.68728852648485,269.68728852648485,269.68728852648485,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1142.7491541059394,968.6189259129044,990.0,0.7584008409776445,0.4523739003377212,988.7892252586847,0.5145022788638273,0.5145022788638273,0.5145022788638273,0.5145022788638273,19.6557970669164,19.6557970669164,19.6557970669164,19.6557970669164,,1.0787491541059393,1.0787491541059393,1.0787491541059393,1.0787491541059393,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.904253096258174,47.904253096258174,47.904253096258174,47.904253096258174,191.6170123850327,4598.808297240785,0.15594477664113368,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1980-01-19,1980-01-30,1382.3614,0.9154651887962216,1265.5037400356093,0.265,1980,1,19,1980.01,1979,4,111,16,0.10933952313907663,36.75458592966993,0.029043443149868294,0.07,1,Wet,49,8,7,5,81,150.0,0.11852987490639832,1115.5037400356093,1100.0,,4,275.0,275.0,275.0,275.0,15.503740035609324,5.064555078299047,0.8268661352324974,0.7235078683284353,0.5167913345203109,8.372019619229036,54.06455507829904,8.826866135232498,7.7235078683284355,5.5167913345203115,89.37201961922905,1170.6149290818598,968.7344403258263,990.0,0.7986194852727877,0.48,988.7213805147273,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.45200540890103,19.45200540890103,19.45200540890103,19.45200540890103,,1.1,1.1,1.1,1.1,0.931467533961036,0.931467533961036,0.931467533961036,0.931467533961036,0.98,0.98,0.98,0.98,47.90268765247605,47.90268765247605,47.90268765247605,47.90268765247605,191.6107506099042,4598.6580146377,0.15141065533675352,50.374023778362535,99.90608499930984,147.65727560399634,191.20858287189233,0.265
1980-01-20,1980-01-31,1494.4335,0.9440321959395022,1410.793338690556,0.243,1980,1,20,1980.01,1979,4,112,16,0.12189254446286404,145.28959865494676,0.10298432425956801,0.07,1,Wet,49,8,7,5,81,150.0,0.10632315583459176,1260.793338690556,1100.0,,4,275.0,275.0,275.0,275.0,160.79333869055608,51.0,8.575644730162992,7.503689138892617,5.359777956351869,88.3542268651486,100.0,16.575644730162992,14.503689138892618,10.35977795635187,169.3542268651486,1231.0793338690555,969.1964092480772,990.0,0.8906998921155554,0.48,988.6293001078843,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.89795607980723,18.89795607980723,18.89795607980723,18.89795607980723,,1.1,1.1,1.1,1.1,0.9320354025176241,0.9320354025176241,0.9320354025176241,0.9320354025176241,0.98,0.98,0.98,0.98,46.56665270399886,46.56665270399886,46.56665270399886,46.56665270399886,186.26661081599545,4470.398659583891,0.13202969259046893,49.34949717588065,97.82471610000721,144.4553239648283,186.75349914764712,0.245
1980-01-21,1980-02-01,1590.2593,0.9480612309495524,1507.6631894869736,0.229,1980,1,21,1980.01,1979,4,113,17,0.1302620995716745,96.86985079641752,0.06425165214080758,0.05,1,Wet,49,8,7,5,81,150.0,0.0994917174113947,1357.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,257.66318948697364,50.99999999999999,10.0,12.024282176058767,8.588772982899119,176.05013432801567,100.0,18.0,19.02428217605877,13.588772982899119,257.05013432801564,1237.0242821760587,969.5093733814193,990.0,0.906293199150318,0.48,988.6137068008496,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.56939863943019,18.56939863943019,18.56939863943019,18.56939863943019,,1.1,1.1,1.1,1.1,0.931937174382698,0.931937174382698,0.931937174382698,0.931937174382698,0.98,0.98,0.98,0.98,45.752228472211506,45.752228472211506,45.752228472211506,45.752228472211506,183.00891388884602,4392.213933332304,0.12138580762930222,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1980-01-22,1980-02-02,1712.5226,0.969471177329717,1660.241301225748,0.211,1980,1,22,1980.01,1979,4,114,17,0.14344484842590466,152.57811173877442,0.09190116618959347,0.05,1,Wet,49,8,7,5,81,150.0,0.09034831255508204,1510.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,410.241301225748,51.0,10.0,18.0,13.674710040858267,317.56659118488966,100.0,18.0,25.0,18.674710040858265,398.56659118488966,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1980-01-23,1980-02-03,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1980,1,23,1980.01,1979,4,115,17,0.1574494264237043,162.09002312268126,0.08894651645229015,0.05,1,Wet,49,8,7,5,81,150.0,0.08231214488596482,1672.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,572.3313243484287,51.0,10.0,18.0,19.077710811614285,474.2536135368143,100.0,18.0,25.0,24.077710811614285,555.2536135368143,1243.0,970.5259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1980-01-24,1980-02-04,1974.4395,1.001264098139045,1976.9353852976071,0.18,1980,1,24,1980.01,1979,4,116,17,0.17080721728971324,154.60406094917792,0.07820390190744846,0.05,1,Wet,49,8,7,5,81,150.0,0.07587501398151111,1826.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,726.9353852976071,50.99999999999997,10.0,18.0,24.23117950992024,623.7042057876869,100.0,18.0,25.0,29.23117950992024,704.7042057876869,1243.0,971.0254835525,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94081976294572,88.89855622992953,130.79873345283607,167.93065882697599,0.18
1980-01-25,1980-02-05,2049.9848,1.0094913415348463,2069.441905878044,0.172,1980,1,25,1980.01,1979,4,117,17,0.178799780667863,92.50652058043691,0.04470119229618447,0.05,1,Wet,49,8,7,5,81,150.0,0.0724833103910479,1919.441905878044,1100.0,,4,275.0,275.0,275.0,275.0,819.4419058780439,51.0,10.0,18.0,27.3147301959348,713.1271756821094,100.0,18.0,25.0,32.3147301959348,794.1271756821094,1243.0,971.2676183934987,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79547961338649,16.79547961338649,16.79547961338649,16.79547961338649,,1.1,1.1,1.1,1.1,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.98,0.98,0.98,0.98,41.10959307641265,41.10959307641265,41.10959307641265,41.10959307641265,164.4383723056506,3946.5209353356154,0.0794602505335278,44.320071289965746,87.64494665919969,128.8887904528958,165.31733833615655,0.17
1980-01-26,1980-02-06,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1980,1,26,1980.01,1979,4,118,17,0.1826583106545616,44.65891188308524,0.02112430566598041,0.05,1,Wet,49,8,7,5,81,150.0,0.07095215078666528,1964.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,864.1008177611293,51.0,10.0,18.0,28.803360592037638,756.2974571690918,100.0,18.0,25.0,33.80336059203764,837.2974571690918,1243.0,971.3754157670096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749223,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1980-01-27,1980-02-07,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1980,1,27,1980.01,1979,4,119,17,0.1851861595128408,29.257509933787322,0.013650312015374694,0.05,1,Wet,49,8,7,5,81,150.0,0.06998363179026537,1993.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,893.3583276949167,51.0,10.0,18.0,29.778610923163885,784.5797167717528,100.0,18.0,25.0,34.778610923163875,865.5797167717528,1243.0,971.446037342712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1980-01-28,1980-02-08,2166.6756,1.004236067700878,2175.8537845274404,0.159,1980,1,28,1980.01,1979,4,120,18,0.18799376698317088,32.49545683252381,0.01493457743511993,0.05,1,Wet,49,8,7,5,81,150.0,0.06893845582210274,2025.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,925.8537845274403,51.0,10.0,18.0,30.861792817581343,815.9919917098593,100.0,18.0,25.0,35.861792817581346,896.9919917098593,1243.0,971.5244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1980-01-29,1980-02-09,2179.8933,1.002477893715166,2185.2948439078027,0.158,1980,1,29,1980.01,1979,4,121,18,0.1888094745136341,9.441059380362276,0.004320267998015097,0.05,1,Wet,49,8,7,5,81,150.0,0.06864062321758192,2035.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,935.2948439078027,51.0,10.0,18.0,31.17649479692676,825.1183491108759,100.0,18.0,25.0,36.176494796926754,906.118349110876,1243.0,971.5472634163292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.515834590556054,16.515834590556054,16.515834590556054,16.515834590556054,,1.1,1.1,1.1,1.1,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.98,0.98,0.98,0.98,40.345345743931134,40.345345743931134,40.345345743931134,40.345345743931134,161.3813829757245,3873.153191417389,0.07384879135445997,43.59372472588622,86.17893070202156,126.65736848031315,162.26927537381238,0.16
1980-01-30,1980-02-10,2206.4807,1.0034144590688847,2214.014638036434,0.155,1980,1,30,1980.01,1979,4,122,18,0.19129086472634804,28.719794128631293,0.012971817636265636,0.05,1,Wet,49,8,7,5,81,150.0,0.06775022957076382,2064.014638036434,1100.0,,4,275.0,275.0,275.0,275.0,964.014638036434,51.0,10.0,18.0,32.13382126788113,852.8808167685529,100.0,18.0,25.0,37.13382126788113,933.8808167685527,1243.0,971.6165870573293,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.446510949555954,16.446510949555954,16.446510949555954,16.446510949555954,,1.1,1.1,1.1,1.1,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.98,0.98,0.98,0.98,40.15472982316165,40.15472982316165,40.15472982316165,40.15472982316165,160.6189192926466,3854.8540630235193,0.07254645770323198,43.412155432355604,85.81259995087234,126.10012384320268,161.5089296468966,0.155
1980-01-31,1980-02-11,2219.8507,1.0013386428720137,2222.822287316489,0.154,1980,1,31,1980.01,1979,4,123,18,0.19205184562414465,8.807649280055102,0.003962372219458071,0.05,1,Wet,49,8,7,5,81,150.0,0.06748177794325072,2072.822287316489,1100.0,,4,275.0,275.0,275.0,275.0,972.8222873164892,51.0,10.0,18.0,32.4274095772163,861.3948777392729,100.0,18.0,25.0,37.427409577216295,942.3948777392727,1243.0,971.6378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
