Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1980-02-01,1980-02-12,2219.8507,1.0013386428720137,2222.822287316489,0.154,1980,2,1,1980.02,1979,5,124,18,0.19205184562414465,0.0,0.0,0.05,1,Wet,55,10,10,8,114,197.0,0.0886260683654693,2025.8222873164889,1100.0,,4,275.0,275.0,275.0,275.0,925.8222873164892,45.0,8.0,15.0,37.596844154984325,820.2254431615048,100.0,18.0,25.0,45.59684415498433,934.2254431615048,1243.0,971.6378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
1980-02-02,1980-02-13,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1980,2,2,1980.02,1979,5,125,18,0.19553104914509029,40.26855927020415,0.017793611480926275,0.05,1,Wet,55,10,10,8,114,197.0,0.08704909053789213,2066.0908465866933,1100.0,,4,275.0,275.0,275.0,275.0,966.0908465866933,45.0,8.0,15.0,39.23211559742917,858.858730989264,100.0,18.0,25.0,47.23211559742917,972.858730989264,1243.0,971.7350468710713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.328051135813965,16.328051135813965,16.328051135813965,16.328051135813965,,1.1,1.1,1.1,1.1,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.98,0.98,0.98,0.98,39.827981104528924,39.827981104528924,39.827981104528924,39.827981104528924,159.3119244181157,3823.486186034776,0.0703957265606009,43.100545185792676,85.18402632354255,125.1442828574654,160.2054682443885,0.15
1980-02-03,1980-02-14,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1980,2,3,1980.02,1979,5,126,18,0.1963218365427493,9.152631917349025,0.004028015485107594,0.05,1,Wet,55,10,10,8,114,197.0,0.08669845545324098,2075.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,975.2434785040424,45.0,8.0,15.0,39.603796081382434,867.6396824226599,100.0,18.0,25.0,47.60379608138243,981.63968242266,1243.0,971.7571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.766902456121244,39.766902456121244,39.766902456121244,39.766902456121244,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1980-02-04,1980-02-15,2273.8406,1.0091162618538574,2294.569526323532,0.147,1980,2,4,1980.02,1979,5,127,19,0.1982508070743532,22.32604781948976,0.0097299504605823,0.05,1,Wet,55,10,10,8,114,197.0,0.08585488377667193,2097.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,997.5695263235319,45.0,8.0,15.0,40.51043761719927,889.0590887063327,100.0,18.0,25.0,48.51043761719928,1003.0590887063327,1243.0,971.8110298911258,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1980-02-05,1980-02-16,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1980,2,5,1980.02,1979,5,128,19,0.1963218365427493,22.32604781948976,0.009825552600634316,0.05,1,Wet,55,10,10,8,114,197.0,0.08669845545324098,2075.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,975.2434785040424,45.0,8.0,15.0,39.603796081382434,867.6396824226599,100.0,18.0,25.0,47.60379608138243,981.63968242266,1243.0,971.7571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.766902456121244,39.766902456121244,39.766902456121244,39.766902456121244,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1980-02-06,1980-02-17,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1980,2,6,1980.02,1979,5,129,19,0.1963218365427493,0.0,0.0,0.05,1,Wet,55,10,10,8,114,197.0,0.08669845545324098,2075.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,975.2434785040424,45.0,8.0,15.0,39.603796081382434,867.6396824226599,100.0,18.0,25.0,47.60379608138243,981.63968242266,1243.0,971.7571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.766902456121244,39.766902456121244,39.766902456121244,39.766902456121244,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1980-02-07,1980-02-18,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1980,2,7,1980.02,1979,5,130,19,0.19553104914509029,9.152631917349025,0.004044306012351861,0.05,1,Wet,55,10,10,8,114,197.0,0.08704909053789213,2066.0908465866933,1100.0,,4,275.0,275.0,275.0,275.0,966.0908465866933,45.0,8.0,15.0,39.23211559742917,858.858730989264,100.0,18.0,25.0,47.23211559742917,972.858730989264,1243.0,971.7350468710713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.328051135813965,16.328051135813965,16.328051135813965,16.328051135813965,,1.1,1.1,1.1,1.1,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.98,0.98,0.98,0.98,39.827981104528924,39.827981104528924,39.827981104528924,39.827981104528924,159.3119244181157,3823.486186034776,0.0703957265606009,43.100545185792676,85.18402632354255,125.1442828574654,160.2054682443885,0.15
1980-02-08,1980-02-19,2233.2716,1.008811210708514,2252.9494266369397,0.152,1980,2,8,1980.02,1979,5,131,19,0.1946548304614316,10.141419949753072,0.004501397070812875,0.05,1,Wet,55,10,10,8,114,197.0,0.08744093305905631,2055.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,955.9494266369403,45.0,8.0,15.0,38.820281284748845,849.1291453521915,100.0,18.0,25.0,46.82028128474884,963.1291453521916,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1980-02-09,1980-02-20,2219.8507,1.0013386428720137,2222.822287316489,0.154,1980,2,9,1980.02,1979,5,132,19,0.19205184562414465,30.12713932045108,0.013553552837920384,0.05,1,Wet,55,10,10,8,114,197.0,0.0886260683654693,2025.8222873164889,1100.0,,4,275.0,275.0,275.0,275.0,925.8222873164892,45.0,8.0,15.0,37.596844154984325,820.2254431615048,100.0,18.0,25.0,45.59684415498433,934.2254431615048,1243.0,971.6378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
1980-02-10,1980-02-21,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1980,2,10,1980.02,1979,5,133,19,0.19553104914509029,40.26855927020415,0.017793611480926275,0.05,1,Wet,55,10,10,8,114,197.0,0.08704909053789213,2066.0908465866933,1100.0,,4,275.0,275.0,275.0,275.0,966.0908465866933,45.0,8.0,15.0,39.23211559742917,858.858730989264,100.0,18.0,25.0,47.23211559742917,972.858730989264,1243.0,971.7350468710713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.328051135813965,16.328051135813965,16.328051135813965,16.328051135813965,,1.1,1.1,1.1,1.1,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.98,0.98,0.98,0.98,39.827981104528924,39.827981104528924,39.827981104528924,39.827981104528924,159.3119244181157,3823.486186034776,0.0703957265606009,43.100545185792676,85.18402632354255,125.1442828574654,160.2054682443885,0.15
1980-02-11,1980-02-22,2233.2716,1.008811210708514,2252.9494266369397,0.152,1980,2,11,1980.02,1979,5,134,20,0.1946548304614316,10.141419949753072,0.004501397070812875,0.07,1,Wet,55,10,10,8,114,197.0,0.08744093305905631,2055.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,955.9494266369403,45.0,8.0,15.0,38.820281284748845,849.1291453521915,100.0,18.0,25.0,46.82028128474884,963.1291453521916,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1980-02-12,1980-02-23,2206.4807,1.0034144590688847,2214.014638036434,0.155,1980,2,12,1980.02,1979,5,135,20,0.19129086472634804,38.93478860050618,0.01758560577315635,0.07,1,Wet,55,10,10,8,114,197.0,0.08897863483626982,2017.014638036434,1100.0,,4,275.0,275.0,275.0,275.0,917.014638036434,45.0,8.0,15.0,37.23917311823081,811.7754649182029,100.0,18.0,25.0,45.239173118230816,925.7754649182029,1243.0,971.6165870573293,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.446510949555954,16.446510949555954,16.446510949555954,16.446510949555954,,1.1,1.1,1.1,1.1,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.98,0.98,0.98,0.98,40.15472982316165,40.15472982316165,40.15472982316165,40.15472982316165,160.6189192926466,3854.8540630235193,0.07254645770323198,43.412155432355604,85.81259995087234,126.10012384320268,161.5089296468966,0.155
1980-02-13,1980-02-24,2193.1616,1.003385573007351,2200.5867087137194,0.156,1980,2,13,1980.02,1979,5,136,20,0.19013069163286536,13.427929322714592,0.006101976927127513,0.07,1,Wet,55,10,10,8,114,197.0,0.08952158041304806,2003.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,903.5867087137193,44.99999999999997,8.0,15.0,36.693876495988604,798.8928322177308,100.0,18.0,25.0,44.693876495988604,912.8928322177308,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1980-02-14,1980-02-25,2179.8933,1.002477893715166,2185.2948439078027,0.158,1980,2,14,1980.02,1979,5,137,20,0.1888094745136341,15.291864805916704,0.006997620869580867,0.07,1,Wet,55,10,10,8,114,197.0,0.09014801849242426,1988.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,888.2948439078027,44.99999999999997,8.0,15.0,36.07288706224579,784.221956845557,100.0,18.0,25.0,44.07288706224579,898.221956845557,1243.0,971.5472634163292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.515834590556054,16.515834590556054,16.515834590556054,16.515834590556054,,1.1,1.1,1.1,1.1,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.98,0.98,0.98,0.98,40.345345743931134,40.345345743931134,40.345345743931134,40.345345743931134,161.3813829757245,3873.153191417389,0.07384879135445997,43.59372472588622,86.17893070202156,126.65736848031315,162.26927537381238,0.16
1980-02-15,1980-02-26,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1980,2,15,1980.02,1979,5,138,20,0.1963218365427493,86.94863459623957,0.038265544788133016,0.07,1,Wet,55,10,10,8,114,197.0,0.08669845545324098,2075.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,975.2434785040424,45.0,8.0,15.0,39.603796081382434,867.6396824226599,100.0,18.0,25.0,47.60379608138243,981.63968242266,1243.0,971.7571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.766902456121244,39.766902456121244,39.766902456121244,39.766902456121244,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1980-02-16,1980-02-27,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1980,2,16,1980.02,1979,5,139,20,0.2027895029818898,74.8572504530157,0.031893497168431616,0.07,1,Wet,55,10,10,8,114,197.0,0.08393333850973562,2150.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,1050.100728957058,45.0,8.0,15.0,42.6436844246521,939.457044532406,100.0,18.0,25.0,50.6436844246521,1053.457044532406,1243.0,971.9378293457584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.125268661126782,16.125268661126782,16.125268661126782,16.125268661126782,,1.1,1.1,1.1,1.1,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.98,0.98,0.98,0.98,39.265742555944534,39.265742555944534,39.265742555944534,39.265742555944534,157.0629702237781,3769.5112853706746,0.06691786521389287,42.56328293258325,84.10063576404377,123.4977381711945,157.96231183243998,0.14
1980-02-17,1980-02-28,2287.4661,1.0065552992153532,2302.461124730477,0.146,1980,2,17,1980.02,1979,5,140,20,0.1989326411767132,44.639604226581014,0.01938777760332716,0.07,1,Wet,55,10,10,8,114,197.0,0.08556061941026716,2105.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,1005.461124730477,45.0,8.0,15.0,40.83090861849652,896.6302161119804,100.0,18.0,25.0,48.83090861849652,1010.6302161119804,1243.0,971.8300785769355,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.233019429949607,16.233019429949607,16.233019429949607,16.233019429949607,,1.1,1.1,1.1,1.1,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.98,0.98,0.98,0.98,39.56494187133824,39.56494187133824,39.56494187133824,39.56494187133824,158.25976748535297,3798.234419648471,0.06873504433386629,42.84935827342142,84.67745074755045,124.3742433361854,159.1560678161527,0.145
1980-02-18,1980-02-29,2280.6534,1.0091162618538574,2301.444433592291,0.147,1980,2,18,1980.02,1979,5,141,21,0.198844799062374,1.016691138186161,0.00044176219218954716,0.07,1,Wet,55,10,10,8,114,197.0,0.08559841685706293,2104.444433592291,1100.0,,4,275.0,275.0,275.0,275.0,1004.4444335922908,45.0,8.0,15.0,40.78962166872247,895.6548119235681,100.0,18.0,25.0,48.78962166872247,1009.654811923568,1243.0,971.8276244948779,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.235473512007346,16.235473512007346,16.235473512007346,16.235473512007346,,1.1,1.1,1.1,1.1,0.9219183531897768,0.9219183531897768,0.9219183531897768,0.9219183531897768,0.98,0.98,0.98,0.98,39.571744578005664,39.571744578005664,39.571744578005664,39.571744578005664,158.28697831202263,3798.8874794885437,0.06877723224668729,42.85585580797661,84.69055347014047,124.39415802737476,159.18320103668344,0.145
1980-02-19,1980-03-01,2273.8406,1.0091162618538574,2294.569526323532,0.147,1980,2,19,1980.02,1979,5,142,21,0.1982508070743532,6.874907268758763,0.0029961642869780736,0.07,1,Wet,55,10,10,8,114,197.0,0.08585488377667193,2097.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,997.5695263235319,45.0,8.0,15.0,40.51043761719927,889.0590887063327,100.0,18.0,25.0,48.51043761719928,1003.0590887063327,1243.0,971.8110298911258,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1980-02-20,1980-03-02,2273.8406,1.0091162618538574,2294.569526323532,0.147,1980,2,20,1980.02,1979,5,143,21,0.1982508070743532,0.0,0.0,0.07,1,Wet,55,10,10,8,114,197.0,0.08585488377667193,2097.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,997.5695263235319,45.0,8.0,15.0,40.51043761719927,889.0590887063327,100.0,18.0,25.0,48.51043761719928,1003.0590887063327,1243.0,971.8110298911258,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1980-02-21,1980-03-03,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1980,2,21,1980.02,1979,5,144,21,0.1963218365427493,22.32604781948976,0.009825552600634316,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.07129517656560933,2110.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,1010.2434785040424,51.0,10.0,18.0,31.18035427481612,900.0631242292262,100.0,18.0,25.0,36.18035427481612,993.0631242292262,1243.0,971.7571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.766902456121244,39.766902456121244,39.766902456121244,39.766902456121244,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1980-02-22,1980-03-04,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1980,2,22,1980.02,1979,5,145,21,0.19553104914509029,9.152631917349025,0.004044306012351861,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.07158351607684531,2101.0908465866933,1100.0,,4,275.0,275.0,275.0,275.0,1001.0908465866933,51.0,10.0,18.0,30.89786563539177,891.1929809513016,100.0,18.0,25.0,35.897865635391774,984.1929809513016,1243.0,971.7350468710713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.328051135813965,16.328051135813965,16.328051135813965,16.328051135813965,,1.1,1.1,1.1,1.1,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.98,0.98,0.98,0.98,39.827981104528924,39.827981104528924,39.827981104528924,39.827981104528924,159.3119244181157,3823.486186034776,0.0703957265606009,43.100545185792676,85.18402632354255,125.1442828574654,160.2054682443885,0.15
1980-02-23,1980-03-05,2219.8507,1.0013386428720137,2222.822287316489,0.154,1980,2,23,1980.02,1979,5,146,21,0.19205184562414465,40.26855927020415,0.01811595983177698,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.0728803201787108,2060.822287316489,1100.0,,4,275.0,275.0,275.0,275.0,960.8222873164892,51.0,10.0,18.0,29.655008867792873,852.1672784486963,100.0,18.0,25.0,34.65500886779287,945.1672784486965,1243.0,971.6378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
1980-02-24,1980-03-06,2206.4807,1.0034144590688847,2214.014638036434,0.155,1980,2,24,1980.02,1979,5,147,21,0.19129086472634804,8.807649280055102,0.003978135071350039,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.07317024793642495,2052.014638036434,1100.0,,4,275.0,275.0,275.0,275.0,952.014638036434,51.0,10.0,18.0,29.38316784063068,843.6314701958032,100.0,18.0,25.0,34.383167840630676,936.6314701958032,1243.0,971.6165870573293,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.446510949555954,16.446510949555954,16.446510949555954,16.446510949555954,,1.1,1.1,1.1,1.1,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.98,0.98,0.98,0.98,40.15472982316165,40.15472982316165,40.15472982316165,40.15472982316165,160.6189192926466,3854.8540630235193,0.07254645770323198,43.412155432355604,85.81259995087234,126.10012384320268,161.5089296468966,0.155
1980-02-25,1980-03-07,2206.4807,1.0034144590688847,2214.014638036434,0.155,1980,2,25,1980.02,1979,5,148,22,0.19129086472634804,0.0,0.0,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.07317024793642495,2052.014638036434,1100.0,,4,275.0,275.0,275.0,275.0,952.014638036434,51.0,10.0,18.0,29.38316784063068,843.6314701958032,100.0,18.0,25.0,34.383167840630676,936.6314701958032,1243.0,971.6165870573293,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.446510949555954,16.446510949555954,16.446510949555954,16.446510949555954,,1.1,1.1,1.1,1.1,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.98,0.98,0.98,0.98,40.15472982316165,40.15472982316165,40.15472982316165,40.15472982316165,160.6189192926466,3854.8540630235193,0.07254645770323198,43.412155432355604,85.81259995087234,126.10012384320268,161.5089296468966,0.155
1980-02-26,1980-03-08,2219.8507,1.0013386428720137,2222.822287316489,0.154,1980,2,26,1980.02,1979,5,149,22,0.19205184562414465,8.807649280055102,0.003962372219458071,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.0728803201787108,2060.822287316489,1100.0,,4,275.0,275.0,275.0,275.0,960.8222873164892,51.0,10.0,18.0,29.655008867792873,852.1672784486963,100.0,18.0,25.0,34.65500886779287,945.1672784486965,1243.0,971.6378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
1980-02-27,1980-03-09,2233.2716,1.008811210708514,2252.9494266369397,0.152,1980,2,27,1980.02,1979,5,150,22,0.1946548304614316,30.12713932045108,0.013372310520712824,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.0719057419064321,2090.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,990.9494266369403,51.0,10.0,18.0,30.584858846819138,881.364567790121,100.0,18.0,25.0,35.584858846819145,974.364567790121,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1980-02-28,1980-03-10,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1980,2,28,1980.02,1979,5,151,22,0.19553104914509029,10.141419949753072,0.004481225296390053,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.07158351607684531,2101.0908465866933,1100.0,,4,275.0,275.0,275.0,275.0,1001.0908465866933,51.0,10.0,18.0,30.89786563539177,891.1929809513016,100.0,18.0,25.0,35.897865635391774,984.1929809513016,1243.0,971.7350468710713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.328051135813965,16.328051135813965,16.328051135813965,16.328051135813965,,1.1,1.1,1.1,1.1,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.98,0.98,0.98,0.98,39.827981104528924,39.827981104528924,39.827981104528924,39.827981104528924,159.3119244181157,3823.486186034776,0.0703957265606009,43.100545185792676,85.18402632354255,125.1442828574654,160.2054682443885,0.15
1980-02-29,1980-03-11,2219.8507,1.0013386428720137,2222.822287316489,0.154,1980,2,29,1980.02,1979,5,152,22,0.19205184562414465,40.26855927020415,0.01811595983177698,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.0728803201787108,2060.822287316489,1100.0,,4,275.0,275.0,275.0,275.0,960.8222873164892,51.0,10.0,18.0,29.655008867792873,852.1672784486963,100.0,18.0,25.0,34.65500886779287,945.1672784486965,1243.0,971.6378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
1980-03-01,1980-03-12,2219.8507,1.0013386428720137,2222.822287316489,0.154,1980,3,1,1980.03,1979,6,153,22,0.19205184562414465,0.0,0.0,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.1075209661895795,1983.8222873164889,1100.0,,4,275.0,275.0,275.0,275.0,883.8222873164891,41.0,7.0,13.0,48.07401562809357,774.7482716883957,100.0,18.0,25.0,61.07401562809357,918.7482716883957,1243.0,971.6378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
1980-03-02,1980-03-13,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1980,3,2,1980.03,1979,6,154,22,0.1963218365427493,49.42119118755318,0.02174995402345271,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.10518239011839893,2033.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,933.2434785040424,41.000000000000036,7.0,13.0,50.762197575533676,821.4812809285086,100.0,18.0,25.0,63.762197575533676,965.4812809285086,1243.0,971.7571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.766902456121244,39.766902456121244,39.766902456121244,39.766902456121244,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1980-03-03,1980-03-14,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1980,3,3,1980.03,1979,6,155,23,0.1963218365427493,0.0,0.0,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.10518239011839893,2033.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,933.2434785040424,41.000000000000036,7.0,13.0,50.762197575533676,821.4812809285086,100.0,18.0,25.0,63.762197575533676,965.4812809285086,1243.0,971.7571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.766902456121244,39.766902456121244,39.766902456121244,39.766902456121244,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1980-03-04,1980-03-15,2287.4661,1.0065552992153532,2302.461124730477,0.146,1980,3,4,1980.03,1979,6,156,23,0.1989326411767132,30.217646226434677,0.013124063595198342,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.10380196974139012,2063.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,963.461124730477,40.999999999999964,7.0,13.0,52.405835236385784,850.0552894940912,100.0,18.0,25.0,65.40583523638577,994.0552894940912,1243.0,971.8300785769355,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.233019429949607,16.233019429949607,16.233019429949607,16.233019429949607,,1.1,1.1,1.1,1.1,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.98,0.98,0.98,0.98,39.56494187133824,39.56494187133824,39.56494187133824,39.56494187133824,158.25976748535297,3798.234419648471,0.06873504433386629,42.84935827342142,84.67745074755045,124.3742433361854,159.1560678161527,0.145
1980-03-05,1980-03-16,2301.1428,1.005887659400258,2314.6911450377565,0.145,1980,3,5,1980.03,1979,6,157,23,0.19998931493126207,12.230020307279576,0.005283651053618249,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.10325351635459837,2075.6911450377565,1100.0,,4,275.0,275.0,275.0,275.0,975.6911450377563,41.000000000000036,7.0,13.0,53.07106646648885,861.6200785712678,100.0,18.0,25.0,66.07106646648884,1005.6200785712678,1243.0,971.8595993156084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.7711145604634,84.51967488199385,124.13446139292328,158.82941962539797,0.145
1980-03-06,1980-03-17,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1980,3,6,1980.03,1979,6,158,23,0.2027895029818898,32.40958391930144,0.013808348111971637,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.10182775585698893,2108.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,1008.100728957058,41.000000000000036,7.0,13.0,54.83393086377304,892.2667980932849,100.0,18.0,25.0,67.83393086377303,1036.2667980932852,1243.0,971.9378293457584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.125268661126782,16.125268661126782,16.125268661126782,16.125268661126782,,1.1,1.1,1.1,1.1,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.98,0.98,0.98,0.98,39.265742555944534,39.265742555944534,39.265742555944534,39.265742555944534,157.0629702237781,3769.5112853706746,0.06691786521389287,42.56328293258325,84.10063576404377,123.4977381711945,157.96231183243998,0.14
1980-03-07,1980-03-18,2342.4819,1.004629396651821,2353.326177864812,0.141,1980,3,7,1980.03,1979,6,159,23,0.2033273817675197,6.225448907754071,0.0026453829334454853,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.10155838244949378,2114.326177864812,1100.0,,4,275.0,275.0,275.0,275.0,1014.326177864812,41.0,7.0,13.0,55.17255360770945,898.1536242571027,100.0,18.0,25.0,68.17255360770946,1042.1536242571026,1243.0,971.9528562913977,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.110241715487476,16.110241715487476,16.110241715487476,16.110241715487476,,1.1,1.1,1.1,1.1,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.98,0.98,0.98,0.98,39.22393712148093,39.22393712148093,39.22393712148093,39.22393712148093,156.89574848592372,3765.4979636621692,0.06666978422356915,42.52328120082993,84.01999024400163,123.37521797423945,157.79550712571643,0.14
1980-03-08,1980-03-19,2370.2993,1.010923972508805,2396.19238439084,0.13699999999999998,1980,3,8,1980.03,1979,6,160,23,0.20703102201136853,42.86620652602778,0.017889300878036647,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.09974157398916808,2157.19238439084,1100.0,,4,275.0,275.0,275.0,275.0,1057.1923843908396,41.0,7.0,13.000000000000007,57.5041882723051,938.6881961185347,100.0,18.0,25.0,70.5041882723051,1082.688196118535,1243.0,972.0563264450814,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.006771561803887,16.006771561803887,16.006771561803887,16.006771561803887,,1.1,1.1,1.1,1.1,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.98,0.98,0.98,0.98,38.9355656877524,38.9355656877524,38.9355656877524,38.9355656877524,155.7422627510096,3737.814306024231,0.06499572562100535,42.247152846027866,83.46336857254444,122.5297428659333,156.64484569308343,0.135
1980-03-09,1980-03-20,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1980,3,9,1980.03,1979,6,161,23,0.2091624966678106,24.66984556067155,0.010190520243345559,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.0987251554603283,2181.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1081.8622299515114,41.0,7.0,13.0,58.84606271702782,962.0161672344836,100.0,18.0,25.0,71.84606271702782,1106.0161672344834,1243.0,972.1158743481587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1980-03-10,1980-03-21,2412.4143,1.0062714092362148,2427.5435373225964,0.133,1980,3,10,1980.03,1979,6,162,24,0.2097397616246723,6.68130737108504,0.002752291470106457,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.09845343505706992,2188.5435373225964,1100.0,,4,275.0,275.0,275.0,275.0,1088.5435373225964,41.0,7.0,13.0,59.2094811095973,968.3340562129993,100.0,18.0,25.0,72.2094811095973,1112.3340562129993,1243.0,972.1320016418132,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.931096365072065,15.931096365072065,15.931096365072065,15.931096365072065,,1.1,1.1,1.1,1.1,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.98,0.98,0.98,0.98,38.724100699419935,38.724100699419935,38.724100699419935,38.724100699419935,154.89640279767974,3717.513667144314,0.06380787838248997,42.04444687206574,83.05482614173344,121.90937714641217,155.80099914011703,0.135
1980-03-11,1980-03-22,2440.7511,1.0095129172694002,2463.969763289497,0.13,1980,3,11,1980.03,1979,6,163,24,0.21288698754821253,36.426225966900795,0.014783552342894966,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.0969979435465659,2224.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1124.9697632894972,41.0,7.0,13.0,61.190823944617,1002.7789393448802,100.0,18.0,25.0,74.19082394461701,1146.7789393448802,1243.0,972.2199270148367,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1980-03-12,1980-03-23,2483.648,1.0126150162696577,2514.979259928103,0.126,1980,3,12,1980.03,1979,6,164,24,0.21729420805778807,51.00949663860592,0.0202822732780962,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.09503060474814112,2275.979259928103,1100.0,,4,275.0,275.0,275.0,275.0,1175.9792599281031,41.0,6.999999999999992,13.0,63.965399075587214,1051.013860852516,100.0,18.0,25.0,76.9653990755872,1195.013860852516,1243.0,972.3430533860334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.720044620851882,15.720044620851882,15.720044620851882,15.720044620851882,,1.1,1.1,1.1,1.1,0.91750281675577,0.91750281675577,0.91750281675577,0.91750281675577,0.98,0.98,0.98,0.98,38.1319449664838,38.1319449664838,38.1319449664838,38.1319449664838,152.5277798659352,3660.6667167824453,0.06064772870941909,41.47584782119053,81.9091738216544,120.17054403827326,153.43775833440878,0.125
1980-03-13,1980-03-24,2512.5079,1.0194912730275971,2561.479877462896,0.123,1980,3,13,1980.03,1979,6,165,24,0.2213118614127942,46.500617534792575,0.01815380942240729,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.09330543726024723,2322.479877462896,1100.0,,4,275.0,275.0,275.0,275.0,1222.4798774628962,41.0,7.0,13.0,66.49472136827471,1094.9851560946215,100.0,18.0,25.0,79.49472136827471,1238.9851560946215,1243.0,972.455296255945,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.607801750940284,15.607801750940284,15.607801750940284,15.607801750940284,,1.1,1.1,1.1,1.1,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.98,0.98,0.98,0.98,37.815640591605245,37.815640591605245,37.815640591605245,37.815640591605245,151.26256236642098,3630.301496794104,0.059052801350227314,41.171548929854715,81.2962456279782,119.24075085604721,152.175263425356,0.125
1980-03-14,1980-03-25,2541.5783,1.0183164052493892,2588.130878115853,0.121,1980,3,14,1980.03,1979,6,166,24,0.2236145078692097,26.651000652957464,0.0102973929480565,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.09234463450858824,2349.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1249.1308781158532,41.0,6.999999999999992,13.0,67.0,1121.1308781158534,100.0,18.0,25.0,80.0,1265.1308781158534,1243.0,972.519626257521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.996567226520774,80.94385221203169,118.70633244284828,151.44998467374208,0.12
1980-03-15,1980-03-26,2570.8598,1.0219738995797112,2627.3516150787163,0.11800000000000001,1980,3,15,1980.03,1979,6,167,24,0.2270031795428011,39.22073696286316,0.014927859955161766,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.09096612673703344,2388.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1288.3516150787163,41.0,6.999999999999992,13.0,67.0,1160.3516150787163,100.0,18.0,25.0,80.0,1304.3516150787163,1243.0,972.6142970019141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1980-03-16,1980-03-27,2570.8598,1.0219738995797112,2627.3516150787163,0.11800000000000001,1980,3,16,1980.03,1979,6,168,24,0.2270031795428011,0.0,0.0,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.09096612673703344,2388.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1288.3516150787163,41.0,6.999999999999992,13.0,67.0,1160.3516150787163,100.0,18.0,25.0,80.0,1304.3516150787163,1243.0,972.6142970019141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1980-03-17,1980-03-28,2600.3529,1.0178780170276676,2646.8420534241445,0.116,1980,3,17,1980.03,1979,6,169,25,0.2286871534158461,19.49043834542817,0.007363657502801857,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.09029628333538546,2407.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1307.8420534241445,41.0,6.999999999999992,13.0,67.0,1179.8420534241445,100.0,18.0,25.0,80.0,1323.8420534241445,1243.0,972.6613428875756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401755119309726,15.401755119309726,15.401755119309726,15.401755119309726,,1.1,1.1,1.1,1.1,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.98,0.98,0.98,0.98,37.23263681288936,37.23263681288936,37.23263681288936,37.23263681288936,148.93054725155744,3574.3331340373793,0.056267258962011055,40.60963941441543,80.16477675601854,117.52522112969237,149.84799362904616,0.115
1980-03-18,1980-03-29,2615.179,1.0236496085548459,2677.026959650853,0.114,1980,3,18,1980.03,1979,6,170,25,0.2312951293138337,30.184906226708325,0.011275533149895942,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.08927814459932493,2438.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1338.0269596508529,41.0,7.000000000000008,13.0,67.0,1210.0269596508529,100.0,18.0,25.0,80.0,1354.0269596508529,1243.0,972.7342030060538,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1980-03-19,1980-03-30,2630.0582,1.0222948118787176,2688.6948527990785,0.113,1980,3,19,1980.03,1979,6,171,25,0.2323032352818404,11.667893148225632,0.004339612260602469,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.08889071206841785,2449.6948527990785,1100.0,,4,275.0,275.0,275.0,275.0,1349.6948527990785,41.0,7.0,13.0,67.0,1221.6948527990785,100.0,18.0,25.0,80.0,1365.6948527990785,1243.0,972.7623668860667,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.300731120818524,15.300731120818524,15.300731120818524,15.300731120818524,,1.1,1.1,1.1,1.1,0.91332274907887,0.91332274907887,0.91332274907887,0.91332274907887,0.98,0.98,0.98,0.98,36.945728588431685,36.945728588431685,36.945728588431685,36.945728588431685,147.78291435372674,3546.789944489442,0.05496455434497397,40.33262689576664,79.60714273541329,116.68014738533456,148.70256786251426,0.115
1980-03-20,1980-03-31,2644.9907,1.0241604977462724,2708.894991846261,0.112,1980,3,20,1980.03,1979,6,172,25,0.2340485272955169,20.200139047182347,0.0074569664412923,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.08822785701158108,2469.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1369.8949918462606,41.0,7.0,13.0,67.0,1241.894991846261,100.0,18.0,25.0,80.0,1385.894991846261,1243.0,972.8111258423877,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.807013084253526,36.807013084253526,36.807013084253526,36.807013084253526,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1980-03-21,1980-04-01,2659.9765,1.0218207414441836,2718.0191594541047,0.111,1980,3,21,1980.03,1979,6,173,25,0.23483685537683466,9.124167607843901,0.0033569180614887303,0.42,3,Normal,49,9,9,9,107,183.0,0.06732844371735565,2535.0191594541047,1100.0,,4,275.0,275.0,275.0,275.0,1435.0191594541045,51.0,9.0,16.0,70.57471276003794,1288.444446694067,100.0,18.0,25.0,79.57471276003794,1395.444446694067,1243.0,972.833149695234,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.2299483116512,15.2299483116512,15.2299483116512,15.2299483116512,,1.1,1.1,1.1,1.1,0.9125650912449419,0.9125650912449419,0.9125650912449419,0.9125650912449419,0.98,0.98,0.98,0.98,36.744306731841924,36.744306731841924,36.744306731841924,36.744306731841924,146.9772269273677,3527.4534462568245,0.054075125414821235,40.137963368030775,79.21534258590097,116.08654780055606,147.8983800307869,0.11
1980-03-22,1980-04-02,2690.1084,1.0255857602624774,2758.936868602477,0.108,1980,3,22,1980.03,1979,6,174,25,0.238372145447254,40.91770914837207,0.01483096971664259,0.42,3,Normal,49,9,9,9,107,183.0,0.06632989760751487,2575.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1475.9368686024768,51.0,9.0,16.0,71.0,1328.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.4212669574413,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
