Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1980-05-14,1980-05-25,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1980,5,14,1980.05,1979,8,227,33,0.2027895029818898,6.225448907754071,0.002652399545936987,0.52,3,Normal,55,13,13,17,178,276.0,0.11759188542480728,2071.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,971.100728957058,45.0,5.0,12.0,59.81417533431154,849.2865536227464,100.0,18.0,25.0,76.81417533431154,1027.2865536227464,1243.0,971.9378293457584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.125268661126782,16.125268661126782,16.125268661126782,16.125268661126782,,1.1,1.1,1.1,1.1,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.98,0.98,0.98,0.98,39.265742555944534,39.265742555944534,39.265742555944534,39.265742555944534,157.0629702237781,3769.5112853706746,0.06691786521389287,42.56328293258325,84.10063576404377,123.4977381711945,157.96231183243998,0.14
1980-05-15,1980-05-26,2301.1428,1.005887659400258,2314.6911450377565,0.145,1980,5,15,1980.05,1979,8,228,33,0.19998931493126207,32.40958391930144,0.014001688298147779,0.52,3,Normal,55,13,13,17,178,276.0,0.11923837035091693,2038.6911450377563,1100.0,,4,275.0,275.0,275.0,275.0,938.6911450377563,45.0,5.0,12.0,57.81793284652849,818.873212191228,100.0,18.0,25.0,74.81793284652848,996.873212191228,1243.0,971.8595993156084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.7711145604634,84.51967488199385,124.13446139292328,158.82941962539797,0.145
1980-05-16,1980-05-27,2273.8406,1.0091162618538574,2294.569526323532,0.147,1980,5,16,1980.05,1979,8,229,33,0.1982508070743532,20.121618714224496,0.008769234701057109,0.52,3,Normal,55,13,13,17,178,276.0,0.1202839996058957,2018.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,918.5695263235319,45.0,5.0,12.0,56.57855778079727,799.9909685427347,100.0,18.0,25.0,73.57855778079727,977.9909685427347,1243.0,971.8110298911258,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1980-05-17,1980-05-28,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1980,5,17,1980.05,1979,8,230,33,0.19553104914509029,31.478679736838785,0.013909596154443602,0.52,3,Normal,55,13,13,17,178,276.0,0.12195710146425495,1987.090846586693,1100.0,,4,275.0,275.0,275.0,275.0,887.0908465866933,45.0,5.0,12.0,54.639653594107926,770.4511929925853,100.0,18.0,25.0,71.63965359410793,948.4511929925853,1243.0,971.7350468710713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.328051135813965,16.328051135813965,16.328051135813965,16.328051135813965,,1.1,1.1,1.1,1.1,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.98,0.98,0.98,0.98,39.827981104528924,39.827981104528924,39.827981104528924,39.827981104528924,159.3119244181157,3823.486186034776,0.0703957265606009,43.100545185792676,85.18402632354255,125.1442828574654,160.2054682443885,0.15
1980-05-18,1980-05-29,2219.8507,1.0013386428720137,2222.822287316489,0.154,1980,5,18,1980.05,1979,8,231,33,0.19205184562414465,40.26855927020415,0.01811595983177698,0.52,3,Normal,55,13,13,17,178,276.0,0.12416647141558135,1946.8222873164889,1100.0,,4,275.0,275.0,275.0,275.0,846.8222873164891,45.0,5.0,12.0,52.15934378398664,732.6629435325025,100.0,18.0,25.0,69.15934378398666,910.6629435325025,1243.0,971.6378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
1980-05-19,1980-05-30,2193.1616,1.003385573007351,2200.5867087137194,0.156,1980,5,19,1980.05,1979,8,232,34,0.19013069163286536,22.23557860276969,0.010104386486895928,0.52,3,Normal,55,13,13,17,178,276.0,0.1254210974314785,1924.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,824.5867087137193,45.0,5.0,12.0,50.78976104396097,711.7969476697584,100.0,18.0,25.0,67.78976104396097,889.7969476697584,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1980-05-20,1980-05-31,2166.6756,1.004236067700878,2175.8537845274404,0.159,1980,5,20,1980.05,1979,8,233,34,0.18799376698317088,24.732924186278982,0.011366997342448065,0.52,3,Normal,55,13,13,17,178,276.0,0.12684675871266904,1899.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,799.8537845274403,45.0,5.0,12.0,49.26635629335685,688.5874282340837,100.0,18.0,25.0,66.26635629335685,866.5874282340837,1243.0,971.5244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1980-05-21,1980-06-01,2140.3921,1.0046960577600612,2150.4435049307785,0.162,1980,5,21,1980.05,1979,8,234,34,0.1857983188260193,25.41027959666189,0.011816297214225042,0.47,3,Normal,55,13,13,17,178,276.0,0.12834561771427902,1874.4435049307785,1100.0,,4,275.0,275.0,275.0,275.0,774.4435049307785,45.0,5.0,12.0,47.701230376171154,664.7422745546074,100.0,18.0,25.0,64.70123037617114,842.7422745546075,1243.0,971.4631394946604,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.599958512224774,16.599958512224774,16.599958512224774,16.599958512224774,,1.1,1.1,1.1,1.1,0.924559722029324,0.924559722029324,0.924559722029324,0.924559722029324,0.98,0.98,0.98,0.98,40.576048336529006,40.576048336529006,40.576048336529006,40.576048336529006,162.30419334611602,3895.300640306784,0.07547475345153998,43.81326337961614,86.62194065374376,127.33143710357388,163.18946589499976,0.16
1980-05-22,1980-06-02,2114.3104,1.0052030192939163,2125.311197804528,0.165,1980,5,22,1980.05,1979,8,235,34,0.1836268874903112,25.13230712625045,0.011825236300553273,0.47,3,Normal,55,13,13,17,178,276.0,0.12986333497189084,1849.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,749.3111978045282,45.0,5.0,12.0,46.15322595172818,641.1579718527997,100.0,18.0,25.0,63.15322595172818,819.1579718527997,1243.0,971.4024753050453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.23131136838,0.07667958060700178,43.971030739795424,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1980-05-23,1980-06-03,2088.4298,1.0089895256584238,2107.2037932729168,0.168,1980,5,23,1980.05,1979,8,236,34,0.18206240773878,18.107404531611337,0.008593096021095733,0.47,3,Normal,55,13,13,17,178,276.0,0.13097926307892402,1831.203793272917,1100.0,,4,275.0,275.0,275.0,275.0,731.2037932729168,45.0,5.0,12.0,45.03791480304197,624.1658784698748,100.0,18.0,25.0,62.03791480304197,802.1658784698748,1243.0,971.3587677768656,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.704330230019607,16.704330230019607,16.704330230019607,16.704330230019607,,1.1,1.1,1.1,1.1,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.98,0.98,0.98,0.98,40.86133055533217,40.86133055533217,40.86133055533217,40.86133055533217,163.44532222132867,3922.687733311889,0.07756502847190913,44.08440316760416,87.16918987500763,128.1643956025085,164.32724293385004,0.17
1980-05-24,1980-06-04,2062.7498,1.0096633060127025,2082.682782545041,0.17,1980,5,24,1980.05,1979,8,237,34,0.1799437924118915,24.52101072787582,0.01177376167575127,0.47,3,Normal,55,13,13,17,178,276.0,0.1325213817068808,1806.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,706.6827825450409,45.0,5.0,12.0,43.52756269299165,601.1552198520493,100.0,18.0,25.0,60.52756269299165,779.1552198520493,1243.0,971.2995791302812,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1980-05-25,1980-06-05,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1980,5,25,1980.05,1979,8,238,34,0.17599830029639224,45.665418003464076,0.022417785335738124,0.47,3,Normal,55,13,13,17,178,276.0,0.13549221759438107,1761.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,661.0173645415769,45.0,5.000000000000004,12.000000000000005,40.714837671039156,558.3025268705378,100.0,18.0,25.0,57.71483767103915,736.3025268705377,1243.0,971.1893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1980-05-26,1980-06-06,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1980,5,26,1980.05,1979,8,239,35,0.17417317585278713,21.124125504688443,0.010478791781047237,0.47,3,Normal,55,13,13,17,178,276.0,0.13691201233050493,1739.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,639.8932390368883,45.0,5.0,12.0,39.41371399864892,538.4795250382396,100.0,18.0,25.0,56.41371399864892,716.4795250382396,1243.0,971.1383629907788,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92473501610648,16.92473501610648,16.92473501610648,16.92473501610648,,1.1,1.1,1.1,1.1,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.98,0.98,0.98,0.98,41.460203179034046,41.460203179034046,41.460203179034046,41.460203179034046,165.84081271613618,3980.179505187269,0.08226666447642246,44.652405216440656,88.31601370177114,129.91098311738847,166.71545933554592,0.175
1980-05-27,1980-06-07,1974.4395,1.001264098139045,1976.9353852976071,0.18,1980,5,27,1980.05,1979,8,240,35,0.17080721728971324,38.95785373928129,0.01970618464771755,0.47,3,Normal,55,13,13,17,178,276.0,0.13961002572598044,1700.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,600.9353852976071,44.99999999999999,4.9999999999999964,11.999999999999995,37.01413605093957,501.92124924666746,100.0,18.0,25.0,54.01413605093957,679.9212492466675,1243.0,971.0254835525,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94081976294572,88.89855622992953,130.79873345283607,167.93065882697599,0.18
1980-05-28,1980-06-08,1937.3349,1.0005308252325822,1938.363286248882,0.184,1980,5,28,1980.05,1979,8,241,35,0.16747458793190342,38.57209904872502,0.01989931367477028,0.47,3,Normal,55,13,13,17,178,276.0,0.14238816942004448,1662.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,562.3632862488821,45.0,5.0,12.0,34.638318355909405,465.7249678929727,100.0,18.0,25.0,51.638318355909405,643.7249678929727,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1980-05-29,1980-06-09,1900.6727,0.9911313961679026,1883.8163868092165,0.189,1980,5,29,1980.05,1979,8,242,35,0.1627617358203163,54.5468994396656,0.02895552869250512,0.47,3,Normal,55,13,13,17,178,276.0,0.14651109414515984,1607.8163868092165,1100.0,,4,275.0,275.0,275.0,275.0,507.8163868092165,45.0,4.9999999999999964,11.999999999999995,31.2785455643358,414.53784124488067,100.0,18.0,25.0,48.27854556433579,592.5378412448807,1243.0,970.7246375573836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.338460449501625,17.338460449501625,17.338460449501625,17.338460449501625,,1.1,1.1,1.1,1.1,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.98,0.98,0.98,0.98,42.57051827630311,42.57051827630311,42.57051827630311,42.57051827630311,170.28207310521245,4086.769754525098,0.09039207552156077,45.700979199395064,90.43467111547515,133.14150456407995,171.14200678083338,0.19
1980-05-30,1980-06-10,1876.4759,0.9918944973310316,1861.266119584295,0.192,1980,5,30,1980.05,1979,8,243,35,0.1608133927320831,22.55026722492153,0.012115552412224657,0.47,3,Normal,55,13,13,17,178,276.0,0.1482861569852479,1585.266119584295,1100.0,,4,275.0,275.0,275.0,275.0,485.266119584295,45.0,5.0,12.0,29.88957982946745,393.37653975482766,100.0,18.0,25.0,46.88957982946745,571.3765397548276,1243.0,970.6517828478876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.41131515899754,17.41131515899754,17.41131515899754,17.41131515899754,,1.1,1.1,1.1,1.1,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.98,0.98,0.98,0.98,42.764069230131184,42.764069230131184,42.764069230131184,42.764069230131184,171.05627692052474,4105.3506460925955,0.09190318091575717,45.88304299650052,90.80275495860188,133.7033128832274,171.91314355483487,0.19
1980-05-31,1980-06-11,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1980,5,31,1980.05,1979,8,244,35,0.1574494264237043,38.93479523586575,0.021365376710399692,0.47,3,Normal,55,13,13,17,178,276.0,0.15145434659017526,1546.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,446.33132434842855,44.99999999999999,5.0,12.0,27.491422151895968,356.8399021965326,100.0,18.0,25.0,44.49142215189596,534.8399021965326,1243.0,970.5259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1980-06-01,1980-06-12,1805.0532,0.9801984059924232,1769.3102693715227,0.2,1980,6,1,1980.06,1979,9,245,35,0.15286840727369955,53.0210549769065,0.029967075811830408,0.45,3,Normal,53,12,12,13,120,210.0,0.1186903188407956,1559.3102693715227,1100.0,,4,275.0,275.0,275.0,275.0,459.31026937152274,46.99999999999999,5.9999999999999964,12.999999999999995,28.43349286585617,364.87677650566656,100.0,18.0,25.0,41.433492865856174,484.87677650566656,1243.0,970.3546947164313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.708403290454115,17.708403290454115,17.708403290454115,17.708403290454115,,1.1,1.1,1.1,1.1,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.98,0.98,0.98,0.98,43.54688758084489,43.54688758084489,43.54688758084489,43.54688758084489,174.18755032337955,4180.501207761109,0.09844940898085262,46.617966102748184,92.28920247442724,135.97366671286852,175.03321142303028,0.2
1980-06-02,1980-06-13,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1980,6,2,1980.06,1979,9,246,36,0.1498914032614472,34.45606495662446,0.01986107239959407,0.45,3,Normal,53,12,12,13,120,210.0,0.12104763585642354,1524.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,424.8542044148983,47.00000000000002,6.0,13.0,26.300498368541326,332.553706046357,100.0,18.0,25.0,39.30049836854133,452.553706046357,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001247,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1980-06-03,1980-06-14,1735.3679,0.9700713013446214,1683.4305970646826,0.20800000000000002,1980,6,3,1980.06,1979,9,247,36,0.14544840358638858,51.42360735021565,0.030546912619908738,0.45,3,Normal,53,12,12,13,120,210.0,0.12474526741177625,1473.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,373.4305970646826,47.0,6.0,13.0,23.117132199242253,284.3134648654403,100.0,18.0,25.0,36.117132199242256,404.31346486544027,1243.0,970.0772373135936,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985860693291627,17.985860693291627,17.985860693291627,17.985860693291627,,1.1,1.1,1.1,1.1,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.98,0.98,0.98,0.98,44.26821939769871,44.26821939769871,44.26821939769871,44.26821939769871,177.07287759079483,4249.749062179075,0.1051857307925544,47.292174265320064,93.65385752696156,138.0605231571395,177.90714239672693,0.21
1980-06-04,1980-06-15,1712.5226,0.969471177329717,1660.241301225748,0.211,1980,6,4,1980.06,1979,9,248,36,0.14344484842590466,23.18929583893464,0.013967424989255536,0.45,3,Normal,53,12,12,13,120,210.0,0.12648763757711487,1450.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,350.241301225748,47.00000000000002,6.000000000000004,13.000000000000005,21.681604361593923,262.55969686415403,100.0,18.0,25.0,34.68160436159393,382.559696864154,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1980-06-05,1980-06-16,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1980,6,5,1980.06,1979,9,249,36,0.1386742193103627,55.21561476321676,0.034401701623175705,0.45,3,Normal,53,12,12,13,120,210.0,0.13083902754406315,1395.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,295.0256864625312,47.0,6.0,13.0,18.263494876251933,210.76219158627927,100.0,18.0,25.0,31.263494876251933,330.76219158627924,1243.0,969.8239291408787,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.239168866006324,18.239168866006324,18.239168866006324,18.239168866006324,,1.1,1.1,1.1,1.1,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.98,0.98,0.98,0.98,44.918095157665206,44.918095157665206,44.918095157665206,44.918095157665206,179.67238063066083,4312.137135135858,0.11194361694401156,47.897091714593145,94.8791319402947,139.9364099305887,180.49572320919242,0.215
1980-06-06,1980-06-17,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1980,6,6,1980.06,1979,9,250,36,0.13702590067095408,19.077762030192613,0.012029248713838543,0.45,3,Normal,53,12,12,13,120,210.0,0.13241292274786748,1375.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,275.9479244323386,47.0,6.0,13.0,17.082490560097153,192.86543387224145,100.0,18.0,25.0,30.082490560097156,312.86543387224145,1243.0,969.7622932943201,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1980-06-07,1980-06-18,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1980,6,7,1980.06,1979,9,251,36,0.13273038440570867,49.71662344034007,0.0323627199942068,0.45,3,Normal,53,12,12,13,120,210.0,0.13669816509037125,1326.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,226.2313009919985,46.99999999999999,6.0,12.927502913828487,14.004794823314194,146.2990032548558,100.0,18.0,24.927502913828487,27.00479482331419,266.29900325485585,1242.9275029138284,969.6016703570509,990.0,0.9217770568231566,0.48,988.5982229431768,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.461617806125744,18.461617806125744,18.461617806125744,18.461617806125744,,1.1,1.1,1.1,1.1,0.931834408016916,0.931834408016916,0.931834408016916,0.931834408016916,0.98,0.98,0.98,0.98,45.48165667923539,45.48165667923539,45.48165667923539,45.48165667923539,181.9266267169416,4366.239041206598,0.11842398120612772,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1980-06-08,1980-06-19,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1980,6,8,1980.06,1979,9,252,36,0.12963506220841567,35.825488394594906,0.02387719915092584,0.45,3,Normal,53,12,12,13,120,210.0,0.13996213440180014,1290.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,190.4058125974036,47.00000000000001,5.999999999999997,10.880332148423063,11.787026494124985,114.73845395485554,100.0,18.0,22.880332148423065,24.78702649412499,234.73845395485557,1240.8803321484233,969.4859264714687,990.0,0.916407428586028,0.48,988.6035925714141,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.582731319945378,18.582731319945378,18.582731319945378,18.582731319945378,,1.1,1.1,1.1,1.1,0.9319474646129956,0.9319474646129956,0.9319474646129956,0.9319474646129956,0.98,0.98,0.98,0.98,45.78558375635036,45.78558375635036,45.78558375635036,45.78558375635036,183.14233502540145,4395.416040609635,0.12206186718802264,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1980-06-09,1980-06-20,1547.2067,0.952015772450731,1472.9651816414466,0.235,1980,6,9,1980.06,1979,9,253,37,0.12726419169382094,27.44063095595698,0.01862951772246077,0.45,3,Normal,53,12,12,13,120,210.0,0.14256956146511193,1262.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,162.96518164144663,41.1293077476032,5.999999999999997,9.312296093796949,10.08832076828003,96.43525703176644,94.1293077476032,18.0,21.312296093796956,23.088320768280028,216.43525703176644,1233.4416038414,969.3972721253032,990.0,0.8968960100758037,0.48,988.6231039899243,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.690897084621,18.690897084621,18.690897084621,18.690897084621,,1.1,1.1,1.1,1.1,0.932011234539246,0.932011234539246,0.932011234539246,0.932011234539246,0.98,0.98,0.98,0.98,46.05524219393904,46.05524219393904,46.05524219393904,46.05524219393904,184.22096877575612,4421.303250618148,0.12506810824303635,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873252,0.235
1980-06-10,1980-06-21,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1980,6,10,1980.06,1979,9,254,37,0.12390553501225805,38.873341221793225,0.027106591172304455,0.45,3,Normal,53,12,12,13,120,210.0,0.14643413628136145,1224.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,124.09184041965365,31.318416867817344,6.0,7.090962309694492,7.681875835502367,72.00058540663942,84.31841686781735,18.0,19.090962309694493,20.681875835502368,192.0005854066394,1221.4093791775122,969.2716813305867,990.0,0.8719310627304296,0.48,988.6480689372696,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.841452826682893,18.841452826682893,18.841452826682893,18.841452826682893,,1.1,1.1,1.1,1.1,0.9320415677774084,0.9320415677774084,0.9320415677774084,0.9320415677774084,0.98,0.98,0.98,0.98,46.42772955230865,46.42772955230865,46.42772955230865,46.42772955230865,185.7109182092346,4457.062037021629,0.12949722812375153,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1980-06-11,1980-06-22,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1980,6,11,1980.06,1979,9,255,37,0.12096211011151373,34.06741783268899,0.02433344539071628,0.45,3,Normal,53,12,12,13,120,210.0,0.14999738333990068,1190.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,90.02442258696442,22.720449510043398,5.1442527192551095,5.1442527192551095,5.572940445859702,51.4425271925511,75.72044951004341,17.14425271925511,17.14425271925511,18.5729404458597,171.4425271925511,1210.0089549485535,969.161617365281,990.0,0.8554768421937886,0.48,988.6645231578062,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.96797101252521,18.96797101252521,18.96797101252521,18.96797101252521,,1.1,1.1,1.1,1.1,0.9320144757096795,0.9320144757096795,0.9320144757096795,0.9320144757096795,0.98,0.98,0.98,0.98,46.73812781188438,46.73812781188438,46.73812781188438,46.73812781188438,186.9525112475376,4486.8602699409,0.13353517855216182,49.42801573226205,97.98411908556399,144.70027200281837,187.09365922109515,0.245
1980-06-12,1980-06-23,1463.3217,0.9412299069783912,1377.322147570461,0.25,1980,6,12,1980.06,1979,9,256,37,0.11900063355008784,22.702275016503336,0.01648290856031699,0.45,3,Normal,53,12,12,13,120,210.0,0.15246977649377907,1167.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,67.32214757046108,16.99082772016399,3.846979861169205,3.846979861169205,4.167561516266638,38.46979861169205,69.99082772016399,15.846979861169205,15.846979861169205,17.167561516266638,158.46979861169206,1201.6847874425025,969.0882715536893,990.0,0.8434625798139211,0.48,988.676537420186,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.05333108649684,19.05333108649684,19.05333108649684,19.05333108649684,,1.1,1.1,1.1,1.1,0.9319690681495711,0.9319690681495711,0.9319690681495711,0.9319690681495711,0.98,0.98,0.98,0.98,46.946172427316824,46.946172427316824,46.946172427316824,46.946172427316824,187.7846897092673,4506.832553022416,0.13634042699488402,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1980-06-13,1980-06-24,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1980,6,13,1980.06,1979,9,257,37,0.11199122494966664,81.12741435672659,0.06258890911829465,0.45,3,Normal,53,12,12,13,120,210.0,0.1620126934780349,1086.1947332137345,1086.1947332137345,,4,271.5486833034336,271.5486833034336,271.5486833034336,271.5486833034336,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1163.1947332137345,968.8308977329573,990.0,0.7879099242260086,0.4620531531778548,988.750036922596,0.5216160392652104,0.5216160392652104,0.5216160392652104,0.5216160392652104,19.397523150373498,19.397523150373498,19.397523150373498,19.397523150373498,,1.0861947332137345,1.0861947332137345,1.0861947332137345,1.0861947332137345,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.60109211029456,47.60109211029456,47.60109211029456,47.60109211029456,190.40436844117824,4569.704842588279,0.1468948789578068,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1980-06-14,1980-06-25,1392.323,0.9189558294159528,1279.4833372799076,0.262,1980,6,14,1980.06,1979,9,258,37,0.11054736034098404,16.71139593382691,0.013061050071471951,0.45,3,Normal,53,12,12,13,120,210.0,0.16412874937976554,1069.4833372799076,1069.4833372799076,,4,267.3708343199769,267.3708343199769,267.3708343199769,267.3708343199769,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1146.4833372799076,968.7783762028796,990.0,0.7637903837029594,0.4403283384638798,988.7958812778332,0.5057173393475856,0.5057173393475856,0.5057173393475856,0.5057173393475856,19.511787735605832,19.511787735605832,19.511787735605832,19.511787735605832,,1.0694833372799075,1.0694833372799075,1.0694833372799075,1.0694833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.144825290505864,47.144825290505864,47.144825290505864,47.144825290505864,188.57930116202346,4525.903227888563,0.14738707075539564,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1980-06-15,1980-06-26,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1980,6,15,1980.06,1979,9,259,37,0.10783943651851803,31.341710908171077,0.02511070077782705,0.45,3,Normal,53,12,12,13,120,210.0,0.16825013729447982,1038.1416263717365,1038.1416263717365,,4,259.5354065929341,259.5354065929341,259.5354065929341,259.5354065929341,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1115.1416263717365,968.6798736828824,990.0,0.7185549246602383,0.3995841142832574,988.8818609610564,0.4765606016237832,0.4765606016237832,0.4765606016237832,0.4765606016237832,19.725426676550203,19.725426676550203,19.725426676550203,19.725426676550203,,1.0381416263717365,1.0381416263717365,1.0381416263717365,1.0381416263717365,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.26429587536293,46.26429587536293,46.26429587536293,46.26429587536293,185.05718350145173,4441.372404034842,0.14826617395928096,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1980-06-16,1980-06-27,1323.5347,0.9256382196791032,1225.114303391516,0.274,1980,6,16,1980.06,1979,9,260,38,0.105849875813027,23.027322980220557,0.018796060838138468,0.45,3,Normal,53,12,12,13,120,210.0,0.17141257711109198,1015.1143033915159,1015.1143033915159,,4,253.77857584787895,253.77857584787895,253.77857584787895,253.77857584787895,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1092.114303391516,968.6075020963733,990.0,0.6853196131423941,0.3696485944089707,988.9450317924486,0.455687921325205,0.455687921325205,0.455687921325205,0.455687921325205,19.881841774750107,19.881841774750107,19.881841774750107,19.881841774750107,,1.015114303391516,1.015114303391516,1.015114303391516,1.015114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.596814804227456,45.596814804227456,45.596814804227456,45.596814804227456,182.38725921690983,4377.294221205837,0.14887366730761564,50.64853868693565,100.46433589861343,148.5174800837901,192.4087497795529,0.275
1980-06-17,1980-06-28,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1980,6,17,1980.06,1979,9,261,38,0.1036600819370616,25.34483652737709,0.02112475540290368,0.45,3,Normal,53,12,12,13,120,210.0,0.1750336258755452,989.7694668641388,989.7694668641388,,4,247.4423667160347,247.4423667160347,247.4423667160347,247.4423667160347,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1066.7694668641388,968.5278468958587,990.0,0.6487394367111282,0.3418155734913111,989.0094449897977,0.43325247550224777,0.43325247550224777,0.43325247550224777,0.43325247550224777,20.048345618436578,20.048345618436578,20.048345618436578,20.048345618436578,,0.9897694668641388,0.9897694668641388,0.9897694668641388,0.9897694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.83070186769742,44.83070186769742,44.83070186769742,44.83070186769742,179.32280747078968,4303.747379298952,0.14946438663711725,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1980-06-18,1980-06-29,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1980,6,18,1980.06,1979,9,262,38,0.10193760549347823,19.936069948881368,0.01689736025527449,0.45,3,Normal,53,12,12,13,120,210.0,0.17799123210875126,969.8333969152576,969.8333969152576,,4,242.4583492288144,242.4583492288144,242.4583492288144,242.4583492288144,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1046.8333969152575,968.4651906760192,990.0,0.6199657275065572,0.325866717532206,989.0541675549613,0.4160009816513806,0.4160009816513806,0.4160009816513806,0.4160009816513806,20.172975897290442,20.172975897290442,20.172975897290442,20.172975897290442,,0.9698333969152576,0.9698333969152576,0.9698333969152576,0.9698333969152576,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.20079190292545,44.20079190292545,44.20079190292545,44.20079190292545,176.80316761170178,4243.276022680842,0.1498543506854136,50.952599825417366,101.08297103830151,149.47147355052104,193.74152723850202,0.285
1980-06-19,1980-06-30,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1980,6,19,1980.06,1979,9,263,38,0.09963975794109203,26.59545778224765,0.02306155293697829,0.45,3,Normal,53,12,12,13,120,210.0,0.1820959863303452,943.2379391330098,943.2379391330098,,4,235.8094847832525,235.8094847832525,235.8094847832525,235.8094847832525,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1020.2379391330098,968.3816049515608,990.0,0.58830568127726,0.3045903513064079,989.1071039674164,0.3935298131897508,0.3935298131897508,0.3935298131897508,0.3935298131897508,20.33196920266571,20.33196920266571,20.33196920266571,20.33196920266571,,0.9432379391330098,0.9432379391330098,0.9432379391330098,0.9432379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.32750182933836,43.32750182933836,43.32750182933836,43.32750182933836,173.31000731735344,4159.4401756164825,0.1502812224922515,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1980-06-20,1980-07-01,1210.671,0.9385942850261904,1136.328881646943,0.297,1980,6,20,1980.06,1979,9,264,38,0.09817881537429587,16.909057486066786,0.014880425692920496,0.45,3,Normal,53,12,12,13,120,210.0,0.18480565212391292,926.328881646943,926.328881646943,,4,231.58222041173576,231.58222041173576,231.58222041173576,231.58222041173576,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1003.328881646943,968.3284621994618,990.0,0.5728113258119398,0.2910631053175544,989.1361255688704,0.3795656803983901,0.3795656803983901,0.3795656803983901,0.3795656803983901,20.428097689010325,20.428097689010325,20.428097689010325,20.428097689010325,,0.9263288816469429,0.9263288816469429,0.9263288816469429,0.9263288816469429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.75196454872105,42.75196454872105,42.75196454872105,42.75196454872105,171.0078581948842,4104.188596677221,0.1504915178667581,51.24098734396902,101.6700207986431,150.37751339781775,195.00908938902043,0.295
1980-06-21,1980-07-02,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1980,6,21,1980.06,1979,9,265,38,0.09604086103293916,24.744841913850678,0.022260882694746388,0.43,3,Normal,53,12,12,13,120,210.0,0.1889195890671695,901.5840397330924,901.5840397330924,,4,225.3960099332731,225.3960099332731,225.3960099332731,225.3960099332731,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,978.5840397330924,968.250692696304,990.0,0.5501367694765388,0.27126723178647394,989.1785959987367,0.3595826914638724,0.3595826914638724,0.3595826914638724,0.3595826914638724,20.56832061096905,20.56832061096905,20.56832061096905,20.56832061096905,,0.9015840397330924,0.9015840397330924,0.9015840397330924,0.9015840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.89555940585885,41.89555940585885,41.89555940585885,41.89555940585885,167.5822376234354,4021.973702962448,0.15075984507988646,51.40335758553538,102.0006816222168,150.88818395585488,195.72431571571798,0.305
1980-06-22,1980-07-03,1147.7361,0.9423826326999282,1081.606567562748,0.312,1980,6,22,1980.06,1979,9,266,38,0.09345080743742144,29.9774721703443,0.02771568985374637,0.43,3,Normal,53,12,12,13,120,210.0,0.1941556258050524,871.6065675627481,871.6065675627481,,4,217.90164189068702,217.90164189068702,217.90164189068702,217.90164189068702,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,948.606567562748,968.1564777837688,990.0,0.52266737266706,0.2472852540501985,989.2300473732828,0.3360937718298603,0.3360937718298603,0.3360937718298603,0.3360937718298603,20.737475817684164,20.737475817684164,20.737475817684164,20.737475817684164,,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.835636750720994,40.835636750720994,40.835636750720994,40.835636750720994,163.34254700288398,3920.221128069215,0.15101844968541006,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1980-06-23,1980-07-04,1121.4092,0.922980414995918,1035.0387287962403,0.319,1980,6,23,1980.06,1979,9,267,39,0.08942734616799515,46.56783876650775,0.044991397395019776,0.43,3,Normal,53,12,12,13,120,210.0,0.20289095872212626,825.0387287962402,825.0387287962402,,4,206.2596821990601,206.2596821990601,206.2596821990601,206.2596821990601,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,902.0387287962404,968.0101217190738,990.0,0.4799956479009374,0.21003098303699225,989.309973369062,0.30116937716176895,0.30116937716176895,0.30116937716176895,0.30116937716176895,20.998682272826453,20.998682272826453,20.998682272826453,20.998682272826453,,0.8250387287962403,0.8250387287962403,0.8250387287962403,0.8250387287962403,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.32922841846982,38.32922841846982,38.32922841846982,38.32922841846982,153.31691367387927,3679.6059281731023,0.14812674096957534,51.89786698999321,103.0083641610078,152.4460118860185,197.9098455850512,0.32
1980-06-24,1980-07-05,1095.466,0.9241621056469248,1012.388165224614,0.326,1980,6,24,1980.06,1979,9,268,39,0.08747033747540664,22.65056357162632,0.022373398217867296,0.43,3,Normal,53,12,12,13,120,210.0,0.20743031893642125,802.388165224614,802.388165224614,,3,267.462721741538,267.462721741538,267.462721741538,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,879.388165224614,967.9389342335629,990.0,0.4592401514010407,0.1919105321796912,989.3488493164192,0.5060643789861342,0.5060643789861342,0.5060643789861342,,20.903850703870148,20.903850703870148,20.903850703870148,,,1.069850886966152,1.069850886966152,1.069850886966152,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.52571771895339,50.52571771895339,50.52571771895339,,151.57715315686016,3637.8516757646444,0.14972236772762987,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1980-06-25,1980-07-06,1069.9044,0.9305885435178748,995.6407772993657,0.333,1980,6,25,1980.06,1979,9,269,39,0.0860233631586652,16.74738792524829,0.01682071315989576,0.43,3,Normal,53,12,12,13,120,210.0,0.21091944483191646,785.6407772993657,785.6407772993657,,3,261.8802590997886,261.8802590997886,261.8802590997886,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,862.6407772993657,967.8825631091977,990.0,0.4438939393579845,0.18282038864968286,989.3732856719923,0.4851957507128916,0.4851957507128916,0.4851957507128916,,21.005526812081985,21.005526812081985,21.005526812081985,,,1.0475210363991545,1.0475210363991545,1.0475210363991545,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.711775724312545,49.711775724312545,49.711775724312545,,149.13532717293762,3579.247852150504,0.1497882876768678,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1980-06-26,1980-07-07,1044.7218,0.9257953135328424,967.1985463855954,0.342,1980,6,26,1980.06,1979,9,270,39,0.08356595440771544,28.44223091377034,0.02940681726627742,0.43,3,Normal,53,12,12,13,120,210.0,0.2171219144039933,757.1985463855954,757.1985463855954,,3,252.39951546186512,252.39951546186512,252.39951546186512,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,834.1985463855954,967.7687941855424,990.0,0.41783133732544603,0.1685992731927977,989.4135693894816,0.4507569113599788,0.4507569113599788,0.4507569113599788,,21.19401829257941,21.19401829257941,21.19401829257941,,,1.0095980618474605,1.0095980618474605,1.0095980618474605,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.34201606562026,48.34201606562026,48.34201606562026,,145.02604819686078,3480.6251567246586,0.14994444391880105,52.381883171660526,103.99565019660332,153.9747502819009,200.0603062866176,0.34
1980-06-27,1980-07-08,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1980,6,27,1980.06,1979,9,271,39,0.0830644181447288,5.804817858641743,0.006037919414697947,0.43,3,Normal,53,12,12,13,120,210.0,0.2184328790263296,751.3937285269536,751.3937285269536,,3,250.46457617565116,250.46457617565116,250.46457617565116,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,828.3937285269536,967.7455749141078,990.0,0.4125121815187224,0.16569686426347682,989.4217909542177,0.4438832989759871,0.4438832989759871,0.4438832989759871,,21.232332741133934,21.232332741133934,21.232332741133934,,,1.0018583047026048,1.0018583047026048,1.0018583047026048,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.05814013571988,48.05814013571988,48.05814013571988,,144.17442040715963,3460.186089771831,0.1499639701499442,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1980-06-28,1980-07-09,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1980,6,28,1980.06,1979,9,272,39,0.08027954170687895,32.23236617881764,0.034689740108608716,0.43,3,Normal,53,12,12,13,120,210.0,0.2260102588309281,719.161362348136,719.161362348136,,3,239.72045411604526,239.72045411604526,239.72045411604526,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,796.161362348136,967.6166454493924,990.0,0.3829765471715987,0.14958068117406798,989.4674427716543,0.4066725480822761,0.4066725480822761,0.4066725480822761,,21.44412477417961,21.44412477417961,21.44412477417961,,,0.9588818164641812,0.9588818164641812,0.9588818164641812,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.45541605139058,46.45541605139058,46.45541605139058,,139.36624815417179,3344.789955700122,0.14999143722676056,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1980-06-29,1980-07-10,971.4252,0.934067963185034,907.3771579506143,0.364,1980,6,29,1980.06,1979,9,273,39,0.07839738644693307,21.78420439752165,0.02400788272731381,0.43,3,Normal,53,12,12,13,120,210.0,0.2314362866201109,697.3771579506143,697.3771579506143,,3,232.45905265020482,232.45905265020482,232.45905265020482,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,774.3771579506143,967.5295086318024,990.0,0.3655809611307909,0.1392131473851843,989.495205891484,0.3824415408483889,0.3824415408483889,0.3824415408483889,,21.583255718833247,21.583255718833247,21.583255718833247,,,0.9298362106008192,0.9298362106008192,0.9298362106008192,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.34050537288262,45.34050537288262,45.34050537288262,,136.02151611864784,3264.5163868475483,0.1499062599568448,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1980-06-30,1980-07-11,939.9208,0.9394044269109342,882.9657604656668,0.376,1980,6,30,1980.06,1979,9,274,40,0.07628824170423361,24.411397484947553,0.027647048818827617,0.43,3,Normal,53,12,12,13,120,210.0,0.2378348169347453,672.9657604656667,672.9657604656667,,3,224.32192015522227,224.32192015522227,224.32192015522227,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,749.9657604656668,967.4318630418626,990.0,0.3514294263569083,0.13188972813970004,989.5166808455033,0.35616785945477913,0.35616785945477913,0.35616785945477913,,21.728649944185925,21.728649944185925,21.728649944185925,,,0.897287680620889,0.897287680620889,0.897287680620889,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.04812168447551,44.04812168447551,44.04812168447551,,132.14436505342653,3171.4647612822364,0.14965967081638026,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1980-07-01,1980-07-12,924.4132,0.9352118659599692,864.5221936900263,0.381,1980,7,1,1980.07,1979,10,275,40,0.07469471753481828,18.44356677564053,0.021333826835512642,0.42,3,Normal,50,10,9,9,108,186.0,0.21514774445072274,678.5221936900263,678.5221936900263,,3,226.17406456334209,226.17406456334209,226.17406456334209,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,747.5221936900263,967.35808877476,990.0,0.35001286590726155,0.1335566581070079,989.5164304759858,0.3620664611945219,0.3620664611945219,0.3620664611945219,,21.796275240031186,21.796275240031186,21.796275240031186,,,0.9046962582533684,0.9046962582533684,0.9046962582533684,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.550032267397135,44.550032267397135,44.550032267397135,,133.6500968021914,3207.6023232525936,0.15459417673447434,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1980-07-02,1980-07-13,916.7204,0.9323009893305656,854.6593358595118,0.384,1980,7,2,1980.07,1979,10,276,40,0.07384256661826183,9.862857830514486,0.01154010424585795,0.42,3,Normal,50,10,9,9,108,186.0,0.2176305718499453,668.6593358595118,668.6593358595118,,3,222.8864452865039,222.8864452865039,222.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,737.6593358595118,967.318637343438,990.0,0.3442952671649344,0.13059780075785354,989.5251069320772,0.3516293720691025,0.3516293720691025,0.3516293720691025,,21.854840216570054,21.854840216570054,21.854840216570054,,,0.8915457811460157,0.8915457811460157,0.8915457811460157,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.02042490443079,44.02042490443079,44.02042490443079,,132.06127471329236,3169.470593119017,0.15451919750046525,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
