Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1980-07-03,1980-07-14,901.4559,0.9283606107785491,836.8761499139267,0.392,1980,7,3,1980.07,1979,10,277,40,0.07230609935256327,17.783185945585046,0.021249483507701897,0.42,3,Normal,50,10,9,9,108,186.0,0.22225510909724244,650.8761499139267,650.8761499139267,,3,216.95871663797558,216.95871663797558,216.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,719.8761499139267,967.2475045996556,990.0,0.3339861738631459,0.12526284497417806,989.5407509811628,0.3331942958032469,0.3331942958032469,0.3331942958032469,,21.960052085703698,21.960052085703698,21.960052085703698,,,0.8678348665519023,0.8678348665519023,0.8678348665519023,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.05597277102351,43.05597277102351,43.05597277102351,,129.16791831307052,3100.030039513693,0.15434532137922144,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1980-07-04,1980-07-15,893.8841,0.919139535583806,821.6042165397482,0.396,1980,7,4,1980.07,1979,10,278,40,0.07098660430903425,15.271933374178385,0.018587944251914082,0.42,3,Normal,50,10,9,9,108,186.0,0.2263863746748451,635.6042165397482,635.6042165397482,,3,211.86807217991608,211.86807217991608,211.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,704.6042165397482,967.1864168661591,990.0,0.3251328791534772,0.12068126496192448,989.5541858558845,0.31775628495154845,0.31775628495154845,0.31775628495154845,,22.05001270477407,22.05001270477407,22.05001270477407,,,0.8474722887196643,0.8474722887196643,0.8474722887196643,,0.94,0.94,0.94,,0.97,0.97,0.97,,41.78716944727522,41.78716944727522,41.78716944727522,,125.36150834182564,3008.676200203816,0.15258138385632394,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1980-07-05,1980-07-16,863.9982,0.9265273133905936,800.5179310203087,0.405,1980,7,5,1980.07,1979,10,279,40,0.06916474924015467,21.086285519439684,0.02634080350025881,0.42,3,Normal,50,10,9,9,108,186.0,0.23234957368529116,614.5179310203088,614.5179310203088,,3,204.83931034010288,204.83931034010288,204.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,683.5179310203088,967.1020717240813,990.0,0.3129089455190195,0.1143553793060926,989.5727356751751,0.2970386873336457,0.2970386873336457,0.2970386873336457,,22.173625263760147,22.173625263760147,22.173625263760147,,,0.8193572413604115,0.8193572413604115,0.8193572413604115,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.19515417488873,40.19515417488873,40.19515417488873,,120.5854625246662,2894.0511005919884,0.15063430543145073,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1980-07-06,1980-07-17,863.9982,0.9265273133905936,800.5179310203087,0.405,1980,7,6,1980.07,1979,10,280,40,0.06916474924015467,0.0,0.0,0.42,3,Normal,50,10,9,9,108,186.0,0.23234957368529116,614.5179310203088,614.5179310203088,,3,204.83931034010288,204.83931034010288,204.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,683.5179310203088,967.1020717240813,990.0,0.3129089455190195,0.1143553793060926,989.5727356751751,0.2970386873336457,0.2970386873336457,0.2970386873336457,,22.173625263760147,22.173625263760147,22.173625263760147,,,0.8193572413604115,0.8193572413604115,0.8193572413604115,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.19515417488873,40.19515417488873,40.19515417488873,,120.5854625246662,2894.0511005919884,0.15063430543145073,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1980-07-07,1980-07-18,827.5366,0.9228252692239536,763.6716856876753,0.42,1980,7,7,1980.07,1979,10,281,41,0.06598123364341514,36.846245332633316,0.048248803802976935,0.42,3,Normal,50,10,9,9,108,186.0,0.2435601626797381,577.6716856876752,577.6716856876752,,3,192.55722856255844,192.55722856255844,192.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,646.6716856876752,966.9546867427507,990.0,0.29154880329720306,0.10106867427507013,989.6073825224277,0.26250167353509,0.26250167353509,0.26250167353509,,22.390194106141852,22.390194106141852,22.390194106141852,,,0.7702289142502338,0.7702289142502338,0.7702289142502338,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.1541142118033,38.1541142118033,38.1541142118033,,114.46234263540993,2747.0962232498377,0.14988423006980836,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1980-07-08,1980-07-19,813.2284,0.9237222386349396,751.1971581695099,0.425,1980,7,8,1980.07,1979,10,282,41,0.06490343446584565,12.474527518165472,0.01660619636602853,0.42,3,Normal,50,10,9,9,108,186.0,0.24760477056813965,565.1971581695099,565.1971581695099,,3,188.39905272316997,188.39905272316997,188.39905272316997,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,634.1971581695099,966.9047886326781,990.0,0.2843171931417449,0.09607886326780396,989.6196039435904,0.2512888484438719,0.2512888484438719,0.2512888484438719,,22.463526462468533,22.463526462468533,22.463526462468533,,,0.7535962108926798,0.7535962108926798,0.7535962108926798,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.45245928047032,37.45245928047032,37.45245928047032,,112.35737784141094,2696.5770681938625,0.14957109011860395,54.01072917572097,107.32663717016784,159.15356368982413,207.39460956997678,0.425
1980-07-09,1980-07-20,792.06,0.9206113917432992,729.1794589441977,0.436,1980,7,9,1980.07,1979,10,283,41,0.06300110525277867,22.017699225312185,0.030195172059827795,0.42,3,Normal,50,10,9,9,108,186.0,0.2550812392182788,543.1794589441977,543.1794589441977,,2,271.58972947209884,271.58972947209884,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,612.1794589441978,966.8167178357768,990.0,0.2715533095328682,0.08727178357767908,989.6411749068893,0.5217734550842383,0.5217734550842383,,,22.30268361602841,22.30268361602841,,,,1.0863589178883954,1.0863589178883954,,,0.94,0.94,,,0.98,0.98,,,54.73856433993785,54.73856433993785,,,109.47712867987568,2627.4510883170165,0.15013742822431,54.1672311820863,107.64749540378784,159.65441709596473,208.1085997788973,0.435
1980-07-10,1980-07-21,778.1427,0.91994408895877,715.8477772314177,0.442,1980,7,10,1980.07,1979,10,284,41,0.06184924795279448,13.331681712780096,0.018623626610033132,0.42,3,Normal,50,10,9,9,108,186.0,0.2598317769727045,529.8477772314177,529.8477772314177,,2,264.92388861570885,264.92388861570885,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,598.8477772314178,966.7633911089256,990.0,0.2638247983950248,0.08193911089256709,989.6542360907124,0.4965193464106506,0.4965193464106506,,,22.394325635376163,22.394325635376163,,,,1.0596955544628357,1.0596955544628357,,,0.94,0.94,,,0.98,0.98,,,53.614473651800786,53.614473651800786,,,107.22894730360157,2573.494735286437,0.14979294581079186,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1980-07-11,1980-07-22,771.2422,0.914283901282399,705.1343274496202,0.445,1980,7,11,1980.07,1979,10,285,41,0.060923605891647185,10.713449781797408,0.015193487772105172,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.321924477597098,478.13432744962023,478.13432744962023,,2,239.06716372481011,239.06716372481011,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,558.1343274496202,966.7205373097985,990.0,0.2402227985215189,0.06562686548992404,989.6941503359886,0.4044622386399188,0.4044622386399188,,,22.56915078755023,22.56915078755023,,,,0.9562686548992404,0.9562686548992404,,,0.94,0.94,,,0.98,0.98,,,48.759369808973425,48.759369808973425,,,97.51873961794684,2340.4497508307245,0.13829810267592493,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1980-07-12,1980-07-23,757.5572,0.9152736175579952,693.3721189511058,0.451,1980,7,12,1980.07,1979,10,286,41,0.059907351077375534,11.762208498514495,0.01696377482888655,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.327385531946962,466.3721189511058,466.3721189511058,,2,233.1860594755529,233.1860594755529,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,546.3721189511058,966.6734884758044,990.0,0.23340412692817725,0.06327442379022116,989.7033214492816,0.3848341847867532,0.3848341847867532,,,22.64499878869061,22.64499878869061,,,,0.9327442379022116,0.9327442379022116,,,0.94,0.94,,,0.98,0.98,,,47.71971288259737,47.71971288259737,,,95.43942576519474,2290.5462183646737,0.13764531794207432,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1980-07-13,1980-07-24,744.0263,0.912658034993986,679.0415809418463,0.457,1980,7,13,1980.07,1979,10,287,41,0.0586691925933755,14.330538009259612,0.021104065511544715,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3342946976607026,452.0415809418463,452.0415809418463,,2,226.02079047092315,226.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.0415809418463,966.6161663237673,990.0,0.22509656866193986,0.06040831618836926,989.7144951151497,0.3615764948260913,0.3615764948260913,,,22.736752296556322,22.736752296556322,,,,0.9040831618836924,0.9040831618836924,,,0.94,0.94,,,0.98,0.98,,,46.44080686277072,46.44080686277072,,,92.88161372554144,2229.1587294129945,0.13678339638157727,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1980-07-14,1980-07-25,730.6486,0.9139302630737146,667.7618672124413,0.463,1980,7,14,1980.07,1979,10,288,42,0.05769462532715493,11.279713729404762,0.01689182069723703,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.33994154375362434,440.7618672124413,440.7618672124413,,2,220.38093360622062,220.38093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,520.7618672124413,966.5710474688498,990.0,0.21855760418112535,0.05815237344248826,989.7232900223764,0.3437771059800635,0.3437771059800635,,,22.808465447546602,22.808465447546602,,,,0.8815237344248826,0.8815237344248826,,,0.94,0.94,,,0.98,0.98,,,45.424799825324286,45.424799825324286,,,90.8495996506486,2180.390391615566,0.13605089495436215,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1980-07-15,1980-07-26,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1980,7,15,1980.07,1979,10,289,42,0.056842969894414,9.857123064131088,0.01498259915558386,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.34503475164001524,430.90474414831016,430.90474414831016,,2,215.45237207415508,215.45237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,510.90474414831016,966.5316189765933,990.0,0.2128433299410494,0.05618094882966205,989.7309757212292,0.3285882167216795,0.3285882167216795,,,22.87076852791434,22.87076852791434,,,,0.8618094882966204,0.8618094882966204,,,0.94,0.94,,,0.98,0.98,,,44.530233771993856,44.530233771993856,,,89.06046754398773,2137.4512210557054,0.1353698515417773,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1980-07-16,1980-07-27,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1980,7,16,1980.07,1979,10,290,42,0.05543926412548311,16.246594547811355,0.02531970420375181,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3537709294915554,414.65814960049886,414.65814960049886,,2,207.32907480024943,207.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,494.65814960049886,966.4666325984019,990.0,0.20623333381566386,0.052931629920099775,989.7408350362642,0.30429804891289597,0.30429804891289597,,,22.96990438894941,22.96990438894941,,,,0.8293162992009977,0.8293162992009977,,,0.93,0.93,,,0.97,0.97,,,42.1447117038369,42.1447117038369,,,84.28942340767382,2022.9461617841714,0.13136188398784154,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1980-07-17,1980-07-28,704.3503,0.8963170852085334,631.321207861756,0.475,1980,7,17,1980.07,1979,10,291,42,0.054546152359255716,10.336941738742896,0.016373506243760518,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3595634000144464,404.32120786175597,404.32120786175597,,2,202.16060393087798,202.16060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,484.32120786175597,966.425284831447,990.0,0.2028004011349005,0.0508642415723512,989.7463353572928,0.2893256217110165,0.2893256217110165,,,23.03172490413473,23.03172490413473,,,,0.8086424157235119,0.8086424157235119,,,0.94,0.94,,,0.97,0.97,,,41.64775405982233,41.64775405982233,,,83.29550811964467,1999.092194871472,0.13193839694022186,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1980-07-18,1980-07-29,697.8704,0.8972206234519711,626.1437153766765,0.478,1980,7,18,1980.07,1979,10,292,42,0.05409881700854485,5.177492485079483,0.008268856426938342,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3625365781455476,399.1437153766765,399.1437153766765,,2,199.57185768833824,199.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.1437153766765,966.4045748615068,990.0,0.2010809386859811,0.0498287430753353,989.7490903182387,0.2819673127479861,0.2819673127479861,,,23.062548143984,23.062548143984,,,,0.7982874307533531,0.7982874307533531,,,0.93,0.93,,,0.97,0.97,,,40.7314883970815,40.7314883970815,,,81.462976794163,1955.111443059912,0.13010268216962995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1980-07-19,1980-07-30,685.0236,0.8943005987939278,612.617015667972,0.483,1980,7,19,1980.07,1979,10,293,42,0.05293011015371278,13.52669970870443,0.02208018935607833,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.37054145443950604,385.61701566797205,385.61701566797205,,2,192.80850783398603,192.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,465.61701566797205,966.350468062672,990.0,0.1965886767901014,0.04712340313359442,989.7562879200765,0.26318704465042564,0.26318704465042564,,,23.14263281275394,23.14263281275394,,,,0.7712340313359441,0.7712340313359441,,,0.93,0.93,,,0.97,0.97,,,39.48777364829235,39.48777364829235,,,78.9755472965847,1895.413135118032,0.12891504035432813,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1980-07-20,1980-07-31,678.6565,0.8882731187136144,602.832325790266,0.487,1980,7,20,1980.07,1979,10,294,42,0.05208471294827899,9.784689877705999,0.016231196402546992,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.37655578556179903,375.83232579026605,375.83232579026605,,2,187.91616289513303,187.91616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,455.83232579026605,966.3113293031613,990.0,0.1933391487864352,0.04516646515805321,989.7614943860556,0.25000243341220146,0.25000243341220146,,,23.200162649482184,23.200162649482184,,,,0.7516646515805321,0.7516646515805321,,,0.93,0.93,,,0.97,0.97,,,38.58147754662612,38.58147754662612,,,77.16295509325224,1851.9109222380537,0.1280006923850635,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1980-07-21,1980-08-01,672.3268,0.8921244228803702,599.7991584370061,0.491,1980,7,21,1980.07,1979,10,295,43,0.051822647288957316,3.0331673532599552,0.005056971672257713,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3784600175024098,372.79915843700616,372.79915843700616,,2,186.39957921850305,186.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,452.79915843700616,966.2990962129663,990.0,0.1923318238351681,0.04455983168740122,989.7631083444777,0.24598355262590554,0.24598355262590554,,,23.21802857888512,23.21802857888512,,,,0.7455983168740122,0.7455983168740122,,,0.93,0.93,,,0.97,0.97,,,38.29957539840599,38.29957539840599,,,76.59915079681198,1838.3796191234878,0.12770799978515945,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1980-07-22,1980-08-02,659.7793,0.8916849045964713,588.3152421752268,0.496,1980,7,22,1980.07,1979,10,296,43,0.050830436923939584,11.483916261779315,0.019520004648050385,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3858475588031581,361.31524217522684,361.31524217522684,,2,180.65762108761342,180.65762108761342,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,441.31524217522684,966.2474185897884,990.0,0.18851797710616386,0.042263048435045365,989.7692189744588,0.23106019456580085,0.23106019456580085,,,23.29074019010452,23.29074019010452,,,,0.7226304843504535,0.7226304843504535,,,0.93,0.93,,,0.97,0.97,,,37.23602113537173,37.23602113537173,,,74.47204227074346,1787.329014497843,0.1265852674416386,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1980-07-23,1980-08-03,653.5614,0.8949481661930335,584.9035764245518,0.499,1980,7,23,1980.07,1979,10,297,43,0.050535669003081284,3.4116657506749557,0.005832868678167564,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3880981569434485,357.90357642455183,357.90357642455183,,2,178.95178821227591,178.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,437.90357642455183,966.2320660939104,990.0,0.18738495158010945,0.04158071528491036,989.7710343331348,0.2267159191862915,0.2267159191862915,,,23.31225232003817,23.31225232003817,,,,0.7158071528491037,0.7158071528491037,,,0.93,0.93,,,0.97,0.97,,,36.918493237423746,36.918493237423746,,,73.83698647484749,1772.0876753963398,0.12623787826055788,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1980-07-24,1980-08-04,647.3805,0.8937580352708416,578.6015237526551,0.502,1980,7,24,1980.07,1979,10,298,43,0.0499911716522294,6.302052671896718,0.01089187016139067,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3923252716787515,351.6015237526551,351.6015237526551,,2,175.80076187632756,175.80076187632756,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,431.6015237526551,966.2037068568867,990.0,0.18529201895844635,0.040320304750531034,989.7743876762912,0.2187985782509736,0.2187985782509736,,,23.3518822411532,23.3518822411532,,,,0.7032030475053103,0.7032030475053103,,,0.93,0.93,,,0.97,0.97,,,36.33007839358599,36.33007839358599,,,72.66015678717197,1743.8437628921274,0.12557892401651066,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1980-07-25,1980-08-05,647.3805,0.8937580352708416,578.6015237526551,0.502,1980,7,25,1980.07,1979,10,299,43,0.0499911716522294,0.0,0.0,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3923252716787515,351.6015237526551,351.6015237526551,,2,175.80076187632756,175.80076187632756,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,431.6015237526551,966.2037068568867,990.0,0.18529201895844635,0.040320304750531034,989.7743876762912,0.2187985782509736,0.2187985782509736,,,23.3518822411532,23.3518822411532,,,,0.7032030475053103,0.7032030475053103,,,0.93,0.93,,,0.97,0.97,,,36.33007839358599,36.33007839358599,,,72.66015678717197,1743.8437628921274,0.12557892401651066,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1980-07-26,1980-08-06,635.1294,0.8997395729536994,571.4510551263394,0.507,1980,7,26,1980.07,1979,10,300,43,0.04937337116291572,7.150468626315727,0.012512827760436744,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3972343702293343,344.4510551263393,344.4510551263393,,2,172.22552756316966,172.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.4510551263393,966.1715297480683,990.0,0.1829173245807031,0.03889021102526788,989.7781924643941,0.2099841793013293,0.2099841793013293,,,23.396678537024233,23.396678537024233,,,,0.6889021102526788,0.6889021102526788,,,0.92,0.92,,,0.97,0.97,,,35.276078533889915,35.276078533889915,,,70.55215706777983,1693.251769626716,0.12346141709753565,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1980-07-27,1980-08-07,623.0255,0.8986760817668561,559.8981151808364,0.516,1980,7,27,1980.07,1979,10,301,43,0.04837519715162426,11.552939945502999,0.02063400399512261,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.4054309058116464,332.8981151808364,332.8981151808364,,2,166.4490575904182,166.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,412.8981151808364,966.1195415183136,990.0,0.17908055485710433,0.03657962303616728,989.7843398221067,0.19612206320658596,0.19612206320658596,,,23.46867624058649,23.46867624058649,,,,0.6657962303616728,0.6657962303616728,,,0.92,0.92,,,0.97,0.97,,,34.197826398184986,34.197826398184986,,,68.39565279636997,1641.4956671128793,0.12215731923705347,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1980-07-28,1980-08-08,617.0284,0.9016230362380232,556.3270194530895,0.52,1980,7,28,1980.07,1979,10,302,44,0.048066654480746936,3.571095727746865,0.00641905858043263,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.4080333905463692,329.32701945308946,329.32701945308946,,2,164.66350972654473,164.66350972654473,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,409.3270194530895,966.1034715875387,990.0,0.17789458210619208,0.0358654038906179,989.7862400140033,0.19193197120346947,0.19193197120346947,,,23.490836455260876,23.490836455260876,,,,0.6586540389061789,0.6586540389061789,,,0.92,0.92,,,0.97,0.97,,,33.86292106335261,33.86292106335261,,,67.72584212670522,1625.420211040925,0.12173746691880025,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1980-07-29,1980-08-09,611.0679,0.9037819743727112,552.2721531377864,0.523,1980,7,29,1980.07,1979,10,303,44,0.047716314031104747,4.054866315303117,0.007342152401248206,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.41102923388455853,325.27215313778635,325.27215313778635,,2,162.63607656889317,162.63607656889317,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,405.2721531377864,966.0852246891199,990.0,0.17654794753653422,0.03505443062755728,989.7883976218359,0.18722852274451826,0.18722852274451826,,,23.5159444099714,23.5159444099714,,,,0.6505443062755728,0.6505443062755728,,,0.92,0.92,,,0.97,0.97,,,33.48172944685504,33.48172944685504,,,66.96345889371008,1607.123013449042,0.1212508335125189,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1980-07-30,1980-08-10,605.1438,0.9013534933782996,545.4484781262191,0.527,1980,7,30,1980.07,1979,10,304,44,0.047126748510105336,6.8236750115672775,0.012510210011051213,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.416171295921136,318.4484781262192,318.4484781262192,,2,159.22423906310956,159.22423906310956,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,398.44847812621913,966.054518151568,990.0,0.1742817824035414,0.033689695625243835,989.7920285219712,0.1794436668642332,0.1794436668642332,,,23.558066703539012,23.558066703539012,,,,0.6368969562524383,0.6368969562524383,,,0.92,0.92,,,0.97,0.97,,,32.83805290260086,32.83805290260086,,,65.67610580520171,1576.2265393248413,0.12040753332160545,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1980-07-31,1980-08-11,605.1438,0.9013534933782996,545.4484781262191,0.527,1980,7,31,1980.07,1979,10,305,44,0.047126748510105336,0.0,0.0,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.416171295921136,318.4484781262192,318.4484781262192,,2,159.22423906310956,159.22423906310956,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,398.44847812621913,966.054518151568,990.0,0.1742817824035414,0.033689695625243835,989.7920285219712,0.1794436668642332,0.1794436668642332,,,23.558066703539012,23.558066703539012,,,,0.6368969562524383,0.6368969562524383,,,0.92,0.92,,,0.97,0.97,,,32.83805290260086,32.83805290260086,,,65.67610580520171,1576.2265393248413,0.12040753332160545,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1980-08-01,1980-08-12,599.256,0.9049755562485899,542.3120319353051,0.53,1980,8,1,1980.08,1979,11,306,44,0.04685575955921036,3.1364461909140573,0.0057834715186408005,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.3392880651077832,358.3120319353051,358.3120319353051,,2,179.15601596765254,179.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,429.3120319353051,966.0404041437088,990.0,0.184531671122426,0.04166240638706101,989.7738059224904,0.2272338768784004,0.2272338768784004,,,23.50616790190323,23.50616790190323,,,,0.7166240638706102,0.7166240638706102,,,0.93,0.93,,,0.97,0.97,,,37.26807152166412,37.26807152166412,,,74.53614304332824,1788.8674330398776,0.1374414334443902,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1980-08-02,1980-08-13,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1980,8,2,1980.08,1979,11,307,44,0.0464561033692713,4.625650346516864,0.008602878006410936,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.3422069189409367,353.6863815887882,353.6863815887882,,2,176.8431907943941,176.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,424.6863815887882,966.0195887171496,990.0,0.18299547728040935,0.040737276317757636,989.776267246402,0.2214023786220874,0.2214023786220874,,,23.535276150630242,23.535276150630242,,,,0.7073727631775765,0.7073727631775765,,,0.93,0.93,,,0.97,0.97,,,36.832511317457254,36.832511317457254,,,73.66502263491451,1767.9605432379485,0.1370036979870025,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1980-08-03,1980-08-14,587.589,0.9034011913285348,530.8286026115426,0.537,1980,8,3,1980.08,1979,11,308,44,0.04586359126563728,6.85777897724563,0.012919008025391041,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.34662789287307894,346.8286026115426,346.8286026115426,,2,173.4143013057713,173.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.8286026115426,965.9887287117521,990.0,0.18071798610715434,0.039365720522308516,989.7799162933703,0.2128950720265957,0.2128950720265957,,,23.578292509592014,23.578292509592014,,,,0.6936572052230852,0.6936572052230852,,,0.93,0.93,,,0.97,0.97,,,36.184364689140395,36.184364689140395,,,72.36872937828079,1736.8495050787394,0.1363316313820411,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1980-08-04,1980-08-15,581.8096,0.8996393412940712,523.4188053025672,0.541,1980,8,4,1980.08,1979,11,309,45,0.045223384778141806,7.409797308975384,0.014156536283964962,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.35153494321557105,339.4188053025672,339.4188053025672,,2,169.7094026512836,169.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,410.4188053025672,965.9553846238617,990.0,0.17825716781266068,0.037883761060513436,989.7838590711267,0.2038885063677712,0.2038885063677712,,,23.624585940897536,23.624585940897536,,,,0.6788376106051344,0.6788376106051344,,,0.92,0.92,,,0.97,0.97,,,35.0993181122953,35.0993181122953,,,70.1986362245906,1684.7672693901745,0.13411561738598907,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1980-08-05,1980-08-16,576.0661,0.900130952321488,518.5349271931256,0.546,1980,8,5,1980.08,1979,11,310,45,0.044801417709486036,4.883878109441639,0.00941860972775449,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.35484591365138685,334.53492719312555,334.53492719312555,,2,167.26746359656278,167.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,405.5349271931256,965.9334071723689,990.0,0.17663521567299373,0.03690698543862511,989.7864577988884,0.19805755247341225,0.19805755247341225,,,23.65499307404605,23.65499307404605,,,,0.6690698543862511,0.6690698543862511,,,0.92,0.92,,,0.97,0.97,,,34.6388021851062,34.6388021851062,,,69.2776043702124,1662.6625048850974,0.13360258053438767,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1980-08-06,1980-08-17,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1980,8,6,1980.08,1979,11,311,45,0.04422851277919487,6.630844100592357,0.012953294024407588,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.3594423371042728,327.9040830925332,327.9040830925332,,2,163.9520415462666,163.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,398.9040830925332,965.9035683739163,990.0,0.17443309032593352,0.035580816618506636,989.7899860930555,0.1902748613736848,0.1902748613736848,,,23.696142857765423,23.696142857765423,,,,0.6558081661850664,0.6558081661850664,,,0.92,0.92,,,0.97,0.97,,,34.01128631290442,34.01128631290442,,,68.02257262580883,1632.541743019412,0.13288148087209706,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1980-08-07,1980-08-18,564.6867,0.8934466484158033,504.51743951998014,0.551,1980,8,7,1980.08,1979,11,312,45,0.043590306774526286,7.386643572553054,0.014641007414096588,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.3647049350267567,320.51743951998014,320.51743951998014,,2,160.2587197599901,160.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,391.51743951998014,965.8703284778398,990.0,0.17197996146420005,0.034103487903996026,989.7939165506317,0.1817867970608168,0.1817867970608168,,,23.74180127573116,23.74180127573116,,,,0.6410348790399603,0.6410348790399603,,,0.92,0.92,,,0.97,0.97,,,33.30917709342145,33.30917709342145,,,66.6183541868429,1598.840500484229,0.13204370943098914,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1980-08-08,1980-08-19,559.0506,0.8945435807736105,500.09512555763536,0.556,1980,8,8,1980.08,1979,11,313,45,0.0432082188481797,4.422313962344732,0.008842945544437354,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.3679300009069859,316.09512555763536,316.09512555763536,,2,158.04756277881768,158.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,387.09512555763536,965.8504280650093,990.0,0.1705112963106538,0.03321902511152707,989.7962696785777,0.1767967240917332,0.1767967240917332,,,23.769044889476785,23.769044889476785,,,,0.6321902511152707,0.6321902511152707,,,0.92,0.92,,,0.97,0.97,,,32.887291132114754,32.887291132114754,,,65.77458226422951,1578.5899743415082,0.1315241419137749,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1980-08-09,1980-08-20,553.45,0.8984344302682933,497.238535431987,0.561,1980,8,9,1980.08,1979,11,314,45,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719078,313.238535431987,313.238535431987,,2,156.6192677159935,156.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.238535431987,965.837573409444,990.0,0.1695626132430953,0.032647707086397394,989.7977896796704,0.17360988193901414,0.17360988193901414,,,23.78660638828749,23.78660638828749,,,,0.626477070863974,0.626477070863974,,,0.92,0.92,,,0.97,0.97,,,32.61416350658788,32.61416350658788,,,65.22832701317576,1565.479848316218,0.13118115826744442,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1980-08-10,1980-08-21,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1980,8,10,1980.08,1979,11,315,45,0.0423126341211078,7.508973845091134,0.015332898877411894,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.3757175682917228,305.72956158689584,305.72956158689584,,2,152.86478079344792,152.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.72956158689584,965.803783027141,990.0,0.167068858091589,0.03114591231737917,989.801785229591,0.16536939129380493,0.16536939129380493,,,23.832632811156234,23.832632811156234,,,,0.6114591231737917,0.6114591231737917,,,0.92,0.92,,,0.97,0.97,,,31.89392941439733,31.89392941439733,,,63.78785882879467,1530.908611891072,0.1302511913352741,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1980-08-11,1980-08-22,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1980,8,11,1980.08,1979,11,316,46,0.0419933358562162,3.695581769578723,0.00760354609562023,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3785743541411633,302.0339798173171,302.0339798173171,,2,151.01698990865856,151.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.0339798173171,965.7871529091777,990.0,0.16584154311276214,0.030406795963463424,989.8037516609238,0.16138645950769134,0.16138645950769134,,,23.855212292238267,23.855212292238267,,,,0.6040679596346342,0.6040679596346342,,,0.92,0.92,,,0.97,0.97,,,31.53825529577243,31.53825529577243,,,63.07651059154486,1513.8362541970764,0.1297779851014801,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1980-08-12,1980-08-23,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1980,8,12,1980.08,1979,11,317,46,0.04167127545761165,3.727550909774948,0.007728594699054937,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3815002018877768,298.30642890754217,298.30642890754217,,2,149.15321445377108,149.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.30642890754217,965.7703789300841,990.0,0.1646036110763055,0.02966128578150843,989.8057351031423,0.15741763385462718,0.15741763385462718,,,23.877938539203658,23.877938539203658,,,,0.5966128578150843,0.5966128578150843,,,0.92,0.92,,,0.97,0.97,,,31.178700945355658,31.178700945355658,,,62.357401890711316,1496.5776453770716,0.12929000766578044,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1980-08-13,1980-08-24,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1980,8,13,1980.08,1979,11,318,46,0.04167127545761165,0.0,0.0,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3815002018877768,298.30642890754217,298.30642890754217,,2,149.15321445377108,149.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.30642890754217,965.7703789300841,990.0,0.1646036110763055,0.02966128578150843,989.8057351031423,0.15741763385462718,0.15741763385462718,,,23.877938539203658,23.877938539203658,,,,0.5966128578150843,0.5966128578150843,,,0.92,0.92,,,0.97,0.97,,,31.178700945355658,31.178700945355658,,,62.357401890711316,1496.5776453770716,0.12929000766578044,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1980-08-14,1980-08-25,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1980,8,14,1980.08,1979,11,319,46,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3845304155992817,294.50571121465197,294.50571121465197,,2,147.25285560732598,147.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.505711214652,965.753275700466,990.0,0.16334138010818697,0.028901142242930406,989.8077574776488,0.15342112102709335,0.15342112102709335,,,23.90106065615592,23.90106065615592,,,,0.5890114224293039,0.5890114224293039,,,0.92,0.92,,,0.97,0.97,,,30.811260700033298,30.811260700033298,,,61.6225214000666,1478.9405136015982,0.1287811617621915,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1980-08-15,1980-08-26,525.9775,0.902386984931612,474.6352503668669,0.579,1980,8,15,1980.08,1979,11,320,46,0.041008485631697296,3.870460847785125,0.008154600495419318,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.7358586266507,990.0,0.16205598720670855,0.028127050073373374,989.80981696272,0.14940337990303226,0.14940337990303226,,,23.92455495616601,23.92455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.105392496642605,30.105392496642605,,,60.21078499328521,1445.058839838845,0.12685696004825933,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1980-08-16,1980-08-27,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1980,8,16,1980.08,1979,11,321,46,0.040635110341786566,4.321473262855761,0.009188489628063895,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3912281735249017,286.3137771040112,286.3137771040112,,2,143.15688855200557,143.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.31377710401114,965.716411996968,990.0,0.16062081158435793,0.027262755420802226,989.8121164329947,0.14497959341320488,0.14497959341320488,,,23.95072484261363,23.95072484261363,,,,0.5726275542080222,0.5726275542080222,,,0.91,0.91,,,0.97,0.97,,,29.690194728193497,29.690194728193497,,,59.38038945638699,1425.129346953288,0.1262569636424979,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1980-08-17,1980-08-28,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1980,8,17,1980.08,1979,11,322,46,0.040635110341786566,0.0,0.0,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3912281735249017,286.3137771040112,286.3137771040112,,2,143.15688855200557,143.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.31377710401114,965.716411996968,990.0,0.16062081158435793,0.027262755420802226,989.8121164329947,0.14497959341320488,0.14497959341320488,,,23.95072484261363,23.95072484261363,,,,0.5726275542080222,0.5726275542080222,,,0.91,0.91,,,0.97,0.97,,,29.690194728193497,29.690194728193497,,,59.38038945638699,1425.129346953288,0.1262569636424979,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1980-08-18,1980-08-29,515.2343,0.9068984701816172,467.2651984550963,0.585,1980,8,18,1980.08,1979,11,323,47,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1980-08-19,1980-08-30,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1980,8,19,1980.08,1979,11,324,47,0.03992860732734802,5.128539573753472,0.011097452398967258,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.6796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.000064296999213,24.000064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,28.901659282236828,28.901659282236828,,,57.803318564473656,1387.2796455473676,0.12507841014905313,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1980-08-20,1980-08-31,504.6303,0.9029227850160232,455.6421958794713,0.595,1980,8,20,1980.08,1979,11,325,47,0.039367485723986316,6.494463001871568,0.014253427493334076,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107403,271.64219587947133,271.64219587947133,,1,271.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.64219587947133,965.6503898814577,990.0,0.15574833073487976,0.024328439175894254,989.8199232300892,0.5219747030074686,,,,23.647558645624127,,,,,1.086568783517885,,,,0.95,,,,0.98,,,,58.66812816616881,,,,58.66812816616881,1408.0350759880514,0.12875920776592867,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1980-08-21,1980-09-01,499.3804,0.9040455652308316,451.46263598319877,0.599,1980,8,21,1980.08,1979,11,326,47,0.03900637174894837,4.179559896272509,0.009257820167487905,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.40756418213720697,267.4626359831988,267.4626359831988,,1,267.4626359831988,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.4626359831988,965.6315818619245,990.0,0.15436028501287044,0.023492527196639752,989.8221471877904,0.5060640550394953,,,,23.68450127082665,,,,,1.069850543932795,,,,0.95,,,,0.98,,,,57.85568674155514,,,,57.85568674155514,1388.5364817973236,0.1281516611348281,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1980-08-22,1980-09-02,494.165,0.906269201155406,447.8465197889612,0.602,1980,8,22,1980.08,1979,11,327,47,0.03869393930976625,3.6161161942375766,0.008074454158852456,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.4108550404426641,263.8465197889612,263.8465197889612,,1,263.8465197889612,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.8465197889612,965.6153093390504,990.0,0.15315936081552214,0.02276930395779224,989.8240713352268,0.492496205283824,,,,23.716265790892525,,,,,1.0553860791558447,,,,0.95,,,,0.98,,,,57.1500174492591,,,,57.1500174492591,1371.6004187822184,0.1276107213609473,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1980-08-23,1980-09-03,488.9841,0.903846329229718,441.96648383669736,0.607,1980,8,23,1980.08,1979,11,328,47,0.038185904203490655,5.880035952263825,0.013304257601661136,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1980-08-24,1980-09-04,488.9841,0.903846329229718,441.96648383669736,0.607,1980,8,24,1980.08,1979,11,329,47,0.038185904203490655,0.0,0.0,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1980-08-25,1980-09-05,483.8375,0.9046676919919062,437.7121544241339,0.612,1980,8,25,1980.08,1979,11,330,48,0.03781833014224517,4.254329412563436,0.009719468307112806,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747437,253.71215442413398,253.71215442413398,,1,253.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413387,965.5697046949084,990.0,0.14979370442129908,0.020742430884826787,989.8294638646937,0.455449810821281,,,,23.804309358964016,,,,,1.0148486176965357,,,,0.95,,,,0.98,,,,55.15889371446083,,,,55.15889371446083,1323.8134491470598,0.1260163629384004,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1980-08-26,1980-09-06,478.7252,0.9032161634332492,432.39233848281486,0.616,1980,8,26,1980.08,1979,11,331,48,0.037358698044915206,5.319815941319063,0.012303215084673606,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.4255394548516334,248.39233848281486,248.39233848281486,,1,248.39233848281486,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,319.39233848281486,965.5457655231728,990.0,0.1480269758799016,0.01967846769656297,989.8322945564237,0.4365802452496955,,,,23.84994878800117,,,,,0.9935693539312594,,,,0.94,,,,0.98,,,,53.53632844170487,,,,53.53632844170487,1284.8718826009167,0.12381423923826675,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1980-08-27,1980-09-07,473.647,0.90577073560875,429.0155916088776,0.62,1980,8,27,1980.08,1979,11,332,48,0.037066947115007035,3.376746873937236,0.007870918773077433,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.01900311832177553,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1980-08-28,1980-09-08,468.6029,0.9047178570238064,423.9534114831411,0.627,1980,8,28,1980.08,1979,11,333,48,0.03662957475214339,5.062180125736519,0.011940416066065362,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.43400995254714897,239.9534114831411,239.9534114831411,,1,239.9534114831411,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9534114831411,965.5077903516741,990.0,0.14522438019735312,0.017990682296628226,989.836784937506,0.40746217351004616,,,,23.921532412321945,,,,,0.9598136459325644,,,,0.94,,,,0.98,,,,51.8727010431569,,,,51.8727010431569,1244.9448250357655,0.1223547202077879,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1980-08-29,1980-09-09,463.5928,0.9085437496786656,421.1943408360317,0.629,1980,8,29,1980.08,1979,11,334,48,0.036391191048233136,2.759070647109412,0.006550588124315516,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.4368529729881391,237.19434083603167,237.19434083603167,,1,237.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.1943408360317,965.4953745337622,990.0,0.14430808367248285,0.017438868167206342,989.8382530481604,0.3981590364059798,,,,23.944719477992106,,,,,0.9487773633441268,,,,0.94,,,,0.98,,,,51.325951972583724,,,,51.325951972583724,1231.8228473420095,0.1218581234275524,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1980-08-30,1980-09-10,458.6166,0.9126459050733976,418.5545619886844,0.634,1980,8,30,1980.08,1979,11,335,48,0.03616311415582233,2.639778847347316,0.006306893024424094,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.4396081579561769,234.55456198868438,234.55456198868438,,1,234.55456198868438,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.5545619886844,965.4834955289493,990.0,0.14343140435048554,0.016910912397736882,989.8396576832516,0.3893581792487873,,,,23.96680397505385,,,,,0.9382182479547376,,,,0.94,,,,0.98,,,,50.801547833806474,,,,50.801547833806474,1219.2371480113554,0.12137377643772974,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1980-08-31,1980-09-11,453.6742,0.9106705857913724,413.14774947243217,0.639,1980,8,31,1980.08,1979,11,336,48,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026768,229.14774947243217,229.14774947243217,,1,229.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.14774947243217,965.459164872626,990.0,0.1416357839576343,0.015829549894486438,989.8425346661478,0.3716376203429857,,,,24.011732173178878,,,,,0.9165909978897286,,,,0.94,,,,0.98,,,,49.72353810557722,,,,49.72353810557722,1193.3649145338534,0.12035292015767132,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1980-09-01,1980-09-12,448.7655,0.9074387897559502,407.2272222042238,0.643,1980,9,1,1980.09,1979,12,337,49,0.03518443199844493,5.920527268208388,0.01453863333635209,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.3388771488630817,269.22722220422384,269.22722220422384,,1,269.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,328.22722220422384,965.432522499919,990.0,0.15096107010472376,0.02384544444084476,989.8251934854544,0.5127515241403995,,,,23.87991946139507,,,,,1.0769088888168952,,,,0.95,,,,0.98,,,,58.71790019409583,,,,58.71790019409583,1409.2296046582999,0.14418952612320424,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1980-09-02,1980-09-13,443.8904,0.9062157470692864,402.26047045288436,0.648,1980,9,2,1980.09,1979,12,338,49,0.034755304647129205,4.966751751339416,0.01234710372050131,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.34306130016860203,264.2604704528844,264.2604704528844,,1,264.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,323.26047045288436,965.410172117038,990.0,0.14931159535335642,0.022852094090576872,989.827836310556,0.4940400637050192,,,,23.923624129813124,,,,,1.0570418818115377,,,,0.95,,,,0.98,,,,57.740144001115105,,,,57.740144001115105,1385.7634560267625,0.1435391947314844,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1980-09-03,1980-09-14,434.2405,0.9034714870538484,392.32391027400666,0.66,1980,9,3,1980.09,1979,12,339,49,0.033896785847674166,9.936560178877695,0.02532743969629027,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.35175016456075314,254.3239102740066,254.3239102740066,,1,254.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,313.3239102740066,965.3616195513699,990.0,0.14601163071830478,0.02086478205480133,989.833123587227,0.4576452026288675,,,,24.013858833228053,,,,,1.0172956410960263,,,,0.95,,,,0.98,,,,55.77862881368189,,,,55.77862881368189,1338.6870915283653,0.14217494104482445,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
