Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1983-10-01,1983-10-12,224.6649,0.9753132465400021,219.11865300258486,0.925,1983,10,1,1983.1,1983,1,1,1,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3331528329500038,146.11865300258486,146.11865300258486,,1,146.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.11865300258486,964.5147119180156,990.0,0.1026540862508812,0.004611865300258486,989.8927340484488,0.15106001971797195,,,,25.22696211071527,,,,,0.5844746120103395,,,,0.91,,,,0.97,,,,31.919255190384078,,,,31.919255190384078,766.0621245692179,0.1456710998949393,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1983-10-02,1983-10-13,224.6649,0.9753132465400021,219.11865300258486,0.925,1983,10,2,1983.1,1983,1,2,1,0.018931851619423342,0.0,0.0,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3331528329500038,146.11865300258486,146.11865300258486,,1,146.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.11865300258486,964.5147119180156,990.0,0.1026540862508812,0.004611865300258486,989.8927340484488,0.15106001971797195,,,,25.22696211071527,,,,,0.5844746120103395,,,,0.91,,,,0.97,,,,31.919255190384078,,,,31.919255190384078,766.0621245692179,0.1456710998949393,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1983-10-03,1983-10-14,224.6649,0.9753132465400021,219.11865300258486,0.925,1983,10,3,1983.1,1983,1,3,1,0.018931851619423342,0.0,0.0,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3331528329500038,146.11865300258486,146.11865300258486,,1,146.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.11865300258486,964.5147119180156,990.0,0.1026540862508812,0.004611865300258486,989.8927340484488,0.15106001971797195,,,,25.22696211071527,,,,,0.5844746120103395,,,,0.91,,,,0.97,,,,31.919255190384078,,,,31.919255190384078,766.0621245692179,0.1456710998949393,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1983-10-04,1983-10-15,221.5156,0.9794590217451584,216.96545287729182,0.93,1983,10,4,1983.1,1983,1,4,1,0.018745815128598013,2.153200125293097,0.009924161182060964,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.33645909536245977,143.96545287729182,143.96545287729182,,1,143.96545287729182,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,181.96545287729182,964.5017927172637,990.0,0.1019200407536222,0.0043965452877291825,989.8936834139587,0.14662733336863792,,,,25.245263363326348,,,,,0.5758618115091673,,,,0.91,,,,0.97,,,,31.471709035277158,,,,31.471709035277158,755.3210168466518,0.14505401029479315,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1983-10-05,1983-10-16,221.5156,0.9794590217451584,216.96545287729182,0.93,1983,10,5,1983.1,1983,1,5,1,0.018745815128598013,0.0,0.0,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.33645909536245977,143.96545287729182,143.96545287729182,,1,143.96545287729182,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,181.96545287729182,964.5017927172637,990.0,0.1019200407536222,0.0043965452877291825,989.8936834139587,0.14662733336863792,,,,25.245263363326348,,,,,0.5758618115091673,,,,0.91,,,,0.97,,,,31.471709035277158,,,,31.471709035277158,755.3210168466518,0.14505401029479315,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1983-10-06,1983-10-17,218.3943,0.9791058374345843,213.83113399243985,0.936,1983,10,6,1983.1,1983,1,6,1,0.0184750099769468,3.1343188848519787,0.014657916395667598,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3413908846528447,140.83113399243985,140.83113399243985,,1,140.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.83113399243985,964.4829868039546,990.0,0.10085152295196813,0.004083113399243984,989.8950653636487,0.14029120731987946,,,,25.271787352374243,,,,,0.5633245359697594,,,,0.91,,,,0.97,,,,30.818874111729034,,,,30.818874111729034,739.6529786814967,0.14412716023298394,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1983-10-07,1983-10-18,218.3943,0.9791058374345843,213.83113399243985,0.936,1983,10,7,1983.1,1983,1,7,1,0.0184750099769468,0.0,0.0,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3413908846528447,140.83113399243985,140.83113399243985,,1,140.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.83113399243985,964.4829868039546,990.0,0.10085152295196813,0.004083113399243984,989.8950653636487,0.14029120731987946,,,,25.271787352374243,,,,,0.5633245359697594,,,,0.91,,,,0.97,,,,30.818874111729034,,,,30.818874111729034,739.6529786814967,0.14412716023298394,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1983-10-08,1983-10-19,221.5156,0.9794590217451584,216.96545287729182,0.93,1983,10,8,1983.1,1983,1,8,2,0.018745815128598013,3.1343188848519787,0.014446165706503703,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.33645909536245977,143.96545287729182,143.96545287729182,,1,143.96545287729182,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,181.96545287729182,964.5017927172637,990.0,0.1019200407536222,0.0043965452877291825,989.8936834139587,0.14662733336863792,,,,25.245263363326348,,,,,0.5758618115091673,,,,0.91,,,,0.97,,,,31.471709035277158,,,,31.471709035277158,755.3210168466518,0.14505401029479315,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1983-10-09,1983-10-20,224.6649,0.9753132465400021,219.11865300258486,0.925,1983,10,9,1983.1,1983,1,9,2,0.018931851619423342,2.153200125293097,0.009826640022598605,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3331528329500038,146.11865300258486,146.11865300258486,,1,146.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.11865300258486,964.5147119180156,990.0,0.1026540862508812,0.004611865300258486,989.8927340484488,0.15106001971797195,,,,25.22696211071527,,,,,0.5844746120103395,,,,0.91,,,,0.97,,,,31.919255190384078,,,,31.919255190384078,766.0621245692179,0.1456710998949393,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1983-10-10,1983-10-21,224.6649,0.9753132465400021,219.11865300258486,0.925,1983,10,10,1983.1,1983,1,10,2,0.018931851619423342,0.0,0.0,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3331528329500038,146.11865300258486,146.11865300258486,,1,146.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.11865300258486,964.5147119180156,990.0,0.1026540862508812,0.004611865300258486,989.8927340484488,0.15106001971797195,,,,25.22696211071527,,,,,0.5844746120103395,,,,0.91,,,,0.97,,,,31.919255190384078,,,,31.919255190384078,766.0621245692179,0.1456710998949393,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1983-10-11,1983-10-22,224.6649,0.9753132465400021,219.11865300258486,0.925,1983,10,11,1983.1,1983,1,11,2,0.018931851619423342,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576463,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1983-10-12,1983-10-23,224.6649,0.9753132465400021,219.11865300258486,0.925,1983,10,12,1983.1,1983,1,12,2,0.018931851619423342,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576463,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1983-10-13,1983-10-24,224.6649,0.9753132465400021,219.11865300258486,0.925,1983,10,13,1983.1,1983,1,13,2,0.018931851619423342,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576463,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1983-10-14,1983-10-25,227.8423,0.9800471878805762,223.29620539524257,0.921,1983,10,14,1983.1,1983,1,14,2,0.01929279214614896,4.1775523926576446,0.018708568671210613,0.62,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1983-10-15,1983-10-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1983,10,15,1983.1,1983,1,15,3,0.01929279214614896,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1983-10-16,1983-10-27,227.8423,0.9800471878805762,223.29620539524257,0.921,1983,10,16,1983.1,1983,1,16,3,0.01929279214614896,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1983-10-17,1983-10-28,227.8423,0.9800471878805762,223.29620539524257,0.921,1983,10,17,1983.1,1983,1,17,3,0.01929279214614896,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1983-10-18,1983-10-29,231.0479,0.9868601095689756,228.0119559096817,0.918,1983,10,18,1983.1,1983,1,18,3,0.0197002329905965,4.715750514439122,0.02068203176287426,0.62,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1983-10-19,1983-10-30,234.2817,0.9804767920367059,229.70776964890598,0.913,1983,10,19,1983.1,1983,1,19,3,0.019846751297665482,1.6958137392242918,0.007382483151598387,0.62,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119803,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1983-10-20,1983-10-31,237.5439,0.9795616307386402,232.68889005601648,0.909,1983,10,20,1983.1,1983,1,20,3,0.020104320100839825,2.981120407110496,0.012811614711784623,0.62,3,Normal,37,5,3,2,50,97.0,0.4168656267888366,135.68889005601648,135.68889005601648,,1,135.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.68889005601648,964.596133340336,990.0,0.10148484888273288,0.0035688890056016476,989.8949462621117,0.13019476838277572,,,,25.16861815339283,,,,,0.5427555602240659,,,,0.91,,,,0.97,,,,29.572347152768607,,,,29.572347152768607,709.7363316664466,0.12708963949954594,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1983-10-21,1983-11-01,234.2817,0.9804767920367059,229.70776964890598,0.913,1983,10,21,1983.1,1983,1,21,3,0.019846751297665482,2.981120407110496,0.012977882340100869,0.47,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119803,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1983-10-22,1983-11-02,234.2817,0.9804767920367059,229.70776964890598,0.913,1983,10,22,1983.1,1983,1,22,4,0.019846751297665482,0.0,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119803,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1983-10-23,1983-11-03,231.0479,0.9868601095689756,228.0119559096817,0.918,1983,10,23,1983.1,1983,1,23,4,0.0197002329905965,1.6958137392242918,0.007437389554677668,0.47,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1983-10-24,1983-11-04,237.5439,0.9795616307386402,232.68889005601648,0.909,1983,10,24,1983.1,1983,1,24,4,0.020104320100839825,4.676934146334787,0.02009951633362849,0.47,3,Normal,37,5,3,2,50,97.0,0.4168656267888366,135.68889005601648,135.68889005601648,,1,135.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.68889005601648,964.596133340336,990.0,0.10148484888273288,0.0035688890056016476,989.8949462621117,0.13019476838277572,,,,25.16861815339283,,,,,0.5427555602240659,,,,0.91,,,,0.97,,,,29.572347152768607,,,,29.572347152768607,709.7363316664466,0.12708963949954594,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1983-10-25,1983-11-05,240.8345,0.9738263713708579,234.53098723591492,0.907,1983,10,25,1983.1,1983,1,25,4,0.020263477297183047,1.842097179898417,0.007854387181875673,0.47,3,Normal,37,5,3,2,50,97.0,0.4135914027532218,137.5309872359149,137.5309872359149,,1,137.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.53098723591492,964.6071859234157,990.0,0.10211283655769826,0.00375309872359149,989.8941340647187,0.1337689223754709,,,,25.153179218927768,,,,,0.5501239489436596,,,,0.91,,,,0.97,,,,29.95543148653548,,,,29.95543148653548,718.9303556768515,0.1277248343154045,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1983-10-26,1983-11-06,244.1538,0.9655249064182304,235.7365748966553,0.905,1983,10,26,1983.1,1983,1,26,4,0.020367640071071016,1.2055876607404061,0.0051141307252339785,0.47,3,Normal,37,5,3,2,50,97.0,0.41147624225270896,138.7365748966553,138.7365748966553,,1,138.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.7365748966553,964.6144194493801,990.0,0.10252383235113248,0.00387365748966553,989.8936025101593,0.13613387339986738,,,,25.14304918737938,,,,,0.5549462995866212,,,,0.91,,,,0.97,,,,30.20584903159763,,,,30.20584903159763,724.9403767583432,0.1281339098306641,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1983-10-27,1983-11-07,247.5017,0.9653614473232645,238.92859932696842,0.897,1983,10,27,1983.1,1983,1,27,4,0.020643430981850074,3.192024430313125,0.013359741945102655,0.47,3,Normal,37,5,3,2,50,97.0,0.4059790258396722,141.9285993269684,141.9285993269684,,1,141.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,186.92859932696842,964.6335715959617,990.0,0.10361202249783014,0.004192859932696843,989.8921951175696,0.1424940763155626,,,,25.116129445292103,,,,,0.5677143973078737,,,,0.91,,,,0.97,,,,30.867735020440456,,,,30.867735020440456,740.825640490571,0.1291922989018098,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1983-10-28,1983-11-08,247.5017,0.9653614473232645,238.92859932696842,0.897,1983,10,28,1983.1,1983,1,28,4,0.020643430981850074,0.0,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.4059790258396722,141.9285993269684,141.9285993269684,,1,141.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,186.92859932696842,964.6335715959617,990.0,0.10361202249783014,0.004192859932696843,989.8921951175696,0.1424940763155626,,,,25.116129445292103,,,,,0.5677143973078737,,,,0.91,,,,0.97,,,,30.867735020440456,,,,30.867735020440456,740.825640490571,0.1291922989018098,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1983-10-29,1983-11-09,254.284,0.9488110870725679,241.2674784651609,0.889,1983,10,29,1983.1,1983,1,29,5,0.020845510139389904,2.338879138192482,0.009694133469920674,0.47,3,Normal,37,5,3,2,50,97.0,0.4020434109771941,144.2674784651609,144.2674784651609,,1,144.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,189.2674784651609,964.647604870791,990.0,0.10440936765857757,0.004426747846516091,989.8911638844947,0.14724517357635805,,,,25.096313840127454,,,,,0.5770699138606437,,,,0.91,,,,0.97,,,,31.35165792185804,,,,31.35165792185804,752.4397901245931,0.1299456442339585,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1983-10-30,1983-11-10,257.7185,0.9485644394976528,244.4626045006759,0.884,1983,10,30,1983.1,1983,1,30,5,0.0211215690288584,3.1951260355149884,0.01306999916016257,0.47,3,Normal,37,5,3,2,50,97.0,0.3967887039333732,147.4626045006759,147.4626045006759,,1,147.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.4626045006759,964.666775627004,990.0,0.10549861517068496,0.0047462604500675895,989.8897551243792,0.15385974005356684,,,,25.069119757321698,,,,,0.5898504180027035,,,,0.92,,,,0.97,,,,32.36305819578063,,,,32.36305819578063,776.7133966987352,0.1323844939878776,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1983-10-31,1983-11-11,257.7185,0.9485644394976528,244.4626045006759,0.884,1983,10,31,1983.1,1983,1,31,5,0.0211215690288584,0.0,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.3967887039333732,147.4626045006759,147.4626045006759,,1,147.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.4626045006759,964.666775627004,990.0,0.10549861517068496,0.0047462604500675895,989.8897551243792,0.15385974005356684,,,,25.069119757321698,,,,,0.5898504180027035,,,,0.92,,,,0.97,,,,32.36305819578063,,,,32.36305819578063,776.7133966987352,0.1323844939878776,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1983-11-01,1983-11-12,261.1822,0.9457118828819148,247.00311013724087,0.879,1983,11,1,1983.11,1983,2,32,5,0.02134106871585761,2.5405056365649727,0.010285318412198971,0.43,3,Normal,36,5,3,2,47,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.00311013724087,964.6820186608237,990.0,0.10738742391042302,0.005400311013724087,989.8872122650757,0.16784693391389582,,,,25.03734667033848,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.75564130236094,,,,33.75564130236094,810.1353912566626,0.13666079460945044,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1983-11-02,1983-11-13,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1983,11,2,1983.11,1983,2,33,5,0.0216767988824146,3.8857658166318174,0.015487995638938719,0.43,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1983-11-03,1983-11-14,268.1972,0.9570044142512908,256.6659042898363,0.866,1983,11,3,1983.11,1983,2,34,5,0.022175934130641856,5.777028335963621,0.02250796946305729,0.43,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1983-11-04,1983-11-15,268.1972,0.9570044142512908,256.6659042898363,0.866,1983,11,4,1983.11,1983,2,35,5,0.022175934130641856,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1983-11-05,1983-11-16,268.1972,0.9570044142512908,256.6659042898363,0.866,1983,11,5,1983.11,1983,2,36,6,0.022175934130641856,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1983-11-06,1983-11-17,268.1972,0.9570044142512908,256.6659042898363,0.866,1983,11,6,1983.11,1983,2,37,6,0.022175934130641856,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1983-11-07,1983-11-18,268.1972,0.9570044142512908,256.6659042898363,0.866,1983,11,7,1983.11,1983,2,38,6,0.022175934130641856,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1983-11-08,1983-11-19,268.1972,0.9570044142512908,256.6659042898363,0.866,1983,11,8,1983.11,1983,2,39,6,0.022175934130641856,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1983-11-09,1983-11-20,268.1972,0.9570044142512908,256.6659042898363,0.866,1983,11,9,1983.11,1983,2,40,6,0.022175934130641856,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1983-11-10,1983-11-21,268.1972,0.9570044142512908,256.6659042898363,0.866,1983,11,10,1983.11,1983,2,41,6,0.022175934130641856,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1983-11-11,1983-11-22,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1983,11,11,1983.11,1983,2,42,6,0.0216767988824146,5.777028335963621,0.02302624344742076,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4224978074336333,144.88887595387268,144.88887595387268,,1,144.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,194.88887595387268,964.7035555038157,990.0,0.10632575316609297,0.0044888875953872686,989.8891853592386,0.1485203667324737,,,,25.037109488690557,,,,,0.5795555038154907,,,,0.91,,,,0.97,,,,31.412417839392468,,,,31.412417839392468,753.8980281454193,0.12520450625785345,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1983-11-12,1983-11-23,268.1972,0.9570044142512908,256.6659042898363,0.866,1983,11,12,1983.11,1983,2,43,7,0.022175934130641856,5.777028335963621,0.02250796946305729,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4129882396857084,150.6659042898363,150.6659042898363,,1,150.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,200.6659042898363,964.7266636171594,990.0,0.10829519464426238,0.005066590428983631,989.8866382149267,0.16063511033212002,,,,24.999339487435236,,,,,0.6026636171593452,,,,0.92,,,,0.97,,,,32.97403433179091,,,,32.97403433179091,791.3768239629819,0.1284706452266268,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1983-11-13,1983-11-24,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1983,11,13,1983.11,1983,2,44,7,0.02237143592063284,2.26275219896968,0.008738902173493115,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4093791758602918,152.92865648880596,152.92865648880596,,1,152.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,202.928656488806,964.7357146259552,990.0,0.10906658743936568,0.005292865648880599,989.8856405469118,0.1655079332012488,,,,24.9844179877553,,,,,0.611714625955224,,,,0.92,,,,0.97,,,,33.44927269916148,,,,33.44927269916148,802.7825447798756,0.12918335557272534,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1983-11-14,1983-11-25,275.3297,0.9482284887768966,261.0754653463963,0.856,1983,11,14,1983.11,1983,2,45,7,0.02255692020592864,2.146808857590316,0.008222943717602564,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.40601287393803415,155.0754653463963,155.0754653463963,,1,155.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.0754653463963,964.7443018613857,990.0,0.10979845409536236,0.0055075465346396315,989.8846939993699,0.17019752752446834,,,,24.970194610459995,,,,,0.6203018613855852,,,,0.92,,,,0.97,,,,33.89952314746845,,,,33.89952314746845,813.5885555392429,0.12984568696445828,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1983-11-15,1983-11-26,275.3297,0.9482284887768966,261.0754653463963,0.856,1983,11,15,1983.11,1983,2,46,7,0.02255692020592864,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.40601287393803415,155.0754653463963,155.0754653463963,,1,155.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.0754653463963,964.7443018613857,990.0,0.10979845409536236,0.0055075465346396315,989.8846939993699,0.17019752752446834,,,,24.970194610459995,,,,,0.6203018613855852,,,,0.92,,,,0.97,,,,33.89952314746845,,,,33.89952314746845,813.5885555392429,0.12984568696445828,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1983-11-16,1983-11-27,275.3297,0.9482284887768966,261.0754653463963,0.856,1983,11,16,1983.11,1983,2,47,7,0.02255692020592864,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.40601287393803415,155.0754653463963,155.0754653463963,,1,155.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.0754653463963,964.7443018613857,990.0,0.10979845409536236,0.0055075465346396315,989.8846939993699,0.17019752752446834,,,,24.970194610459995,,,,,0.6203018613855852,,,,0.92,,,,0.97,,,,33.89952314746845,,,,33.89952314746845,813.5885555392429,0.12984568696445828,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1983-11-17,1983-11-28,275.3297,0.9482284887768966,261.0754653463963,0.856,1983,11,17,1983.11,1983,2,48,7,0.02255692020592864,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.40601287393803415,155.0754653463963,155.0754653463963,,1,155.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.0754653463963,964.7443018613857,990.0,0.10979845409536236,0.0055075465346396315,989.8846939993699,0.17019752752446834,,,,24.970194610459995,,,,,0.6203018613855852,,,,0.92,,,,0.97,,,,33.89952314746845,,,,33.89952314746845,813.5885555392429,0.12984568696445828,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1983-11-18,1983-11-29,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1983,11,18,1983.11,1983,2,49,7,0.02301697983155701,5.324764185513459,0.01998783632757964,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3978975550668705,160.40022953190976,160.40022953190976,,1,160.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,210.40022953190976,964.7656009181276,990.0,0.11161371461315103,0.006040022953190976,989.8823462624337,0.18210848921928344,,,,24.934636855086683,,,,,0.6416009181276391,,,,0.92,,,,0.97,,,,35.01358677837804,,,,35.01358677837804,840.326082681073,0.13143226955885212,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1983-11-19,1983-11-30,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1983,11,19,1983.11,1983,2,50,8,0.023094576847116584,0.8981136060136237,0.003359966977237138,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3965606324215224,161.29834313792338,161.29834313792338,,1,161.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.29834313792338,964.7691933725516,990.0,0.11191988970611023,0.006129834313792338,989.8819502759801,0.1841567127215059,,,,24.928600190706852,,,,,0.6451933725516935,,,,0.92,,,,0.97,,,,35.20111075653842,,,,35.20111075653842,844.8266581569221,0.1316922145618201,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1983-11-20,1983-12-01,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1983,11,20,1983.11,1983,2,51,8,0.023094576847116584,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3965606324215224,161.29834313792338,161.29834313792338,,1,161.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.29834313792338,964.7691933725516,990.0,0.11191988970611023,0.006129834313792338,989.8819502759801,0.1841567127215059,,,,24.928600190706852,,,,,0.6451933725516935,,,,0.92,,,,0.97,,,,35.20111075653842,,,,35.20111075653842,844.8266581569221,0.1316922145618201,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1983-11-21,1983-12-02,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1983,11,21,1983.11,1983,2,52,8,0.023497017903388786,4.657882595743104,0.01712732474933184,0.49,3,Normal,36,5,3,2,47,93.0,0.3419667990652188,178.95622573366646,178.95622573366646,,1,178.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.95622573366646,964.7878249029345,990.0,0.11589416786374993,0.007895622573366649,989.8762102095627,0.2267271673012812,,,,24.86165813932692,,,,,0.7158249029346659,,,,0.93,,,,0.97,,,,39.37318906868358,,,,39.37318906868358,944.9565376484061,0.14477767134201489,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1983-11-22,1983-12-03,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1983,11,22,1983.11,1983,2,53,8,0.024267947956225614,8.922801537463442,0.03176741825173848,0.49,3,Normal,36,5,3,2,47,93.0,0.3311033967311057,187.87902727112996,187.87902727112996,,1,187.87902727112996,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,231.87902727112996,964.8235161090843,990.0,0.11893603202424882,0.008787902727112993,989.8722760652486,0.2499036399432441,,,,24.798856316220828,,,,,0.7515161090845197,,,,0.93,,,,0.97,,,,41.23192825401772,,,,41.23192825401772,989.5662780964253,0.1467960376201991,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1983-11-23,1983-12-04,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1983,11,23,1983.11,1983,2,54,8,0.024409522981951613,1.6385998347915347,0.00579999149637906,0.49,3,Normal,36,5,3,2,47,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,233.51762710592143,964.8300705084237,990.0,0.1194946456042914,0.008951762710592146,989.8715535916851,0.2542812978860686,,,,24.78720178537541,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57198888784176,,,,41.57198888784176,997.727733308202,0.14714830120053213,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1983-11-24,1983-12-05,312.7836,0.9262282368820012,289.709002353605,0.797,1983,11,24,1983.11,1983,2,55,8,0.025030857803351472,7.191375247683537,0.0248227538297415,0.49,3,Normal,36,5,3,2,47,93.0,0.3210117712755389,196.709002353605,196.709002353605,,1,196.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,240.709002353605,964.8588360094144,990.0,0.12189597864141866,0.0096709002353605,989.8684331211232,0.2739394322731843,,,,24.7356576794356,,,,,0.78683600941442,,,,0.93,,,,0.97,,,,43.059738495544956,,,,43.059738495544956,1033.4337238930789,0.14863099919479994,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1983-11-25,1983-12-06,316.6956,0.9272088489413712,293.6429627407972,0.794,1983,11,25,1983.11,1983,2,56,8,0.025370751980804858,3.9339603871920303,0.013397087232989796,0.49,3,Normal,36,5,3,2,47,93.0,0.3167111485729438,200.64296274079715,200.64296274079715,,1,200.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,244.64296274079715,964.8745718509633,990.0,0.12320245995081824,0.01012859254815943,989.866668947501,0.2850004338023926,,,,24.70709666273541,,,,,0.8025718509631886,,,,0.94,,,,0.97,,,,44.34189422924987,,,,44.34189422924987,1064.2054615019968,0.15100615323920122,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1983-11-26,1983-12-07,316.6956,0.9272088489413712,293.6429627407972,0.794,1983,11,26,1983.11,1983,2,57,9,0.025370751980804858,0.0,0.0,0.49,3,Normal,36,5,3,2,47,93.0,0.3167111485729438,200.64296274079715,200.64296274079715,,1,200.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,244.64296274079715,964.8745718509633,990.0,0.12320245995081824,0.01012859254815943,989.866668947501,0.2850004338023926,,,,24.70709666273541,,,,,0.8025718509631886,,,,0.94,,,,0.97,,,,44.34189422924987,,,,44.34189422924987,1064.2054615019968,0.15100615323920122,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1983-11-27,1983-12-08,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1983,11,27,1983.11,1983,2,58,9,0.02608203138713373,8.232400536213675,0.027270859227618897,0.49,3,Normal,36,5,3,2,47,93.0,0.30807416342439364,208.87536327701068,208.87536327701068,,1,208.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,252.87536327701068,964.909376816385,990.0,0.12593646750897033,0.011775072655402142,989.8622884598357,0.30885034562295066,,,,24.644061297827697,,,,,0.8355014531080428,,,,0.94,,,,0.97,,,,46.04347505273486,,,,46.04347505273486,1105.0434012656365,0.15252478557014226,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1983-11-28,1983-12-09,328.6161,0.9297054095741052,305.5161658431452,0.779,1983,11,28,1983.11,1983,2,59,9,0.02639659672884774,3.6408025661344814,0.011916890080388426,0.49,3,Normal,36,5,3,2,47,93.0,0.30440287748225753,212.5161658431452,212.5161658431452,,1,212.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,256.5161658431452,964.9275808292157,990.0,0.12714559013240986,0.012503233168629035,989.8603511766987,0.3197014974792601,,,,24.613068850003994,,,,,0.8500646633725808,,,,0.94,,,,0.98,,,,47.269463711625725,,,,47.269463711625725,1134.4671290790175,0.154720008288839,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1983-11-29,1983-12-10,328.6161,0.9297054095741052,305.5161658431452,0.779,1983,11,29,1983.11,1983,2,60,9,0.02639659672884774,0.0,0.0,0.49,3,Normal,36,5,3,2,47,93.0,0.30440287748225753,212.5161658431452,212.5161658431452,,1,212.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,256.5161658431452,964.9275808292157,990.0,0.12714559013240986,0.012503233168629035,989.8603511766987,0.3197014974792601,,,,24.613068850003994,,,,,0.8500646633725808,,,,0.94,,,,0.98,,,,47.269463711625725,,,,47.269463711625725,1134.4671290790175,0.154720008288839,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1983-11-30,1983-12-11,328.6161,0.9297054095741052,305.5161658431452,0.779,1983,11,30,1983.11,1983,2,61,9,0.02639659672884774,0.0,0.0,0.49,3,Normal,36,5,3,2,47,93.0,0.30440287748225753,212.5161658431452,212.5161658431452,,1,212.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,256.5161658431452,964.9275808292157,990.0,0.12714559013240986,0.012503233168629035,989.8603511766987,0.3197014974792601,,,,24.613068850003994,,,,,0.8500646633725808,,,,0.94,,,,0.98,,,,47.269463711625725,,,,47.269463711625725,1134.4671290790175,0.154720008288839,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1983-12-01,1983-12-12,328.6161,0.9297054095741052,305.5161658431452,0.779,1983,12,1,1983.12,1983,3,62,9,0.02639659672884774,0.0,0.0,0.5,3,Normal,38,5,4,3,54,104.0,0.3404075189048901,201.5161658431452,201.5161658431452,,1,201.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,248.5161658431452,964.9275808292157,990.0,0.12448876356414415,0.010303233168629038,989.8652080032672,0.2874850608264448,,,,24.65014211322505,,,,,0.8060646633725808,,,,0.94,,,,0.97,,,,44.43220990705928,,,,44.43220990705928,1066.3730377694226,0.14543325321080122,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1983-12-02,1983-12-13,336.7179,0.924507804637652,311.29832651120034,0.765,1983,12,2,1983.12,1983,3,63,9,0.02689617541056771,5.782160668055155,0.01857433906843414,0.5,3,Normal,38,5,4,3,54,104.0,0.3340846742273063,207.29832651120037,207.29832651120037,,1,207.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,254.29832651120037,964.956491632556,990.0,0.12640903832475284,0.011459665302240069,989.862131296373,0.3042078658920357,,,,24.60143179792502,,,,,0.8291933060448013,,,,0.94,,,,0.97,,,,45.616795652896435,,,,45.616795652896435,1094.8030956695143,0.14653723379799527,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1983-12-03,1983-12-14,336.7179,0.924507804637652,311.29832651120034,0.765,1983,12,3,1983.12,1983,3,64,10,0.02689617541056771,0.0,0.0,0.5,3,Normal,38,5,4,3,54,104.0,0.3340846742273063,207.29832651120037,207.29832651120037,,1,207.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,254.29832651120037,964.956491632556,990.0,0.12640903832475284,0.011459665302240069,989.862131296373,0.3042078658920357,,,,24.60143179792502,,,,,0.8291933060448013,,,,0.94,,,,0.97,,,,45.616795652896435,,,,45.616795652896435,1094.8030956695143,0.14653723379799527,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1983-12-04,1983-12-15,340.8154,0.9279951361812104,316.2750335356538,0.76,1983,12,4,1983.12,1983,3,65,10,0.027326162897480483,4.976707024453448,0.015735377430265676,0.5,3,Normal,38,5,4,3,54,104.0,0.3288277257846723,212.2750335356538,212.2750335356538,,1,212.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,259.2750335356538,964.9813751676784,990.0,0.12806181925538318,0.012455006707130758,989.8594831740377,0.3189770650816955,,,,24.55913094127749,,,,,0.8491001341426152,,,,0.94,,,,0.97,,,,46.631620512303286,,,,46.631620512303286,1119.1588922952787,0.14744009348764006,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1983-12-05,1983-12-16,340.8154,0.9279951361812104,316.2750335356538,0.76,1983,12,5,1983.12,1983,3,66,10,0.027326162897480483,0.0,0.0,0.5,3,Normal,38,5,4,3,54,104.0,0.3288277257846723,212.2750335356538,212.2750335356538,,1,212.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,259.2750335356538,964.9813751676784,990.0,0.12806181925538318,0.012455006707130758,989.8594831740377,0.3189770650816955,,,,24.55913094127749,,,,,0.8491001341426152,,,,0.94,,,,0.97,,,,46.631620512303286,,,,46.631620512303286,1119.1588922952787,0.14744009348764006,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1983-12-06,1983-12-17,340.8154,0.9279951361812104,316.2750335356538,0.76,1983,12,6,1983.12,1983,3,67,10,0.027326162897480483,0.0,0.0,0.5,3,Normal,38,5,4,3,54,104.0,0.3288277257846723,212.2750335356538,212.2750335356538,,1,212.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,259.2750335356538,964.9813751676784,990.0,0.12806181925538318,0.012455006707130758,989.8594831740377,0.3189770650816955,,,,24.55913094127749,,,,,0.8491001341426152,,,,0.94,,,,0.97,,,,46.631620512303286,,,,46.631620512303286,1119.1588922952787,0.14744009348764006,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1983-12-07,1983-12-18,344.9443,0.9291696764623452,320.5117836285301,0.757,1983,12,7,1983.12,1983,3,68,10,0.027692218105505,4.236750092876321,0.013218703053322593,0.5,3,Normal,38,5,4,3,54,104.0,0.3244810497218253,216.51178362853008,216.51178362853008,,1,216.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,263.5117836285301,965.0025589181427,990.0,0.12946885803161515,0.013302356725706023,989.8572287852428,0.3318243465026233,,,,24.522845520597407,,,,,0.8660471345141204,,,,0.94,,,,0.98,,,,47.98166749008495,,,,47.98166749008495,1151.5600197620388,0.14970328687102255,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1983-12-08,1983-12-19,344.9443,0.9291696764623452,320.5117836285301,0.757,1983,12,8,1983.12,1983,3,69,10,0.027692218105505,0.0,0.0,0.5,3,Normal,38,5,4,3,54,104.0,0.3244810497218253,216.51178362853008,216.51178362853008,,1,216.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,263.5117836285301,965.0025589181427,990.0,0.12946885803161515,0.013302356725706023,989.8572287852428,0.3318243465026233,,,,24.522845520597407,,,,,0.8660471345141204,,,,0.94,,,,0.98,,,,47.98166749008495,,,,47.98166749008495,1151.5600197620388,0.14970328687102255,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1983-12-09,1983-12-20,357.5196,0.9238786600946952,330.3047290055915,0.742,1983,12,9,1983.12,1983,3,70,10,0.02853832858608311,9.792945377061416,0.029648214261248543,0.5,3,Normal,38,5,4,3,54,104.0,0.3148607660359578,226.30472900559155,226.30472900559155,,1,226.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,273.3047290055915,965.051523645028,990.0,0.13272112771403408,0.015260945801118303,989.8520179264847,0.36248441246712987,,,,24.43800986898972,,,,,0.905218916022366,,,,0.94,,,,0.98,,,,49.97840613172858,,,,49.97840613172858,1199.4817471614858,0.15130999269127182,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1983-12-10,1983-12-21,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1983,12,10,1983.12,1983,3,71,11,0.02988283046109572,15.56136429412743,0.04499245400341206,0.5,3,Normal,38,5,4,3,54,104.0,0.3006944075026059,241.8660932997189,241.8660932997189,,1,241.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,288.86609329971895,965.1293304664986,990.0,0.13788910847592142,0.01837321865994379,989.8437376728641,0.4139741529950916,,,,24.300433053370448,,,,,0.9674643731988758,,,,0.94,,,,0.98,,,,53.11435838426807,,,,53.11435838426807,1274.7446012224334,0.15356913965613994,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1983-12-11,1983-12-22,366.0613,0.9174101485614996,335.8283516156156,0.732,1983,12,11,1983.12,1983,3,72,11,0.029015569579589187,10.037741684103368,0.02988950050170995,0.66,3,Normal,38,5,4,3,54,104.0,0.3096820131465164,231.8283516156156,231.8283516156156,,1,231.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,278.8283516156156,965.079141758078,990.0,0.1345555411269572,0.016365670323123114,989.84907878855,0.3803718590889143,,,,24.389565171382934,,,,,0.9273134064624624,,,,0.94,,,,0.98,,,,51.096781024875916,,,,51.096781024875916,1226.322744597022,0.15215148089509895,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1983-12-12,1983-12-23,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1983,12,12,1983.12,1983,3,73,11,0.029353030239845836,3.9057946788963696,0.01149662087693263,0.66,3,Normal,38,5,4,3,54,104.0,0.30612171644896563,235.734146294512,235.734146294512,,1,235.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,282.73414629451196,965.0986707314727,990.0,0.13585266851109254,0.01714682925890239,989.8470005022301,0.3932787479555164,,,,24.355051022801923,,,,,0.9429365851780478,,,,0.94,,,,0.98,,,,51.88412242544522,,,,51.88412242544522,1245.2189382106853,0.15271977512813042,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
