Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1983-12-13,1983-12-24,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1983,12,13,1983.12,1983,3,74,11,0.03137550007297417,23.40821566120757,0.06446016249699313,0.66,3,Normal,38,5,4,3,54,104.0,0.28638906086280685,259.1423619557196,259.1423619557196,,1,259.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,306.1423619557196,965.2157118097786,990.0,0.14362661467164115,0.02182847239114391,989.8345449129373,0.4751207305722582,,,,24.14371237258638,,,,,1.0365694478228782,,,,0.95,,,,0.98,,,,57.142751688486975,,,,57.142751688486975,1371.4260405236873,0.1573563364536765,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1983-12-14,1983-12-25,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1983,12,14,1983.12,1983,3,75,11,0.03377355775934996,27.755297296016067,0.07100399974035616,0.66,3,Normal,38,5,4,3,54,104.0,0.2660542920596633,286.8976592517356,286.8976592517356,,2,143.4488296258678,143.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.8976592517356,965.3544882962588,990.0,0.15284424107991218,0.027379531850347118,989.8197762270695,0.1455734693291112,0.1455734693291112,,,24.319714461481976,24.319714461481976,,,,0.5737953185034712,0.5737953185034712,,,0.91,0.91,,,0.97,0.97,,,30.209088034607145,30.209088034607145,,,60.41817606921429,1450.036225661143,0.15456264482337398,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1983-12-15,1983-12-26,458.6166,0.9126459050733976,418.5545619886844,0.634,1983,12,15,1983.12,1983,3,76,11,0.03616311415582233,27.65690273694878,0.06607717427697392,0.66,3,Normal,38,5,4,3,54,104.0,0.24847417623610002,314.5545619886844,314.5545619886844,,2,157.2772809943422,157.2772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.5545619886844,965.4834955289493,990.0,0.16202919032834534,0.03291091239773688,989.805059897274,0.17507449695608646,0.17507449695608646,,,24.14648987136877,24.14648987136877,,,,0.6291091239773687,0.6291091239773687,,,0.92,0.92,,,0.97,0.97,,,33.246701837952266,33.246701837952266,,,66.49340367590453,1595.8416882217086,0.1588643625337004,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1983-12-16,1983-12-27,494.165,0.906269201155406,447.8465197889612,0.602,1983,12,16,1983.12,1983,3,77,11,0.03869393930976625,29.291957800276805,0.06540624188411705,0.66,3,Normal,38,5,4,3,54,104.0,0.2322224141632449,343.8465197889612,343.8465197889612,,2,171.9232598944806,171.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,390.8465197889612,965.6153093390504,990.0,0.17175714679338194,0.03876930395779224,989.7894735492488,0.20924719496032188,0.20924719496032188,,,23.96491701523813,23.96491701523813,,,,0.6876930395779224,0.6876930395779224,,,0.92,0.92,,,0.97,0.97,,,36.06941808601477,36.06941808601477,,,72.13883617202954,1731.3320681287091,0.16107937202687994,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1983-12-17,1983-12-28,525.9775,0.902386984931612,474.6352503668669,0.579,1983,12,17,1983.12,1983,3,78,12,0.041008485631697296,26.788730577905717,0.0564406679807273,0.66,3,Normal,38,5,4,3,54,104.0,0.21911562598777426,370.6352503668669,370.6352503668669,,2,185.31762518343345,185.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.6352503668669,965.7358586266507,990.0,0.18065377318456832,0.04412705007337338,989.775219176742,0.2431361582060485,0.2431361582060485,,,23.796224391885207,23.796224391885207,,,,0.7412705007337338,0.7412705007337338,,,0.93,0.93,,,0.97,0.97,,,39.02549963077364,39.02549963077364,,,78.05099926154728,1873.2239822771344,0.16444416886697344,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1983-12-18,1983-12-29,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1983,12,18,1983.12,1983,3,79,12,0.041342893448945935,3.870460847785125,0.008088640860649796,0.66,3,Normal,38,5,4,3,54,104.0,0.2173432783822027,374.505711214652,374.505711214652,,2,187.252855607326,187.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,421.505711214652,965.753275700466,990.0,0.1819391660860468,0.0449011422429304,989.773159691671,0.2482407247361676,0.2482407247361676,,,23.771643266468953,23.771643266468953,,,,0.7490114224293041,0.7490114224293041,,,0.93,0.93,,,0.97,0.97,,,39.39230047258047,39.39230047258047,,,78.78460094516095,1890.8304226838627,0.1646471486101429,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1983-12-19,1983-12-30,473.647,0.90577073560875,429.0155916088776,0.62,1983,12,19,1983.12,1983,3,80,12,0.037066947115007035,49.4901196057744,0.11535739160476305,0.66,3,Normal,38,5,4,3,54,104.0,0.24241543205920146,325.0155916088776,325.0155916088776,,2,162.5077958044388,162.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.0155916088776,965.53057016224,990.0,0.16550333300663833,0.035003118321775516,989.7994935486715,0.18693286508907145,0.18693286508907145,,,24.08199052134258,24.08199052134258,,,,0.6500311832177552,0.6500311832177552,,,0.92,0.92,,,0.97,0.97,,,34.26061462807408,34.26061462807408,,,68.52122925614816,1644.5095021475558,0.1597173403399688,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1983-12-20,1983-12-31,473.647,0.90577073560875,429.0155916088776,0.62,1983,12,20,1983.12,1983,3,81,12,0.037066947115007035,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.24241543205920146,325.0155916088776,325.0155916088776,,2,162.5077958044388,162.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.0155916088776,965.53057016224,990.0,0.16550333300663833,0.035003118321775516,989.7994935486715,0.18693286508907145,0.18693286508907145,,,24.08199052134258,24.08199052134258,,,,0.6500311832177552,0.6500311832177552,,,0.92,0.92,,,0.97,0.97,,,34.26061462807408,34.26061462807408,,,68.52122925614816,1644.5095021475558,0.1597173403399688,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1983-12-21,1984-01-01,473.647,0.90577073560875,429.0155916088776,0.62,1983,12,21,1983.12,1983,3,82,12,0.037066947115007035,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2750482786825555,311.0155916088776,311.0155916088776,,2,155.5077958044388,155.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,365.0155916088776,965.53057016224,990.0,0.16317860975940585,0.032203118321775526,989.8046182719188,0.17114975891741116,0.17114975891741116,,,24.102898350761503,24.102898350761503,,,,0.6220311832177553,0.6220311832177553,,,0.92,0.92,,,0.97,0.97,,,32.81330715658824,32.81330715658824,,,65.62661431317647,1575.0387435162354,0.1529702313779928,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1983-12-22,1984-01-02,478.7252,0.9032161634332492,432.39233848281486,0.616,1983,12,22,1983.12,1983,3,83,12,0.037358698044915206,3.376746873937236,0.007809451216887004,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2729003025678954,314.39233848281486,314.39233848281486,,2,157.19616924140743,157.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,368.39233848281486,965.5457655231728,990.0,0.16430003861052891,0.032878467696562975,989.8028214936928,0.17489362880900966,0.17489362880900966,,,24.082162341711122,24.082162341711122,,,,0.6287846769656297,0.6287846769656297,,,0.92,0.92,,,0.97,0.97,,,33.14103039928525,33.14103039928525,,,66.2820607985705,1590.7694591656918,0.15329147836231802,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1983-12-23,1984-01-03,478.7252,0.9032161634332492,432.39233848281486,0.616,1983,12,23,1983.12,1983,3,84,12,0.037358698044915206,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2729003025678954,314.39233848281486,314.39233848281486,,2,157.19616924140743,157.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,368.39233848281486,965.5457655231728,990.0,0.16430003861052891,0.032878467696562975,989.8028214936928,0.17489362880900966,0.17489362880900966,,,24.082162341711122,24.082162341711122,,,,0.6287846769656297,0.6287846769656297,,,0.92,0.92,,,0.97,0.97,,,33.14103039928525,33.14103039928525,,,66.2820607985705,1590.7694591656918,0.15329147836231802,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1983-12-24,1984-01-04,478.7252,0.9032161634332492,432.39233848281486,0.616,1983,12,24,1983.12,1983,3,85,13,0.037358698044915206,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2729003025678954,314.39233848281486,314.39233848281486,,2,157.19616924140743,157.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,368.39233848281486,965.5457655231728,990.0,0.16430003861052891,0.032878467696562975,989.8028214936928,0.17489362880900966,0.17489362880900966,,,24.082162341711122,24.082162341711122,,,,0.6287846769656297,0.6287846769656297,,,0.92,0.92,,,0.97,0.97,,,33.14103039928525,33.14103039928525,,,66.2820607985705,1590.7694591656918,0.15329147836231802,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1983-12-25,1984-01-05,488.9841,0.903846329229718,441.96648383669736,0.607,1983,12,25,1983.12,1983,3,86,13,0.038185904203490655,9.5741453538825,0.021662604980290903,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2669885711143652,323.96648383669736,323.96648383669736,,2,161.98324191834868,161.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.03479329676733947,989.797727059154,0.18572629301499796,0.18572629301499796,,,24.02315158887384,24.02315158887384,,,,0.6479329676733947,0.6479329676733947,,,0.92,0.92,,,0.97,0.97,,,34.06658793569295,34.06658793569295,,,68.1331758713859,1635.1962209132614,0.15415914636767006,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1983-12-26,1984-01-06,488.9841,0.903846329229718,441.96648383669736,0.607,1983,12,26,1983.12,1983,3,87,13,0.038185904203490655,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2669885711143652,323.96648383669736,323.96648383669736,,2,161.98324191834868,161.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.03479329676733947,989.797727059154,0.18572629301499796,0.18572629301499796,,,24.02315158887384,24.02315158887384,,,,0.6479329676733947,0.6479329676733947,,,0.92,0.92,,,0.97,0.97,,,34.06658793569295,34.06658793569295,,,68.1331758713859,1635.1962209132614,0.15415914636767006,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1983-12-27,1984-01-07,494.165,0.906269201155406,447.8465197889612,0.602,1983,12,27,1983.12,1983,3,88,13,0.03869393930976625,5.880035952263825,0.013129578309628655,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2634831237621433,329.8465197889612,329.8465197889612,,2,164.9232598944806,164.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,383.8465197889612,965.6153093390504,990.0,0.16943242354614946,0.035969303957792235,989.794598272496,0.1925387369778923,0.1925387369778923,,,23.986750196467828,23.986750196467828,,,,0.6596930395779224,0.6596930395779224,,,0.92,0.92,,,0.97,0.97,,,34.6323444150904,34.6323444150904,,,69.2646888301808,1662.3525319243392,0.15466166592702432,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1983-12-28,1984-01-08,504.6303,0.9029227850160232,455.6421958794713,0.595,1983,12,28,1983.12,1983,3,89,13,0.039367485723986316,7.795676090510085,0.017109205778150182,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2589751367786269,337.64219587947133,337.64219587947133,,2,168.8210979397356,168.8210979397356,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,391.6421958794713,965.6503898814577,990.0,0.17202139346550704,0.037528439175894254,989.7904501673587,0.20175769066937474,0.20175769066937474,,,23.93830259523171,23.93830259523171,,,,0.6752843917589425,0.6752843917589425,,,0.92,0.92,,,0.97,0.97,,,35.37925160583233,35.37925160583233,,,70.75850321166466,1698.2040770799515,0.1552940088770489,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1983-12-29,1984-01-09,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1983,12,29,1983.12,1983,3,90,13,0.03992860732734802,6.494463001871568,0.01405312233310422,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2553357275002445,344.13665888134284,344.13665888134284,,2,172.06832944067142,172.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.13665888134284,965.6796149649659,990.0,0.1741782261967559,0.03882733177626857,989.786994442027,0.20960074118880345,0.20960074118880345,,,23.89777873587213,23.89777873587213,,,,0.6882733177626856,0.6882733177626856,,,0.92,0.92,,,0.97,0.97,,,35.99871901775428,35.99871901775428,,,71.99743803550857,1727.9385128522056,0.15579252727924028,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1983-12-30,1984-01-10,515.2343,0.9068984701816172,467.2651984550963,0.585,1983,12,30,1983.12,1983,3,91,13,0.04037171314652031,5.128539573753472,0.01097565063845926,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.252533251759685,349.2651984550963,349.2651984550963,,2,174.63259922754816,174.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.2651984550963,965.702693393048,990.0,0.1758814312212497,0.03985303969101926,989.7842655290876,0.2158988455438508,0.2158988455438508,,,23.86567329049603,23.86567329049603,,,,0.6985303969101926,0.6985303969101926,,,0.93,0.93,,,0.97,0.97,,,36.882699425358865,36.882699425358865,,,73.76539885071773,1770.3695724172258,0.15786623761967694,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1983-12-31,1984-01-11,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1983,12,31,1983.12,1983,3,92,14,0.041342893448945935,11.240512759555711,0.023490864364027104,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2466010273951915,360.505711214652,360.505711214652,,2,180.252855607326,180.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,414.505711214652,965.753275700466,990.0,0.1796144428388143,0.042101142242930406,989.7782844149184,0.23002567408707966,0.23002567408707966,,,23.794983040365306,23.794983040365306,,,,0.7210114224293042,0.7210114224293042,,,0.93,0.93,,,0.97,0.97,,,37.95694437671737,37.95694437671737,,,75.91388875343473,1821.9333300824335,0.15864782169628205,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1984-01-01,1984-01-12,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1984,1,1,1984.01,1983,4,93,14,0.041342893448945935,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.2507807058256185,358.505711214652,358.505711214652,,2,179.252855607326,179.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,409.505711214652,965.753275700466,990.0,0.17795392623364825,0.041701142242930415,989.7803449315236,0.2274796839943528,0.2274796839943528,,,23.799589547063214,23.799589547063214,,,,0.7170114224293042,0.7170114224293042,,,0.93,0.93,,,0.97,0.97,,,37.753675647440076,37.753675647440076,,,75.50735129488017,1812.176431077124,0.15779822377294148,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1984-01-02,1984-01-13,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1984,1,2,1984.01,1983,4,94,14,0.0419933358562162,7.5282686026650945,0.015489181652473559,0.59,3,Normal,41,6,4,3,66,120.0,0.24689631791814995,366.0339798173171,366.0339798173171,,2,183.01698990865856,183.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,417.0339798173171,965.7871529091777,990.0,0.1804540892382234,0.04320679596346343,989.7763391147985,0.23713617273385346,0.23713617273385346,,,23.752050032886658,23.752050032886658,,,,0.7320679596346342,0.7320679596346342,,,0.93,0.93,,,0.97,0.97,,,38.469469540980356,38.469469540980356,,,76.93893908196071,1846.5345379670568,0.1582995063655412,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1984-01-03,1984-01-14,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1984,1,3,1984.01,1983,4,95,14,0.0423126341211078,3.695581769578723,0.007546168455920325,0.59,3,Normal,41,6,4,3,66,120.0,0.2450331967119931,369.72956158689584,369.72956158689584,,2,184.86478079344792,184.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,420.72956158689584,965.803783027141,990.0,0.18168140421705026,0.04394591231737917,989.7743726834656,0.2419492800086852,0.2419492800086852,,,23.72864037631591,23.72864037631591,,,,0.7394591231737917,0.7394591231737917,,,0.93,0.93,,,0.97,0.97,,,38.81957038062287,38.81957038062287,,,77.63914076124574,1863.3393782698975,0.1585347237558371,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1984-01-04,1984-01-15,553.45,0.8984344302682933,497.238535431987,0.561,1984,1,4,1984.01,1983,4,96,14,0.04296140946132368,7.508973845091134,0.015101351383732853,0.59,3,Normal,41,6,4,3,66,120.0,0.24133286430776604,377.238535431987,377.238535431987,,2,188.6192677159935,188.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,428.238535431987,965.837573409444,990.0,0.18417515936855652,0.045447707086397386,989.770377133545,0.2518765865384557,0.2518765865384557,,,23.68092713756261,23.68092713756261,,,,0.7544770708639741,0.7544770708639741,,,0.93,0.93,,,0.97,0.97,,,39.52832814440222,39.52832814440222,,,79.05665628880443,1897.3597509313065,0.1589914108730978,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1984-01-05,1984-01-16,559.0506,0.8945435807736105,500.09512555763536,0.556,1984,1,5,1984.01,1983,4,97,14,0.0432082188481797,2.8565901256484376,0.00571209351913433,0.59,3,Normal,41,6,4,3,66,120.0,0.2399543484175995,380.09512555763536,380.09512555763536,,2,190.04756277881768,190.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,431.09512555763536,965.8504280650093,990.0,0.18512384243611507,0.04601902511152707,989.7688571324524,0.2557051330970003,0.2557051330970003,,,23.66272393434607,23.66272393434607,,,,0.7601902511152707,0.7601902511152707,,,0.93,0.93,,,0.97,0.97,,,39.79703633984768,39.79703633984768,,,79.59407267969536,1910.2577443126886,0.15915786539799465,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1984-01-06,1984-01-17,564.6867,0.8934466484158033,504.51743951998014,0.551,1984,1,6,1984.01,1983,4,98,14,0.043590306774526286,4.422313962344732,0.008765433295135077,0.59,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120542,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1984-01-07,1984-01-18,564.6867,0.8934466484158033,504.51743951998014,0.551,1984,1,7,1984.01,1983,4,99,15,0.043590306774526286,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120542,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1984-01-08,1984-01-19,564.6867,0.8934466484158033,504.51743951998014,0.551,1984,1,8,1984.01,1983,4,100,15,0.043590306774526286,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120542,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1984-01-09,1984-01-20,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1984,1,9,1984.01,1983,4,101,15,0.04422851277919487,7.386643572553054,0.014429741462362637,0.59,3,Normal,41,6,4,3,66,120.0,0.23441891550278665,391.9040830925332,391.9040830925332,,2,195.9520415462666,195.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,442.9040830925332,965.9035683739163,990.0,0.1890456364513948,0.048380816618506635,989.76257354693,0.2718360345995914,0.2718360345995914,,,23.58716913841407,23.58716913841407,,,,0.7838081661850664,0.7838081661850664,,,0.93,0.93,,,0.97,0.97,,,40.902448271053736,40.902448271053736,,,81.80489654210747,1963.3175170105792,0.1598051260851541,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1984-01-10,1984-01-21,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1984,1,10,1984.01,1983,4,102,15,0.04422851277919487,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.23441891550278665,391.9040830925332,391.9040830925332,,2,195.9520415462666,195.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,442.9040830925332,965.9035683739163,990.0,0.1890456364513948,0.048380816618506635,989.76257354693,0.2718360345995914,0.2718360345995914,,,23.58716913841407,23.58716913841407,,,,0.7838081661850664,0.7838081661850664,,,0.93,0.93,,,0.97,0.97,,,40.902448271053736,40.902448271053736,,,81.80489654210747,1963.3175170105792,0.1598051260851541,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1984-01-11,1984-01-22,576.0661,0.900130952321488,518.5349271931256,0.546,1984,1,11,1984.01,1983,4,103,15,0.044801417709486036,6.630844100592357,0.012787651810622842,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.17549444642541415,427.5349271931256,427.5349271931256,,2,213.7674635965628,213.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,470.5349271931256,965.9334071723689,990.0,0.1982219315401524,0.05550698543862512,989.7462710830213,0.32347387375706416,0.32347387375706416,,,23.489390036895188,23.489390036895188,,,,0.8550698543862512,0.8550698543862512,,,0.94,0.94,,,0.98,0.98,,,45.377052262267725,45.377052262267725,,,90.75410452453545,2178.098508588851,0.17502023444359918,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1984-01-12,1984-01-23,576.0661,0.900130952321488,518.5349271931256,0.546,1984,1,12,1984.01,1983,4,104,15,0.044801417709486036,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.17549444642541415,427.5349271931256,427.5349271931256,,2,213.7674635965628,213.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,470.5349271931256,965.9334071723689,990.0,0.1982219315401524,0.05550698543862512,989.7462710830213,0.32347387375706416,0.32347387375706416,,,23.489390036895188,23.489390036895188,,,,0.8550698543862512,0.8550698543862512,,,0.94,0.94,,,0.98,0.98,,,45.377052262267725,45.377052262267725,,,90.75410452453545,2178.098508588851,0.17502023444359918,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1984-01-13,1984-01-24,581.8096,0.8996393412940712,523.4188053025672,0.541,1984,1,13,1984.01,1983,4,105,15,0.045223384778141806,4.883878109441639,0.00933072724931705,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.17385695561204872,432.4188053025672,432.4188053025672,,2,216.2094026512836,216.2094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.4188053025672,965.9553846238617,990.0,0.19984388367981934,0.056483761060513435,989.7436723552596,0.3308990719826882,0.3308990719826882,,,23.45738865941552,23.45738865941552,,,,0.8648376106051344,0.8648376106051344,,,0.94,0.94,,,0.98,0.98,,,45.83288309610033,45.83288309610033,,,91.66576619220064,2199.9783886128157,0.17512891257166885,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1984-01-14,1984-01-25,587.589,0.9034011913285348,530.8286026115426,0.537,1984,1,14,1984.01,1983,4,106,16,0.04586359126563728,7.409797308975384,0.013958926238188852,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.17143009919266405,439.8286026115426,439.8286026115426,,2,219.9143013057713,219.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,482.8286026115426,965.9887287117521,990.0,0.20230470197431305,0.05796572052230853,989.7397295775032,0.3423244177770815,0.3423244177770815,,,23.40867644797431,23.40867644797431,,,,0.8796572052230851,0.8796572052230851,,,0.94,0.94,,,0.98,0.98,,,46.521452789511216,46.521452789511216,,,93.04290557902243,2233.029733896538,0.1752786212372032,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1984-01-15,1984-01-26,587.589,0.9034011913285348,530.8286026115426,0.537,1984,1,15,1984.01,1983,4,107,16,0.04586359126563728,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.17143009919266405,439.8286026115426,439.8286026115426,,2,219.9143013057713,219.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,482.8286026115426,965.9887287117521,990.0,0.20230470197431305,0.05796572052230853,989.7397295775032,0.3423244177770815,0.3423244177770815,,,23.40867644797431,23.40867644797431,,,,0.8796572052230851,0.8796572052230851,,,0.94,0.94,,,0.98,0.98,,,46.521452789511216,46.521452789511216,,,93.04290557902243,2233.029733896538,0.1752786212372032,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1984-01-16,1984-01-27,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1984,1,16,1984.01,1983,4,108,16,0.0464561033692713,6.85777897724563,0.012754235948810623,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16924363925883282,446.6863815887882,446.6863815887882,,2,223.3431907943941,223.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,489.6863815887882,966.0195887171496,990.0,0.20458219314756804,0.05933727631775765,989.7360805305348,0.3530703091641155,0.3530703091641155,,,23.363421504221115,23.363421504221115,,,,0.8933727631775764,0.8933727631775764,,,0.94,0.94,,,0.98,0.98,,,47.155472114878165,47.155472114878165,,,94.31094422975632,2263.462661514152,0.17540140025693166,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1984-01-17,1984-01-28,587.589,0.9034011913285348,530.8286026115426,0.537,1984,1,17,1984.01,1983,4,109,16,0.04586359126563728,6.85777897724563,0.012919008025391041,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.17143009919266405,439.8286026115426,439.8286026115426,,2,219.9143013057713,219.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,482.8286026115426,965.9887287117521,990.0,0.20230470197431305,0.05796572052230853,989.7397295775032,0.3423244177770815,0.3423244177770815,,,23.40867644797431,23.40867644797431,,,,0.8796572052230851,0.8796572052230851,,,0.94,0.94,,,0.98,0.98,,,46.521452789511216,46.521452789511216,,,93.04290557902243,2233.029733896538,0.1752786212372032,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1984-01-18,1984-01-29,605.1438,0.9013534933782996,545.4484781262191,0.527,1984,1,18,1984.01,1983,4,110,16,0.047126748510105336,14.619875514676552,0.026803403256161342,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16683518911375936,454.44847812621913,454.44847812621913,,2,227.2242390631096,227.2242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,497.44847812621913,966.054518151568,990.0,0.2071600111858292,0.06088969562524382,989.7319502931888,0.3654323923825651,0.3654323923825651,,,23.31199974923845,23.31199974923845,,,,0.9088969562524384,0.9088969562524384,,,0.94,0.94,,,0.98,0.98,,,47.86930522105187,47.86930522105187,,,95.7386104421037,2297.7266506104893,0.1755227382263397,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1984-01-19,1984-01-30,623.0255,0.8986760817668561,559.8981151808364,0.516,1984,1,19,1984.01,1983,4,111,16,0.04837519715162426,14.449637054617254,0.025807618677105744,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16252957017118866,468.8981151808364,468.8981151808364,,2,234.4490575904182,234.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,511.8981151808364,966.1195415183136,990.0,0.21341919720628194,0.06377962303616729,989.7228011797577,0.38900846746931,0.38900846746931,,,23.214251193974675,23.214251193974675,,,,0.9377962303616728,0.9377962303616728,,,0.94,0.94,,,0.98,0.98,,,49.18425613884911,49.18425613884911,,,98.36851227769822,2360.844294664757,0.17569002218542396,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1984-01-20,1984-01-31,629.0591,0.8983016201826908,565.0848087206653,0.514,1984,1,20,1984.01,1983,4,112,16,0.04882332747346548,5.186693539828866,0.009178610820509194,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16103777449976264,474.0848087206653,474.0848087206653,,2,237.04240436033265,237.04240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,517.0848087206653,966.142881639243,990.0,0.21642597606995087,0.06481696174413305,989.718757062186,0.3976498362048516,0.3976498362048516,,,23.178225586738147,23.178225586738147,,,,0.9481696174413304,0.9481696174413304,,,0.94,0.94,,,0.98,0.98,,,49.651133284664134,49.651133284664134,,,99.30226656932822,2383.254397663878,0.17572984627589894,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1984-01-21,1984-02-01,635.1294,0.8997395729536994,571.4510551263394,0.507,1984,1,21,1984.01,1983,4,113,17,0.04937337116291572,6.366246405674134,0.011140492870849018,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.15924373432101066,480.4510551263393,480.4510551263393,,2,240.22552756316966,240.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,523.4510551263394,966.1715297480683,990.0,0.22011655369642866,0.06609021102526788,989.7137932352783,0.4083854949764386,0.4083854949764386,,,23.13387799223333,23.13387799223333,,,,0.9609021102526788,0.9609021102526788,,,0.94,0.94,,,0.98,0.98,,,50.22159867932586,50.22159867932586,,,100.44319735865172,2410.636736607641,0.17576867950037334,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1984-01-22,1984-02-02,635.1294,0.8997395729536994,571.4510551263394,0.507,1984,1,22,1984.01,1983,4,114,17,0.04937337116291572,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.15924373432101066,480.4510551263393,480.4510551263393,,2,240.22552756316966,240.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,523.4510551263394,966.1715297480683,990.0,0.22011655369642866,0.06609021102526788,989.7137932352783,0.4083854949764386,0.4083854949764386,,,23.13387799223333,23.13387799223333,,,,0.9609021102526788,0.9609021102526788,,,0.94,0.94,,,0.98,0.98,,,50.22159867932586,50.22159867932586,,,100.44319735865172,2410.636736607641,0.17576867950037334,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1984-01-23,1984-02-03,647.3805,0.8937580352708416,578.6015237526551,0.502,1984,1,23,1984.01,1983,4,115,17,0.0499911716522294,7.150468626315727,0.012358191834580208,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.15727576970381668,487.6015237526551,487.6015237526551,,2,243.80076187632758,243.80076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,530.6015237526551,966.2037068568867,990.0,0.2242617529000899,0.06752030475053103,989.7082179423493,0.42061324162954095,0.42061324162954095,,,23.08389784383281,23.08389784383281,,,,0.9752030475053102,0.9752030475053102,,,0.94,0.94,,,0.98,0.98,,,50.858920611814966,50.858920611814966,,,101.71784122362995,2441.2281893671193,0.17579947001161553,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1984-01-24,1984-02-04,659.7793,0.8916849045964713,588.3152421752268,0.496,1984,1,24,1984.01,1983,4,116,17,0.050830436923939584,9.713718422571674,0.016511077269826185,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.15467897731756558,497.31524217522684,497.31524217522684,,2,248.65762108761342,248.65762108761342,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,540.3152421752268,966.2474185897884,990.0,0.2298928940146242,0.06946304843504536,989.7006440575503,0.4375117985705671,0.4375117985705671,,,23.015713669191285,23.015713669191285,,,,0.9946304843504536,0.9946304843504536,,,0.94,0.94,,,0.98,0.98,,,51.71888543913864,51.71888543913864,,,103.43777087827728,2482.506501078655,0.17582031445561094,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1984-01-25,1984-02-05,672.3268,0.8921244228803702,599.7991584370061,0.491,1984,1,25,1984.01,1983,4,117,17,0.051822647288957316,11.483916261779315,0.019146269380745408,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.15171745195030525,508.79915843700616,508.79915843700616,,2,254.39957921850305,254.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,551.7991584370061,966.2990962129663,990.0,0.23655023677507603,0.07351966337480245,989.68993009985,0.4579171188973947,0.4579171188973947,,,22.93291676798629,22.93291676798629,,,,1.017598316874012,1.017598316874012,,,0.94,0.94,,,0.98,0.98,,,52.72281863068851,52.72281863068851,,,105.44563726137702,2530.695294273049,0.17580157587442072,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1984-01-26,1984-02-06,685.0236,0.8943005987939278,612.617015667972,0.483,1984,1,26,1984.01,1983,4,118,17,0.05293011015371278,12.817857230965956,0.020923116568987068,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.14854305001759932,521.617015667972,521.617015667972,,2,260.808507833986,260.808507833986,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,564.617015667972,966.350468062672,990.0,0.2439808786480997,0.07864680626718883,989.6773723150847,0.4812393432496888,0.4812393432496888,,,22.84566490916307,22.84566490916307,,,,1.043234031335944,1.043234031335944,,,0.95,0.95,,,0.98,0.98,,,54.41820911885471,54.41820911885471,,,108.83641823770942,2612.074037705026,0.17765817052769706,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1984-01-27,1984-02-07,691.4282,0.8964100209249521,619.803167230102,0.479,1984,1,27,1984.01,1983,4,119,17,0.053550993648680816,7.186151562129908,0.011594247887187784,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.14682080507377634,528.803167230102,528.803167230102,,2,264.401583615051,264.401583615051,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,571.803167230102,966.3792126689204,990.0,0.2481467636116533,0.08152126689204077,989.6703319694963,0.4945669051266615,0.4945669051266615,,,22.79655239544927,22.79655239544927,,,,1.057606334460204,1.057606334460204,,,0.95,0.95,,,0.98,0.98,,,55.049314133508,55.049314133508,,,110.098628267016,2642.3670784083843,0.1776348268096892,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1984-01-28,1984-02-08,697.8704,0.8972206234519711,626.1437153766765,0.478,1984,1,28,1984.01,1983,4,120,18,0.05409881700854485,6.34054814657452,0.010126346381613308,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.14533404674557196,535.1437153766765,535.1437153766765,,2,267.57185768833824,267.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,578.1437153766765,966.4045748615068,990.0,0.25182244369662404,0.0840574861506706,989.6641200701528,0.5064767167201965,0.5064767167201965,,,22.75306849192585,22.75306849192585,,,,1.0702874307533532,1.0702874307533532,,,0.95,0.95,,,0.98,0.98,,,55.60311167633764,55.60311167633764,,,111.20622335267528,2668.9493604642066,0.17760495014435412,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1984-01-29,1984-02-09,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1984,1,29,1984.01,1983,4,121,18,0.05543926412548311,15.514434223822374,0.024178659981926167,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1418200642455134,550.6581496004989,550.6581496004989,,3,183.5527165334996,183.5527165334996,183.5527165334996,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,593.6581496004989,966.4666325984019,990.0,0.26081631860898485,0.09026325984019956,989.6489204215508,0.2385266936927631,0.2385266936927631,0.2385266936927631,,22.943761129456192,22.943761129456192,22.943761129456192,,,0.7342108661339984,0.7342108661339984,0.7342108661339984,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.26911834836204,37.26911834836204,37.26911834836204,,111.80735504508615,2683.3765210820675,0.17424754149027522,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1984-01-30,1984-02-10,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1984,1,30,1984.01,1983,4,122,18,0.05543926412548311,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1418200642455134,550.6581496004989,550.6581496004989,,3,183.5527165334996,183.5527165334996,183.5527165334996,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,593.6581496004989,966.4666325984019,990.0,0.26081631860898485,0.09026325984019956,989.6489204215508,0.2385266936927631,0.2385266936927631,0.2385266936927631,,22.943761129456192,22.943761129456192,22.943761129456192,,,0.7342108661339984,0.7342108661339984,0.7342108661339984,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.26911834836204,37.26911834836204,37.26911834836204,,111.80735504508615,2683.3765210820675,0.17424754149027522,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1984-01-31,1984-02-11,717.4235,0.9036594665981734,648.3065373349947,0.469,1984,1,31,1984.01,1983,4,123,18,0.05601368482574354,6.648387734495827,0.01025500646935549,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.14036569856919126,557.3065373349947,557.3065373349947,,3,185.76884577833155,185.76884577833155,185.76884577833155,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,600.3065373349947,966.4932261493401,990.0,0.2646704564260839,0.09292261493399788,989.64240692864,0.24432164422095665,0.24432164422095665,0.24432164422095665,,22.90485913507901,22.90485913507901,22.90485913507901,,,0.7430753831133262,0.7430753831133262,0.7430753831133262,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.655134062825816,37.655134062825816,37.655134062825816,,112.96540218847748,2711.1696525234593,0.17424689661906909,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1984-02-01,1984-02-12,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1984,2,1,1984.02,1983,5,124,18,0.056842969894414,9.598206813315528,0.014589052440624781,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.15959757234450045,552.9047441483102,552.9047441483102,,3,184.30158138277008,184.30158138277008,184.30158138277008,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,599.9047441483102,966.5316189765933,990.0,0.2644375328396001,0.09116189765932407,989.6444005695012,0.240477184960913,0.240477184960913,0.240477184960913,,22.872304407947027,22.872304407947027,22.872304407947027,,,0.7372063255310803,0.7372063255310803,0.7372063255310803,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.30462462408971,37.30462462408971,37.30462462408971,,111.91387387226914,2685.932972934459,0.17010650077793116,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1984-02-02,1984-02-13,730.6486,0.9139302630737146,667.7618672124413,0.463,1984,2,2,1984.02,1983,5,125,18,0.05769462532715493,9.857123064131088,0.0147614344995162,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.15724168323405532,562.7618672124413,562.7618672124413,,3,187.58728907081374,187.58728907081374,187.58728907081374,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,609.7618672124413,966.5710474688498,990.0,0.2701518070796761,0.09510474688497653,989.6347434460353,0.2491281900216944,0.2491281900216944,0.2491281900216944,,22.81456778716391,22.81456778716391,22.81456778716391,,,0.750349156283255,0.750349156283255,0.750349156283255,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.87384025482399,37.87384025482399,37.87384025482399,,113.62152076447195,2726.9164983473274,0.17015275406303562,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1984-02-03,1984-02-14,744.0263,0.912658034993986,679.0415809418463,0.457,1984,2,3,1984.02,1983,5,126,18,0.0586691925933755,11.279713729404762,0.016611226832029258,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.15462970596640427,574.0415809418463,574.0415809418463,,3,191.3471936472821,191.3471936472821,191.3471936472821,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,621.0415809418463,966.6161663237673,990.0,0.2766907715604906,0.09961663237673853,989.6236925960628,0.2592136831177556,0.2592136831177556,0.2592136831177556,,22.748312589177665,22.748312589177665,22.748312589177665,,,0.7653887745891284,0.7653887745891284,0.7653887745891284,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.52077132374613,38.52077132374613,38.52077132374613,,115.56231397123841,2773.4955353097216,0.17018444409685604,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1984-02-04,1984-02-15,750.7725,0.9169012381868608,688.3842348466451,0.453,1984,2,4,1984.02,1983,5,127,19,0.05947639789075013,9.342653904799024,0.013571859191226731,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1525310933702475,583.3842348466451,583.3842348466451,,3,194.4614116155484,194.4614116155484,194.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,630.3842348466451,966.6535369393864,990.0,0.2821068028096493,0.10335369393865804,989.6145395032518,0.2677174800872945,0.2677174800872945,0.2677174800872945,,22.693285083777944,22.693285083777944,22.693285083777944,,,0.7778456464621935,0.7778456464621935,0.7778456464621935,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.05300825219952,39.05300825219952,39.05300825219952,,117.15902475659857,2811.8165941583648,0.17019422994586544,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1984-02-05,1984-02-16,750.7725,0.9169012381868608,688.3842348466451,0.453,1984,2,5,1984.02,1983,5,128,19,0.05947639789075013,0.0,0.0,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1525310933702475,583.3842348466451,583.3842348466451,,3,194.4614116155484,194.4614116155484,194.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,630.3842348466451,966.6535369393864,990.0,0.2821068028096493,0.10335369393865804,989.6145395032518,0.2677174800872945,0.2677174800872945,0.2677174800872945,,22.693285083777944,22.693285083777944,22.693285083777944,,,0.7778456464621935,0.7778456464621935,0.7778456464621935,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.05300825219952,39.05300825219952,39.05300825219952,,117.15902475659857,2811.8165941583648,0.17019422994586544,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1984-02-06,1984-02-17,757.5572,0.9152736175579952,693.3721189511058,0.451,1984,2,6,1984.02,1983,5,129,19,0.059907351077375534,4.9878841044605915,0.007193661193077653,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1514338363631322,588.3721189511057,588.3721189511057,,3,196.1240396503686,196.1240396503686,196.1240396503686,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,635.3721189511057,966.6734884758044,990.0,0.284998329826728,0.10534884758044233,989.6096528225928,0.2723132664026482,0.2723132664026482,0.2723132664026482,,22.66385108038582,22.66385108038582,22.66385108038582,,,0.7844961586014744,0.7844961586014744,0.7844961586014744,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.33582182160367,39.33582182160367,39.33582182160367,,118.007465464811,2832.179171155464,0.17019355442691586,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1984-02-07,1984-02-18,764.3804,0.9163502974918004,700.4402069369013,0.448,1984,2,7,1984.02,1983,5,130,19,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.14990572922587647,595.4402069369013,595.4402069369013,,3,198.4800689789671,198.4800689789671,198.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,642.4402069369013,966.7017608277476,990.0,0.2890957721373341,0.10817608277476053,989.602728145088,0.27889219756437844,0.27889219756437844,0.27889219756437844,,22.62207511977598,22.62207511977598,22.62207511977598,,,0.7939202759158683,0.7939202759158683,0.7939202759158683,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.734983095070476,39.734983095070476,39.734983095070476,,119.20494928521146,2860.918782845075,0.1701857604755547,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1984-02-08,1984-02-19,771.2422,0.914283901282399,705.1343274496202,0.445,1984,2,8,1984.02,1983,5,131,19,0.060923605891647185,4.694120512718882,0.006657058563149109,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.14890779800746826,600.1343274496203,600.1343274496203,,3,200.0447758165401,200.0447758165401,200.0447758165401,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,647.1343274496203,966.7205373097985,990.0,0.2918170014200697,0.11004029823488604,989.598142700345,0.2833045212767344,0.2833045212767344,0.2833045212767344,,22.59430086926975,22.59430086926975,22.59430086926975,,,0.8001791032661603,0.8001791032661603,0.8001791032661603,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.99906246243303,39.99906246243303,39.99906246243303,,119.99718738729908,2879.932497295178,0.17017635181840235,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1984-02-09,1984-02-20,778.1427,0.91994408895877,715.8477772314177,0.442,1984,2,9,1984.02,1983,5,132,19,0.06184924795279448,10.713449781797408,0.014966100507055132,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.14667922893620414,610.8477772314178,610.8477772314178,,3,203.61592574380592,203.61592574380592,203.61592574380592,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,657.8477772314178,966.7633911089256,990.0,0.2980276969457494,0.1132543331694253,989.5887179698848,0.2935035759269368,0.2935035759269368,0.2935035759269368,,22.531823285032374,22.531823285032374,22.531823285032374,,,0.8144637029752235,0.8144637029752235,0.8144637029752235,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.60053625598302,40.60053625598302,40.60053625598302,,121.80160876794906,2923.238610430777,0.17015015292639976,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1984-02-10,1984-02-21,785.0819,0.9254874053024592,726.5834105809247,0.438,1984,2,10,1984.02,1983,5,133,19,0.0627768066741919,10.735633349507113,0.01477550022911156,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763494,22.469036722763494,22.469036722763494,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1984-02-11,1984-02-22,792.06,0.9206113917432992,729.1794589441977,0.436,1984,2,11,1984.02,1983,5,134,20,0.06300110525277867,2.5960483632729847,0.0035602324385712756,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.14399747375225416,624.1794589441978,624.1794589441978,,3,208.05981964806588,208.05981964806588,208.05981964806588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,671.1794589441978,966.8167178357768,990.0,0.30575620808359283,0.11725383768325932,989.5769899542332,0.3064451892203056,0.3064451892203056,0.3064451892203056,,22.453826929236026,22.453826929236026,22.453826929236026,,,0.8322392785922635,0.8322392785922635,0.8322392785922635,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.34302773062238,41.34302773062238,41.34302773062238,,124.02908319186714,2976.697996604812,0.17009404429940034,54.1672311820863,107.64749540378784,159.65441709596473,208.1085997788973,0.435
