Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1984-02-12,1984-02-23,806.1332,0.9169522878458136,739.1856820484668,0.43,1984,2,12,1984.02,1983,5,135,20,0.06386564292898753,10.006223104269113,0.013536819431539024,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.8567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030901,42.34643497030901,42.34643497030901,,127.03930491092704,3048.9433178622485,0.17186386045637358,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1984-02-13,1984-02-24,806.1332,0.9169522878458136,739.1856820484668,0.43,1984,2,13,1984.02,1983,5,136,20,0.06386564292898753,0.0,0.0,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.8567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030901,42.34643497030901,42.34643497030901,,127.03930491092704,3048.9433178622485,0.17186386045637358,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1984-02-14,1984-02-25,813.2284,0.9237222386349396,751.1971581695099,0.425,1984,2,14,1984.02,1983,5,137,20,0.06490343446584565,12.011476121043074,0.01598977843621268,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13977688661104656,646.1971581695099,646.1971581695099,,3,215.39905272316997,215.39905272316997,215.39905272316997,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,693.1971581695099,966.9047886326781,990.0,0.3185200916924695,0.12385914745085295,989.5576207608568,0.32842576135017115,0.32842576135017115,0.32842576135017115,,22.324406366828548,22.324406366828548,22.324406366828548,,,0.8615962108926798,0.8615962108926798,0.8615962108926798,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.45568948523902,43.45568948523902,43.45568948523902,,130.36706845571706,3128.809642937209,0.1735457423366601,54.01072917572097,107.32663717016784,159.15356368982413,207.39460956997678,0.425
1984-02-15,1984-02-26,820.3628,0.9212730355954843,755.7781270456113,0.423,1984,2,15,1984.02,1983,5,138,20,0.06529923017674083,4.580968876101451,0.00606126151600705,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13892966234740375,650.7781270456113,650.7781270456113,,3,216.9260423485371,216.9260423485371,216.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,697.7781270456113,966.9231125081824,990.0,0.3211757258235428,0.1252334381136834,989.5535908360628,0.3330940468026536,0.3330940468026536,0.3330940468026536,,22.29738428107773,22.29738428107773,22.29738428107773,,,0.8677041693941484,0.8677041693941484,0.8677041693941484,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.7107791917272,43.7107791917272,43.7107791917272,,131.1323375751816,3147.176101804358,0.17350639411567376,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1984-02-16,1984-02-27,827.5366,0.9228252692239536,763.6716856876753,0.42,1984,2,16,1984.02,1983,5,139,20,0.06598123364341514,7.893558642064023,0.010336324876253578,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13749364022243274,658.6716856876752,658.6716856876752,,3,219.55722856255844,219.55722856255844,219.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.6716856876753,966.9546867427507,990.0,0.3257517018479277,0.1276015057063026,989.5466467924457,0.3412148677385846,0.3412148677385846,0.3412148677385846,,22.25074518195652,22.25074518195652,22.25074518195652,,,0.8782289142502337,0.8782289142502337,0.8782289142502337,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.14842726367146,44.14842726367146,44.14842726367146,,132.44528179101434,3178.6867629843437,0.17343222784507098,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1984-02-17,1984-02-28,834.7498,0.926667139384556,773.5352092678302,0.417,1984,2,17,1984.02,1983,5,140,20,0.06683344208074052,9.863523580154833,0.012751227690709641,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13574042750993204,668.5352092678303,668.5352092678303,,3,222.8450697559434,222.8450697559434,222.8450697559434,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,715.5352092678302,966.9941408370712,990.0,0.3314696865320754,0.13056056278034905,989.5379697506876,0.35149898555677683,0.35149898555677683,0.35149898555677683,,22.192329928059486,22.192329928059486,22.192329928059486,,,0.8913802790237736,0.8913802790237736,0.8913802790237736,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.69190502365326,44.69190502365326,44.69190502365326,,134.07571507095975,3217.8171617030353,0.17332852268982776,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1984-02-18,1984-02-29,838.3761,0.926667139384556,776.8955823153806,0.415,1984,2,18,1984.02,1983,5,141,21,0.06712377831204888,3.3603730475504108,0.004325385706963987,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13515329780492338,671.8955823153806,671.8955823153806,,3,223.96519410512687,223.96519410512687,223.96519410512687,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,718.8955823153806,967.0075823292616,990.0,0.3334177288784815,0.1315686746946142,989.535013596427,0.3550373105780211,0.3550373105780211,0.3550373105780211,,22.172393956587506,22.172393956587506,22.172393956587506,,,0.8958607764205074,0.8958607764205074,0.8958607764205074,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.87619784981743,44.87619784981743,44.87619784981743,,134.62859354945232,3231.0862451868547,0.1732904609242582,53.82577469589997,106.94765063133377,158.56247636002715,206.55315618813663,0.415
1984-02-19,1984-03-01,842.0024,0.9223656549968716,776.6340951849378,0.415,1984,2,19,1984.02,1983,5,142,21,0.06710118582397863,0.26148713044278793,0.00033669282879026925,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13519880295108164,671.6340951849378,671.6340951849378,,3,223.8780317283126,223.8780317283126,223.8780317283126,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,718.6340951849378,967.0065363807396,990.0,0.3332661421361958,0.13149022855548134,989.5352436293083,0.3547613440818865,0.3547613440818865,0.3547613440818865,,22.173945904486818,22.173945904486818,22.173945904486818,,,0.8955121269132504,0.8955121269132504,0.8955121269132504,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.861872879952706,44.861872879952706,44.861872879952706,,134.5856186398581,3230.054847356594,0.17329347175751994,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078302,0.415
1984-02-20,1984-03-02,849.2947,0.9261387421267372,786.5647251529042,0.41,1984,2,20,1984.02,1983,5,143,21,0.06795919225321093,9.930629967966523,0.01262531823561762,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1334918750387497,681.5647251529043,681.5647251529043,,3,227.18824171763472,227.18824171763472,227.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,728.5647251529042,967.0462589006115,990.0,0.3390230290741474,0.13446941754587127,989.5265075533799,0.3653167604273825,0.3653167604273825,0.3653167604273825,,22.114931892340913,22.114931892340913,22.114931892340913,,,0.9087529668705387,0.9087529668705387,0.9087529668705387,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.40402909408187,45.40402909408187,45.40402909408187,,136.21208728224562,3269.0900947738946,0.1731733993737981,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1984-02-21,1984-03-03,863.9982,0.9265273133905936,800.5179310203087,0.405,1984,2,21,1984.02,1983,5,144,21,0.06916474924015467,13.953205867404337,0.017430222767927418,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.13116508191911594,695.5179310203087,695.5179310203087,,3,231.83931034010288,231.83931034010288,231.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,742.5179310203087,967.1020717240813,990.0,0.34711184406974416,0.13865537930609262,989.514232776624,0.380407773097372,0.380407773097372,0.380407773097372,,22.031753279445585,22.031753279445585,22.031753279445585,,,0.9273572413604116,0.9273572413604116,0.9273572413604116,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.159284933845996,46.159284933845996,46.159284933845996,,138.477854801538,3323.468515236912,0.17298532541930645,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1984-02-22,1984-03-04,871.4097,0.9252694185796824,806.2887464636955,0.403,1984,2,22,1984.02,1983,5,145,21,0.06966334769446328,5.770815443386822,0.007157256589152537,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.13022629977228364,701.2887464636955,701.2887464636955,,3,233.76291548789848,233.76291548789848,233.76291548789848,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,748.2887464636955,967.1251549858548,990.0,0.35045724432677994,0.14064437323184775,989.5088983824414,0.3867379491137252,0.3867379491137252,0.3867379491137252,,21.99700544747301,21.99700544747301,21.99700544747301,,,0.9350516619515941,0.9350516619515941,0.9350516619515941,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.46887026292473,46.46887026292473,46.46887026292473,,139.4066107887742,3345.758658930581,0.17289911511254266,53.61122935958373,106.508295933922,157.8778901362603,205.5801232782832,0.405
1984-02-23,1984-03-05,886.3526,0.9217412015020096,816.9877104784301,0.399,1984,2,23,1984.02,1983,5,146,21,0.07058773818533637,10.698964014734656,0.013095624178323705,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.12852090509233208,711.9877104784301,711.9877104784301,,3,237.32923682614341,237.32923682614341,237.32923682614341,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,758.9877104784301,967.1679508419136,990.0,0.3566595423063363,0.14599385523921507,989.4973466024544,0.39861139871215706,0.39861139871215706,0.39861139871215706,,21.93078436182855,21.93078436182855,21.93078436182855,,,0.9493169473045736,0.9493169473045736,0.9493169473045736,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.03577930914346,47.03577930914346,47.03577930914346,,141.1073379274304,3386.5761102583288,0.17271659795812294,53.53236228162991,106.3468566097922,157.62650860111117,205.22321300040755,0.4
1984-02-24,1984-03-06,893.8841,0.919139535583806,821.6042165397482,0.396,1984,2,24,1984.02,1983,5,147,21,0.07098660430903425,4.616506061318205,0.005618892854227293,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.12779875989708994,716.6042165397482,716.6042165397482,,3,238.86807217991608,238.86807217991608,238.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,763.6042165397482,967.1864168661591,990.0,0.3593357777042019,0.1483021082698741,989.492362114026,0.4037898337535111,0.4037898337535111,0.4037898337535111,,21.902155414113423,21.902155414113423,21.902155414113423,,,0.9554722887196644,0.9554722887196644,0.9554722887196644,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.278958123562845,47.278958123562845,47.278958123562845,,141.83687437068852,3404.0849848965245,0.17263406335479367,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1984-02-25,1984-03-07,901.4559,0.9283606107785491,836.8761499139267,0.392,1984,2,25,1984.02,1983,5,148,22,0.07230609935256327,15.271933374178385,0.018248737732278687,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1254665938452175,731.8761499139267,731.8761499139267,,3,243.95871663797558,243.95871663797558,243.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,778.8761499139267,967.2475045996556,990.0,0.36818907241387056,0.15593807495696338,989.4758728526292,0.4211576061063707,0.4211576061063707,0.4211576061063707,,21.807210646867127,21.807210646867127,21.807210646867127,,,0.9758348665519024,0.9758348665519024,0.9758348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.077225331663826,48.077225331663826,48.077225331663826,,144.2316759949915,3461.560223879796,0.17234530582551053,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1984-02-26,1984-03-08,909.0679,0.9272453699863792,842.9290012782408,0.39,1984,2,26,1984.02,1983,5,149,22,0.07282906571044001,6.0528513643140505,0.007180736877169181,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.12456565124794035,737.9290012782408,737.9290012782408,,3,245.9763337594136,245.9763337594136,245.9763337594136,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,784.9290012782408,967.2717160051128,990.0,0.3726839453944039,0.1589645006391204,989.4683515539664,0.42814179771293603,0.42814179771293603,0.42814179771293603,,21.768493751140532,21.768493751140532,21.768493751140532,,,0.9839053350376544,0.9839053350376544,0.9839053350376544,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.388776400894024,48.388776400894024,48.388776400894024,,145.16632920268205,3483.9919008643687,0.17221655558480942,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1984-02-27,1984-03-09,909.0679,0.9272453699863792,842.9290012782408,0.39,1984,2,27,1984.02,1983,5,150,22,0.07282906571044001,0.0,0.0,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.12456565124794035,737.9290012782408,737.9290012782408,,3,245.9763337594136,245.9763337594136,245.9763337594136,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,784.9290012782408,967.2717160051128,990.0,0.3726839453944039,0.1589645006391204,989.4683515539664,0.42814179771293603,0.42814179771293603,0.42814179771293603,,21.768493751140532,21.768493751140532,21.768493751140532,,,0.9839053350376544,0.9839053350376544,0.9839053350376544,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.388776400894024,48.388776400894024,48.388776400894024,,145.16632920268205,3483.9919008643687,0.17221655558480942,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1984-02-28,1984-03-10,924.4132,0.9352118659599692,864.5221936900263,0.381,1984,2,28,1984.02,1983,5,151,22,0.07469471753481828,21.593192411785477,0.024977024961753268,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.12145437186734348,759.5221936900263,759.5221936900263,,3,253.17406456334209,253.17406456334209,253.17406456334209,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,806.5221936900263,967.35808877476,990.0,0.3924705360506217,0.16976109684501314,989.4377683671044,0.4535231255891936,0.4535231255891936,0.4535231255891936,,21.6261564667551,21.6261564667551,21.6261564667551,,,1.0126962582533685,1.0126962582533685,1.0126962582533685,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.479065828588716,49.479065828588716,49.479065828588716,,148.43719748576618,3562.492739658388,0.1716985388798338,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1984-02-29,1984-03-11,939.9208,0.9394044269109342,882.9657604656668,0.376,1984,2,29,1984.02,1983,5,152,22,0.07628824170423361,18.44356677564053,0.02088820156051532,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.11891740846737266,777.9657604656668,777.9657604656668,,3,259.32192015522224,259.32192015522224,259.32192015522224,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,824.9657604656668,967.4318630418626,990.0,0.4093710155661489,0.1789828802328334,989.4116461042007,0.4757782510190553,0.4757782510190553,0.4757782510190553,,21.504004811319298,21.504004811319298,21.504004811319298,,,1.037287680620889,1.037287680620889,1.037287680620889,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.39431124070304,50.39431124070304,50.39431124070304,,151.18293372210908,3628.3904093306182,0.1712217398355026,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1984-03-01,1984-03-12,955.5912,0.9401594064210812,898.4080553732088,0.371,1984,3,1,1984.03,1983,6,153,22,0.07762245598424522,15.442294907541964,0.017188508957799872,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.14358731450422266,769.4080553732088,769.4080553732088,,3,256.4693517910696,256.4693517910696,256.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,825.4080553732088,967.4936322214928,990.0,0.4097763057204702,0.17470402768660434,989.4155196665927,0.4653860171959516,0.4653860171959516,0.4653860171959516,,21.456501427904133,21.456501427904133,21.456501427904133,,,1.0258774071642784,1.0258774071642784,1.0258774071642784,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.729869629566224,49.729869629566224,49.729869629566224,,149.1896088886987,3580.5506133287677,0.16605996350591898,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1984-03-02,1984-03-13,963.4877,0.9349079094156828,900.7722713547246,0.368,1984,3,2,1984.03,1983,6,154,22,0.07782672424504819,2.3642159815158266,0.00262465448449045,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1432104474152932,771.7722713547246,771.7722713547246,,3,257.25742378490816,257.25742378490816,257.25742378490816,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,827.7722713547246,967.5030890854187,990.0,0.4119427187712616,0.1758861356773623,989.4121711455513,0.46824563254243606,0.46824563254243606,0.46824563254243606,,21.440836427590067,21.440836427590067,21.440836427590067,,,1.029029695139633,1.029029695139633,1.029029695139633,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.84625977629406,49.84625977629406,49.84625977629406,,149.53877932888216,3588.930703893172,0.16601174801260474,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1984-03-03,1984-03-14,979.4038,0.9358283868865241,916.553878264532,0.36,1984,3,3,1984.03,1983,6,155,23,0.07919025508205557,15.781606909807465,0.017218417033693072,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.14074459020811492,787.553878264532,787.553878264532,,3,262.5179594215107,262.5179594215107,262.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,843.553878264532,967.5662155130581,990.0,0.4264039521945911,0.18377693913226606,989.3898191086732,0.4875574964889369,0.4875574964889369,0.4875574964889369,,21.336046099126122,21.336046099126122,21.336046099126122,,,1.0500718376860427,1.0500718376860427,1.0500718376860427,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.61694125143533,50.61694125143533,50.61694125143533,,151.850823754306,3644.419770103344,0.16567582916329052,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1984-03-04,1984-03-15,987.4235,0.9354088004533838,923.6446316744818,0.358,1984,3,4,1984.03,1983,6,156,23,0.07980289617667523,7.090753409949797,0.0076769280811982,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1396641041112695,794.6446316744818,794.6446316744818,,3,264.88154389149395,264.88154389149395,264.88154389149395,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,850.6446316744818,967.594578526698,990.0,0.4329014553192463,0.18732231583724093,989.3797762288436,0.4963609138733015,0.4963609138733015,0.4963609138733015,,21.288836788272334,21.288836788272334,21.288836788272334,,,1.0595261755659755,1.0595261755659755,1.0595261755659755,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.9596654510026,50.9596654510026,50.9596654510026,,152.87899635300778,3669.0959124721862,0.16551711676800673,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1984-03-05,1984-03-16,987.4235,0.9354088004533838,923.6446316744818,0.358,1984,3,5,1984.03,1983,6,157,23,0.07980289617667523,0.0,0.0,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1396641041112695,794.6446316744818,794.6446316744818,,3,264.88154389149395,264.88154389149395,264.88154389149395,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,850.6446316744818,967.594578526698,990.0,0.4329014553192463,0.18732231583724093,989.3797762288436,0.4963609138733015,0.4963609138733015,0.4963609138733015,,21.288836788272334,21.288836788272334,21.288836788272334,,,1.0595261755659755,1.0595261755659755,1.0595261755659755,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.9596654510026,50.9596654510026,50.9596654510026,,152.87899635300778,3669.0959124721862,0.16551711676800673,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1984-03-06,1984-03-17,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1984,3,6,1984.03,1983,6,158,23,0.08189971950848521,24.26878856261544,0.025602326166608336,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.13608837816404562,818.9134202370973,818.9134202370973,,3,272.9711400790324,272.9711400790324,272.9711400790324,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,874.9134202370973,967.6916536809483,990.0,0.4551397874682565,0.20513073618967784,989.339729476342,0.5270850856568073,0.5270850856568073,0.5270850856568073,,21.12099070973696,21.12099070973696,21.12099070973696,,,1.0918845603161296,1.0918845603161296,1.0918845603161296,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.10194736473888,52.10194736473888,52.10194736473888,,156.30584209421664,3751.3402102612,0.16489463990827408,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1984-03-07,1984-03-18,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1984,3,7,1984.03,1983,6,159,23,0.08443526546181272,29.34659668203141,0.030029466236169512,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.13200171680683334,848.2600169191287,848.2600169191287,,4,212.06500422978215,212.06500422978215,212.06500422978215,212.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.2600169191287,967.8090400676764,990.0,0.4820310912007952,0.22860801353530294,989.2893608952638,0.3183467404473772,0.3183467404473772,0.3183467404473772,0.3183467404473772,21.161974087139946,21.161974087139946,21.161974087139946,21.161974087139946,,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.14151681504428,40.14151681504428,40.14151681504428,40.14151681504428,160.5660672601771,3853.5856142442512,0.16430229875399113,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1984-03-08,1984-03-19,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1984,3,8,1984.03,1983,6,160,23,0.08697992058215302,29.45202685579068,0.029255661574637482,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1281399192526615,877.7120437749194,877.7120437749194,,4,219.42801094372984,219.42801094372984,219.42801094372984,219.42801094372984,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,933.7120437749194,967.9210949947212,990.0,0.5090190042559022,0.2521696350199355,989.2388113607241,0.34081378447039323,0.34081378447039323,0.34081378447039323,0.34081378447039323,20.976902581532574,20.976902581532574,20.976902581532574,20.976902581532574,,0.8777120437749194,0.8777120437749194,0.8777120437749194,0.8777120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.59645924161587,41.59645924161587,41.59645924161587,41.59645924161587,166.38583696646347,3993.260087195124,0.16527649390441188,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1984-03-09,1984-03-20,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1984,3,9,1984.03,1983,6,161,23,0.08902815549501106,23.706422602523503,0.02300659719916144,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.12519185574528244,901.4184663774428,901.4184663774428,,4,225.35461659436072,225.35461659436072,225.35461659436072,225.35461659436072,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,957.4184663774428,967.9956008943292,990.0,0.5307420209833142,0.27113477310195433,989.1981232059147,0.3594507903725375,0.3594507903725375,0.3594507903725375,0.3594507903725375,20.843071521213115,20.843071521213115,20.843071521213115,20.843071521213115,,0.9014184663774428,0.9014184663774428,0.9014184663774428,0.9014184663774428,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.44740205197796,42.44740205197796,42.44740205197796,42.44740205197796,169.78960820791184,4074.950596989884,0.16477733440165054,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1984-03-10,1984-03-21,1138.9177,0.936433295005044,1066.5204545505662,0.314,1984,3,10,1984.03,1983,6,162,24,0.09214736727316893,36.10198817312335,0.03385025389722768,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.12095407964243955,937.5204545505662,937.5204545505662,,4,234.3801136376416,234.3801136376416,234.3801136376416,234.3801136376416,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,993.5204545505662,968.1090642857305,990.0,0.5638235240901603,0.300016363640453,989.1361601122694,0.3887800257645061,0.3887800257645061,0.3887800257645061,0.3887800257645061,20.63831580077453,20.63831580077453,20.63831580077453,20.63831580077453,,0.9375204545505662,0.9375204545505662,0.9375204545505662,0.9375204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.71373858187211,43.71373858187211,43.71373858187211,43.71373858187211,174.85495432748849,4196.518903859723,0.16394899280311756,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1984-03-11,1984-03-22,1174.4491,0.9392146752102744,1103.0598300074992,0.306,1984,3,11,1984.03,1983,6,163,24,0.09530436931264792,36.53937545693293,0.033125470135817126,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.11694741888943865,974.0598300074993,974.0598300074993,,4,243.51495750187482,243.51495750187482,243.51495750187482,243.51495750187482,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1030.0598300074992,968.2239023228807,990.0,0.5973058203255969,0.3292478640059993,989.0734463156683,0.4196291553345137,0.4196291553345137,0.4196291553345137,0.4196291553345137,20.429914837453236,20.429914837453236,20.429914837453236,20.429914837453236,,0.9740598300074992,0.9740598300074992,0.9740598300074992,0.9740598300074992,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.95884391517464,44.95884391517464,44.95884391517464,44.95884391517464,179.83537566069856,4316.049015856765,0.1630332016165215,51.45900996944273,102.1140386505385,151.0633090432646,195.96972406834405,0.305
1984-03-12,1984-03-23,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1984,3,12,1984.03,1983,6,164,24,0.09731940493095756,23.32217150821339,0.020705383676967472,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.1145259777113018,997.3820015157124,997.3820015157124,,4,249.3455003789281,249.3455003789281,249.3455003789281,249.3455003789281,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1053.3820015157125,968.2972005761923,990.0,0.6294173217752552,0.34790560121256997,989.0226770770122,0.4399319243241456,0.4399319243241456,0.4399319243241456,0.4399319243241456,20.285544576495774,20.285544576495774,20.285544576495774,20.285544576495774,,0.9973820015157124,0.9973820015157124,0.9973820015157124,0.9973820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.70999178163592,45.70999178163592,45.70999178163592,45.70999178163592,182.83996712654368,4388.1592110370475,0.16232500775092784,51.30640234153508,101.80322399831958,150.58320196336996,195.29709941091681,0.3
1984-03-13,1984-03-24,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1984,3,13,1984.03,1983,6,165,24,0.09963975794109203,26.855937617297286,0.02328742118689509,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.11185896303149777,1024.2379391330098,1024.2379391330098,,4,256.0594847832525,256.0594847832525,256.0594847832525,256.0594847832525,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1080.2379391330098,968.3816049515608,990.0,0.6681784688517668,0.3815093208729128,988.9503122102752,0.4639022115584774,0.4639022115584774,0.4639022115584774,0.4639022115584774,20.104805047155835,20.104805047155835,20.104805047155835,20.104805047155835,,1.02423793913301,1.02423793913301,1.02423793913301,1.02423793913301,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.52256701646907,46.52256701646907,46.52256701646907,46.52256701646907,186.09026806587627,4466.166433581031,0.16136329004730512,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1984-03-14,1984-03-25,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1984,3,14,1984.03,1983,6,166,24,0.10319252978105704,41.12004444403942,0.034428575862059975,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.10800781823691646,1065.3579835770493,1065.3579835770493,,4,266.3394958942623,266.3394958942623,266.3394958942623,266.3394958942623,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1121.3579835770493,968.5108393769564,990.0,0.7275269866060505,0.434965378650164,988.8375076347438,0.5018303212325388,0.5018303212325388,0.5018303212325388,0.5018303212325388,19.824837936554797,19.824837936554797,19.824837936554797,19.824837936554797,,1.0653579835770493,1.0653579835770493,1.0653579835770493,1.0653579835770493,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.716453317683154,47.716453317683154,47.716453317683154,47.716453317683154,190.86581327073262,4580.779518497582,0.15980620207276375,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1984-03-15,1984-03-26,1323.5347,0.9256382196791032,1225.114303391516,0.274,1984,3,15,1984.03,1983,6,167,24,0.105849875813027,30.756319814466682,0.02510485734214608,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.10529629736824224,1096.114303391516,1096.114303391516,,4,274.028575847879,274.028575847879,274.028575847879,274.028575847879,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1152.114303391516,968.6075020963733,990.0,0.771917551286724,0.4749485944089707,988.7531338543043,0.5311691119745154,0.5311691119745154,0.5311691119745154,0.5311691119745154,19.61446264595651,19.61446264595651,19.61446264595651,19.61446264595651,,1.0961143033915162,1.0961143033915162,1.0961143033915162,1.0961143033915162,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.57303104698557,48.57303104698557,48.57303104698557,48.57303104698557,194.29212418794228,4663.010980510615,0.1585910177116358,50.64853868693565,100.46433589861343,148.5174800837901,192.4087497795529,0.275
1984-03-16,1984-03-27,1362.5733,0.925071362348696,1260.4775389309586,0.266,1984,3,16,1984.03,1983,6,168,24,0.10890525936363482,35.36323553944271,0.02805542696892094,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.10234216478732973,1131.4775389309586,1100.0,,4,275.0,275.0,275.0,275.0,31.477538930958644,10.004489117591508,1.9520954375788304,1.708083507881477,1.4640715781841231,16.348799289722713,51.0044891175915,9.95209543757883,8.708083507881478,7.464071578184122,83.3487992897227,1169.6646680630515,968.718643693783,990.0,0.7972479745239922,0.48,988.7227520254761,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.469173551693032,19.469173551693032,19.469173551693032,19.469173551693032,,1.1,1.1,1.1,1.1,0.9314352274917412,0.9314352274917412,0.9314352274917412,0.9314352274917412,0.98,0.98,0.98,0.98,47.94330318415618,47.94330318415618,47.94330318415618,47.94330318415618,191.77321273662474,4602.557105678994,0.1521433003076534,50.408353111230355,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1984-03-17,1984-03-28,1402.3296,0.9154254558881856,1283.7282133854974,0.261,1984,3,17,1984.03,1983,6,169,25,0.11091411763650698,23.250674454538736,0.01811183567682225,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.10048856031589136,1154.7282133854974,1100.0,,4,275.0,275.0,275.0,275.0,54.72821338549738,17.394238362832507,3.3939977293331713,2.969748013166525,2.5454982969998783,28.424730983165308,58.394238362832496,11.393997729333169,9.969748013166523,8.545498296999877,95.42473098316532,1179.7579841053325,968.7917172420688,990.0,0.8118156471623352,0.48,988.7081843528376,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.381532330768962,19.381532330768962,19.381532330768962,19.381532330768962,,1.1,1.1,1.1,1.1,0.9315908834554824,0.9315908834554824,0.9315908834554824,0.9315908834554824,0.98,0.98,0.98,0.98,47.735460527846506,47.735460527846506,47.735460527846506,47.735460527846506,190.94184211138602,4582.604210673266,0.1487400838592048,50.249152401528214,99.65222971916558,147.26631555612386,190.6635918025277,0.26
1984-03-18,1984-03-29,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1984,3,18,1984.03,1983,6,170,25,0.11199122494966664,12.466519828237095,0.009617783122238195,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.09952208313650716,1167.1947332137345,1100.0,,4,275.0,275.0,275.0,275.0,67.19473321373448,21.356465595062893,4.1671152380610526,3.646225833303421,3.1253364285457903,34.899590118761324,62.35646559506289,12.167115238061054,10.646225833303422,9.125336428545788,101.89959011876131,1185.1698066664273,968.8308977329573,990.0,0.8196265250855652,0.48,988.7003734749144,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.334540961956986,19.334540961956986,19.334540961956986,19.334540961956986,,1.1,1.1,1.1,1.1,0.9316648530361809,0.9316648530361809,0.9316648530361809,0.9316648530361809,0.98,0.98,0.98,0.98,47.62350489658859,47.62350489658859,47.62350489658859,47.62350489658859,190.4940195863544,4571.856470072505,0.14696404383163242,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1984-03-19,1984-03-30,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1984,3,19,1984.03,1983,6,171,25,0.11360834243191005,18.716637525965094,0.014234143792852066,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.09810547149457792,1185.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,85.91137073969958,27.30516434362545,5.327836945097649,4.661857326960441,3.995877708823236,44.6206344151928,68.30516434362545,13.32783694509765,11.661857326960444,9.995877708823237,111.6206344151928,1193.2948586156836,968.8897214508963,990.0,0.8313534041875845,0.48,988.6886465958124,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.26399036491621,19.26399036491621,19.26399036491621,19.26399036491621,,1.1,1.1,1.1,1.1,0.931763468448389,0.931763468448389,0.931763468448389,0.931763468448389,0.98,0.98,0.98,0.98,47.454752029432754,47.454752029432754,47.454752029432754,47.454752029432754,189.81900811773102,4555.656194825545,0.14435878519397768,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1984-03-20,1984-03-31,1494.4335,0.9440321959395022,1410.793338690556,0.243,1984,3,20,1984.03,1983,6,172,25,0.12189254446286404,95.88196795085648,0.06796315613444166,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.09143791401774892,1281.793338690556,1100.0,,4,275.0,275.0,275.0,275.0,181.7933386905561,57.77927818847132,10.0,9.864754812665836,8.455504125142143,95.6938015642768,98.77927818847132,18.0,16.864754812665836,14.455504125142145,162.6938015642768,1233.6440330011371,969.1964092480772,990.0,0.8974269718062613,0.48,988.6225730281939,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.891229000116557,18.891229000116557,18.891229000116557,18.891229000116557,,1.1,1.1,1.1,1.1,0.9320366388043182,0.9320366388043182,0.9320366388043182,0.9320366388043182,0.98,0.98,0.98,0.98,46.550138181816095,46.550138181816095,46.550138181816095,46.550138181816095,186.20055272726438,4468.813265454344,0.131982869227387,49.34949717588065,97.82471610000721,144.4553239648283,186.75349914764712,0.245
1984-03-21,1984-04-01,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1984,3,21,1984.03,1983,6,173,25,0.1285236610023133,76.74903402140308,0.051594519543991774,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.08672021877589832,1358.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,258.5423727119592,59.0,10.0,14.029431077393134,12.025226637765543,163.4877149968005,100.0,18.0,21.029431077393134,18.025226637765538,230.4877149968005,1239.0294310773932,969.4443676656848,990.0,0.9115526061046376,0.48,988.6084473938953,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.62914494821048,18.62914494821048,18.62914494821048,18.62914494821048,,1.1,1.1,1.1,1.1,0.9319791273217382,0.9319791273217382,0.9319791273217382,0.9319791273217382,0.98,0.98,0.98,0.98,45.90150071646486,45.90150071646486,45.90150071646486,45.90150071646486,183.60600286585944,4406.544068780628,0.1234290909852368,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1984-03-22,1984-04-02,1645.1264,0.9540705474587552,1569.566645086851,0.221,1984,3,22,1984.03,1983,6,174,25,0.1356105581355039,82.02427237489178,0.0522591841714074,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.08218829089150392,1440.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,340.56664508685094,59.0,10.0,18.0,15.84030907380702,237.7263360130439,100.0,18.0,25.0,21.84030907380702,304.72633601304386,1243.0,969.7093691610498,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35372884583542,18.35372884583542,18.35372884583542,18.35372884583542,,1.1,1.1,1.1,1.1,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.98,0.98,0.98,0.98,45.20917850484201,45.20917850484201,45.20917850484201,45.20917850484201,180.83671401936803,4340.0811364648325,0.1152144221371126,48.167235520010365,95.42659466747135,140.775271178868,181.65495464322956,0.22
1984-03-23,1984-04-03,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1984,3,23,1984.03,1983,6,175,25,0.14032999959446205,54.62316503423767,0.033631023106939294,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.07942421458141191,1495.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,395.1898101210886,58.99999999999999,10.000000000000004,18.0,18.380921400980867,289.80888872010775,100.0,18.0,25.0,24.380921400980874,356.80888872010775,1243.0,969.8858440019296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1984-03-24,1984-04-04,1723.9214,0.9680584151548468,1668.856618335525,0.21,1984,3,24,1984.03,1983,6,176,26,0.14418921182418934,44.66680821443608,0.026764916604390857,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.07729843210177116,1539.856618335525,1100.0,,4,275.0,275.0,275.0,275.0,439.8566183355249,59.0,10.0,18.0,20.458447364443018,332.39817097108187,100.0,18.0,25.0,26.458447364443018,399.39817097108187,1243.0,970.0301521515455,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.032945855339747,18.032945855339747,18.032945855339747,18.032945855339747,,1.1,1.1,1.1,1.1,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.98,0.98,0.98,0.98,44.3896577992073,44.3896577992073,44.3896577992073,44.3896577992073,177.5586311968292,4261.407148723901,0.10639537827636844,47.40539560883246,93.88312576918085,138.4113708583223,178.39090316824021,0.21
1984-03-25,1984-04-05,1758.4044,0.9718414202213806,1708.8902294195245,0.20600000000000002,1984,3,25,1984.03,1983,6,177,26,0.1476481158218469,40.03361108399986,0.0234266721143338,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.07548758707797089,1579.8902294195245,1100.0,,4,275.0,275.0,275.0,275.0,479.89022941952453,59.0,10.0,18.0,22.320475786954628,370.56975363256987,100.0,18.0,25.0,28.320475786954628,437.56975363256987,1243.0,970.1594915104324,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.903606496452948,17.903606496452948,17.903606496452948,17.903606496452948,,1.1,1.1,1.1,1.1,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.98,0.98,0.98,0.98,44.05538991954546,44.05538991954546,44.05538991954546,44.05538991954546,176.22155967818185,4229.317432276364,0.10312046768389607,47.093546153574216,93.25171387204027,137.44529907418593,177.0592648381887,0.205
1984-03-26,1984-04-06,1793.3188,0.9810217003323608,1759.2846584139886,0.201,1984,3,26,1984.03,1983,6,178,26,0.1520021944869686,50.39442899446409,0.02864484081836712,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.07332525716235977,1630.2846584139886,1100.0,,4,275.0,275.0,275.0,275.0,530.2846584139886,59.0,10.0,18.0,24.664402716929704,418.6202556970589,100.0,18.0,25.0,30.664402716929704,485.6202556970589,1243.0,970.3223042810298,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.740793725855454,17.740793725855454,17.740793725855454,17.740793725855454,,1.1,1.1,1.1,1.1,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.98,0.98,0.98,0.98,43.6315923812426,43.6315923812426,43.6315923812426,43.6315923812426,174.5263695249704,4188.6328685992885,0.09920303044210453,46.6972839911896,92.44969770303156,136.21897163859342,175.37073079239892,0.2
1984-03-27,1984-04-07,1805.0532,0.9801984059924232,1769.3102693715227,0.2,1984,3,27,1984.03,1983,6,179,26,0.15286840727369955,10.025610957534127,0.005666395052969046,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.0729097672879173,1640.3102693715227,1100.0,,4,275.0,275.0,275.0,275.0,540.3102693715226,59.0,10.0,17.999999999999996,25.13071020332664,428.1795591681961,100.0,18.0,25.0,31.13071020332664,495.1795591681961,1243.0,970.3546947164313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.708403290454115,17.708403290454115,17.708403290454115,17.708403290454115,,1.1,1.1,1.1,1.1,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.98,0.98,0.98,0.98,43.54688758084489,43.54688758084489,43.54688758084489,43.54688758084489,174.18755032337955,4180.501207761109,0.09844940898085262,46.617966102748184,92.28920247442724,135.97366671286852,175.03321142303028,0.2
1984-03-28,1984-04-08,1805.0532,0.9801984059924232,1769.3102693715227,0.2,1984,3,28,1984.03,1983,6,180,26,0.15286840727369955,0.0,0.0,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.0729097672879173,1640.3102693715227,1100.0,,4,275.0,275.0,275.0,275.0,540.3102693715226,59.0,10.0,17.999999999999996,25.13071020332664,428.1795591681961,100.0,18.0,25.0,31.13071020332664,495.1795591681961,1243.0,970.3546947164313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.708403290454115,17.708403290454115,17.708403290454115,17.708403290454115,,1.1,1.1,1.1,1.1,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.98,0.98,0.98,0.98,43.54688758084489,43.54688758084489,43.54688758084489,43.54688758084489,174.18755032337955,4180.501207761109,0.09844940898085262,46.617966102748184,92.28920247442724,135.97366671286852,175.03321142303028,0.2
1984-03-29,1984-04-09,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1984,3,29,1984.03,1983,6,181,26,0.15448173180911498,18.672737678419022,0.010443464845467326,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.07214833669635473,1658.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,558.9830070499418,59.0,10.0,18.000000000000004,25.99920963022985,445.983797419712,100.0,18.0,25.0,31.99920963022985,512.983797419712,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1984-03-30,1984-04-10,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1984,3,30,1984.03,1983,6,182,26,0.15448173180911498,0.0,0.0,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.07214833669635473,1658.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,558.9830070499418,59.0,10.0,18.000000000000004,25.99920963022985,445.983797419712,100.0,18.0,25.0,31.99920963022985,512.983797419712,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1984-03-31,1984-04-11,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1984,3,31,1984.03,1983,6,183,27,0.15448173180911498,0.0,0.0,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.07214833669635473,1658.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,558.9830070499418,59.0,10.0,18.000000000000004,25.99920963022985,445.983797419712,100.0,18.0,25.0,31.99920963022985,512.983797419712,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1984-04-01,1984-04-12,1828.6668,0.9811635990665072,1794.2212989814325,0.197,1984,4,1,1984.04,1983,7,184,27,0.15502072023199576,6.238291931490723,0.0034768798782135505,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.08248703773833173,1646.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,546.2212989814325,55.0,7.0,15.0,36.90684452577246,432.3144544556601,100.0,18.0,25.0,46.90684452577246,504.3144544556601,1243.0,970.4351765044015,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1984-04-02,1984-04-13,1828.6668,0.9811635990665072,1794.2212989814325,0.197,1984,4,2,1984.04,1983,7,185,27,0.15502072023199576,0.0,0.0,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.08248703773833173,1646.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,546.2212989814325,55.0,7.0,15.0,36.90684452577246,432.3144544556601,100.0,18.0,25.0,46.90684452577246,504.3144544556601,1243.0,970.4351765044015,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1984-04-03,1984-04-14,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1984,4,3,1984.04,1983,7,186,27,0.15448173180911498,6.238291931490723,0.0034890107494832995,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.08277483589969381,1639.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,539.9830070499418,55.0,7.0,15.0,36.485338314185256,426.4976687357565,100.0,18.0,25.0,46.485338314185256,498.4976687357565,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
