Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1984-04-04,1984-04-15,1805.0532,0.9801984059924232,1769.3102693715227,0.2,1984,4,4,1984.04,1983,7,187,27,0.15286840727369955,18.672737678419022,0.010553681850867105,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.08364841518303691,1621.3102693715227,1100.0,,4,275.0,275.0,275.0,275.0,521.3102693715226,55.0,7.0,15.0,35.22366684942721,409.08660252209563,100.0,18.0,25.0,45.22366684942721,481.08660252209563,1243.0,970.3546947164313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.708403290454115,17.708403290454115,17.708403290454115,17.708403290454115,,1.1,1.1,1.1,1.1,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.98,0.98,0.98,0.98,43.54688758084489,43.54688758084489,43.54688758084489,43.54688758084489,174.18755032337955,4180.501207761109,0.09844940898085262,46.617966102748184,92.28920247442724,135.97366671286852,175.03321142303028,0.2
1984-04-05,1984-04-16,1793.3188,0.9810217003323608,1759.2846584139886,0.201,1984,4,5,1984.04,1983,7,188,27,0.1520021944869686,10.025610957534127,0.005698686059464822,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0841251012405368,1611.2846584139886,1100.0,,4,275.0,275.0,275.0,275.0,511.28465841398867,55.0,7.0,15.0,34.54626070364788,399.73839771034073,100.0,18.0,25.0,44.54626070364788,471.73839771034073,1243.0,970.3223042810298,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.740793725855454,17.740793725855454,17.740793725855454,17.740793725855454,,1.1,1.1,1.1,1.1,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.98,0.98,0.98,0.98,43.6315923812426,43.6315923812426,43.6315923812426,43.6315923812426,174.5263695249704,4188.6328685992885,0.09920303044210453,46.6972839911896,92.44969770303156,136.21897163859342,175.37073079239892,0.2
1984-04-06,1984-04-17,1793.3188,0.9810217003323608,1759.2846584139886,0.201,1984,4,6,1984.04,1983,7,189,27,0.1520021944869686,0.0,0.0,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0841251012405368,1611.2846584139886,1100.0,,4,275.0,275.0,275.0,275.0,511.28465841398867,55.0,7.0,15.0,34.54626070364788,399.73839771034073,100.0,18.0,25.0,44.54626070364788,471.73839771034073,1243.0,970.3223042810298,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.740793725855454,17.740793725855454,17.740793725855454,17.740793725855454,,1.1,1.1,1.1,1.1,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.98,0.98,0.98,0.98,43.6315923812426,43.6315923812426,43.6315923812426,43.6315923812426,174.5263695249704,4188.6328685992885,0.09920303044210453,46.6972839911896,92.44969770303156,136.21897163859342,175.37073079239892,0.2
1984-04-07,1984-04-18,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1984,4,7,1984.04,1983,7,190,28,0.15036695208705347,18.9264166656842,0.010875011943903784,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.08503996272130976,1592.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,492.35824174830435,55.0,7.0,15.0,33.26744876677733,382.0907929815271,100.0,18.0,25.0,43.26744876677733,454.0907929815271,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991155,0.205
1984-04-08,1984-04-19,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1984,4,8,1984.04,1983,7,191,28,0.15036695208705347,0.0,0.0,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.08503996272130976,1592.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,492.35824174830435,55.0,7.0,15.0,33.26744876677733,382.0907929815271,100.0,18.0,25.0,43.26744876677733,454.0907929815271,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991155,0.205
1984-04-09,1984-04-20,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1984,4,9,1984.04,1983,7,192,28,0.1498914032614472,5.504037333406131,0.0031726224136871717,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.08530976241309851,1586.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,486.8542044148983,55.0,7.0,15.0,32.89555435235799,376.9586500625402,100.0,18.0,25.0,42.89555435235799,448.9586500625402,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001247,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1984-04-10,1984-04-21,1758.4044,0.9718414202213806,1708.8902294195245,0.20600000000000002,1984,4,10,1984.04,1983,7,193,28,0.1476481158218469,25.963974995373746,0.01519347149886461,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.08660591385689682,1560.8902294195245,1100.0,,4,275.0,275.0,275.0,275.0,460.89022941952453,55.0,7.0,14.999999999999995,31.141231717535444,352.7489977019892,100.0,18.0,25.0,41.141231717535454,424.74899770198914,1243.0,970.1594915104324,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.903606496452948,17.903606496452948,17.903606496452948,17.903606496452948,,1.1,1.1,1.1,1.1,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.98,0.98,0.98,0.98,44.05538991954546,44.05538991954546,44.05538991954546,44.05538991954546,176.22155967818185,4229.317432276364,0.10312046768389607,47.093546153574216,93.25171387204027,137.44529907418593,177.0592648381887,0.205
1984-04-11,1984-04-22,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1984,4,11,1984.04,1983,7,194,28,0.1466374773146096,11.697204944876376,0.006892088746651046,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.08720280950118338,1549.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,449.1930244746482,55.0,7.0,15.000000000000005,30.350880032070823,341.84214444257736,100.0,18.0,25.0,40.35088003207082,413.84214444257736,1243.0,970.1217005406104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1984-04-12,1984-04-23,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1984,4,12,1984.04,1983,7,195,28,0.1466374773146096,0.0,0.0,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.08720280950118338,1549.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,449.1930244746482,55.0,7.0,15.000000000000005,30.350880032070823,341.84214444257736,100.0,18.0,25.0,40.35088003207082,413.84214444257736,1243.0,970.1217005406104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1984-04-13,1984-04-24,1735.3679,0.9700713013446214,1683.4305970646826,0.20800000000000002,1984,4,13,1984.04,1983,7,196,28,0.14544840358638858,13.76242740996554,0.008175227083291955,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0879157122711566,1535.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,435.4305970646826,55.0,7.0,15.0,29.42098628815423,329.00961077652835,100.0,18.0,25.0,39.420986288154225,401.0096107765284,1243.0,970.0772373135936,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985860693291627,17.985860693291627,17.985860693291627,17.985860693291627,,1.1,1.1,1.1,1.1,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.98,0.98,0.98,0.98,44.26821939769871,44.26821939769871,44.26821939769871,44.26821939769871,177.07287759079483,4249.749062179075,0.1051857307925544,47.292174265320064,93.65385752696156,138.0605231571395,177.90714239672693,0.21
1984-04-14,1984-04-25,1735.3679,0.9700713013446214,1683.4305970646826,0.20800000000000002,1984,4,14,1984.04,1983,7,197,29,0.14544840358638858,0.0,0.0,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0879157122711566,1535.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,435.4305970646826,55.0,7.0,15.0,29.42098628815423,329.00961077652835,100.0,18.0,25.0,39.420986288154225,401.0096107765284,1243.0,970.0772373135936,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985860693291627,17.985860693291627,17.985860693291627,17.985860693291627,,1.1,1.1,1.1,1.1,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.98,0.98,0.98,0.98,44.26821939769871,44.26821939769871,44.26821939769871,44.26821939769871,177.07287759079483,4249.749062179075,0.1051857307925544,47.292174265320064,93.65385752696156,138.0605231571395,177.90714239672693,0.21
1984-04-15,1984-04-26,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1984,4,15,1984.04,1983,7,198,29,0.1466374773146096,13.76242740996554,0.008108934700710066,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.08720280950118338,1549.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,449.1930244746482,55.0,7.0,15.000000000000005,30.350880032070823,341.84214444257736,100.0,18.0,25.0,40.35088003207082,413.84214444257736,1243.0,970.1217005406104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1984-04-16,1984-04-27,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1984,4,16,1984.04,1983,7,199,29,0.1466374773146096,0.0,0.0,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.08720280950118338,1549.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,449.1930244746482,55.0,7.0,15.000000000000005,30.350880032070823,341.84214444257736,100.0,18.0,25.0,40.35088003207082,413.84214444257736,1243.0,970.1217005406104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1984-04-17,1984-04-28,1735.3679,0.9700713013446214,1683.4305970646826,0.20800000000000002,1984,4,17,1984.04,1983,7,200,29,0.14544840358638858,13.76242740996554,0.008175227083291955,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0879157122711566,1535.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,435.4305970646826,55.0,7.0,15.0,29.42098628815423,329.00961077652835,100.0,18.0,25.0,39.420986288154225,401.0096107765284,1243.0,970.0772373135936,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985860693291627,17.985860693291627,17.985860693291627,17.985860693291627,,1.1,1.1,1.1,1.1,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.98,0.98,0.98,0.98,44.26821939769871,44.26821939769871,44.26821939769871,44.26821939769871,177.07287759079483,4249.749062179075,0.1051857307925544,47.292174265320064,93.65385752696156,138.0605231571395,177.90714239672693,0.21
1984-04-18,1984-04-29,1723.9214,0.9680584151548468,1668.856618335525,0.21,1984,4,18,1984.04,1983,7,201,29,0.14418921182418934,14.573978729157947,0.008732912443786609,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.08868347248885372,1520.856618335525,1100.0,,4,275.0,275.0,275.0,275.0,420.8566183355249,55.0,6.9999999999999964,15.000000000000005,28.436257995643572,315.42036033988137,100.0,18.0,25.0,38.436257995643565,387.42036033988137,1243.0,970.0301521515455,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.032945855339747,18.032945855339747,18.032945855339747,18.032945855339747,,1.1,1.1,1.1,1.1,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.98,0.98,0.98,0.98,44.3896577992073,44.3896577992073,44.3896577992073,44.3896577992073,177.5586311968292,4261.407148723901,0.10639537827636844,47.40539560883246,93.88312576918085,138.4113708583223,178.39090316824021,0.21
1984-04-19,1984-04-30,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1984,4,19,1984.04,1983,7,202,29,0.14195011916545813,25.91542429087008,0.015773799077415857,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.09008234776538046,1494.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,394.9411940446546,55.0,7.000000000000004,15.0,26.685215813828016,291.2559782308266,100.0,18.0,25.0,36.685215813828016,363.25597823082666,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1984-04-20,1984-05-01,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1984,4,20,1984.04,1983,7,203,29,0.14032999959446205,18.75138392356598,0.011545069305765442,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.09112235471355784,1476.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,376.1898101210886,55.0,6.9999999999999964,15.000000000000005,25.418230413587068,273.7715797075016,100.0,18.0,25.0,35.41823041358707,345.7715797075016,1243.0,969.8858440019296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1984-04-21,1984-05-02,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1984,4,21,1984.04,1983,7,204,30,0.1386742193103627,19.164123658557397,0.011940072872475357,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.09221036226914928,1457.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,357.0256864625312,55.0,7.0,15.0,24.123357193414268,255.90232926911696,100.0,18.0,25.0,34.12335719341427,327.902329269117,1243.0,969.8239291408787,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.239168866006324,18.239168866006324,18.239168866006324,18.239168866006324,,1.1,1.1,1.1,1.1,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.98,0.98,0.98,0.98,44.918095157665206,44.918095157665206,44.918095157665206,44.918095157665206,179.67238063066083,4312.137135135858,0.11194361694401156,47.897091714593145,94.8791319402947,139.9364099305887,180.49572320919242,0.215
1984-04-22,1984-05-03,1667.4025,0.9553976545022131,1593.0324376111264,0.218,1984,4,22,1984.04,1983,7,205,30,0.13763800260960132,11.993248851404815,0.007528565375222117,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.09290457400976547,1445.0324376111264,1100.0,,4,275.0,275.0,275.0,275.0,345.0324376111264,55.0,7.0,15.000000000000005,23.313002541292324,244.7194350698341,100.0,18.0,25.0,33.31300254129232,316.71943506983405,1243.0,969.7851817215128,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.277916285372342,18.277916285372342,18.277916285372342,18.277916285372342,,1.1,1.1,1.1,1.1,0.931578934520918,0.931578934520918,0.931578934520918,0.931578934520918,0.98,0.98,0.98,0.98,45.016748181097796,45.016748181097796,45.016748181097796,45.016748181097796,180.06699272439118,4321.607825385388,0.1130341030559399,47.988704697638006,95.06477131433644,140.2208101804914,180.8886209921132,0.22
1984-04-23,1984-05-04,1667.4025,0.9553976545022131,1593.0324376111264,0.218,1984,4,23,1984.04,1983,7,206,30,0.13763800260960132,0.0,0.0,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.09290457400976547,1445.0324376111264,1100.0,,4,275.0,275.0,275.0,275.0,345.0324376111264,55.0,7.0,15.000000000000005,23.313002541292324,244.7194350698341,100.0,18.0,25.0,33.31300254129232,316.71943506983405,1243.0,969.7851817215128,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.277916285372342,18.277916285372342,18.277916285372342,18.277916285372342,,1.1,1.1,1.1,1.1,0.931578934520918,0.931578934520918,0.931578934520918,0.931578934520918,0.98,0.98,0.98,0.98,45.016748181097796,45.016748181097796,45.016748181097796,45.016748181097796,180.06699272439118,4321.607825385388,0.1130341030559399,47.988704697638006,95.06477131433644,140.2208101804914,180.8886209921132,0.22
1984-04-24,1984-05-05,1645.1264,0.9540705474587552,1569.566645086851,0.221,1984,4,24,1984.04,1983,7,207,30,0.1356105581355039,23.46579252427545,0.01495049133321573,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.09429354303831458,1421.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,321.56664508685094,54.99999999999999,7.0,15.0,21.727476019381818,222.83916906746913,100.0,18.0,25.0,31.727476019381818,294.8391690674692,1243.0,969.7093691610498,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35372884583542,18.35372884583542,18.35372884583542,18.35372884583542,,1.1,1.1,1.1,1.1,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.98,0.98,0.98,0.98,45.20917850484201,45.20917850484201,45.20917850484201,45.20917850484201,180.83671401936803,4340.0811364648325,0.1152144221371126,48.167235520010365,95.42659466747135,140.775271178868,181.65495464322956,0.22
1984-04-25,1984-05-06,1634.0591,0.9499386396027996,1552.2558784845749,0.223,1984,4,25,1984.04,1983,7,208,30,0.13411490790106725,17.31076660227609,0.011152005827271287,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.09534510517975192,1404.2558784845749,1100.0,,4,275.0,275.0,275.0,275.0,304.2558784845748,54.99999999999999,7.000000000000004,15.0,20.55782962733614,206.69804885723872,100.0,18.0,25.0,30.55782962733614,278.69804885723875,1243.0,969.6534420689502,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.409655937935053,18.409655937935053,18.409655937935053,18.409655937935053,,1.1,1.1,1.1,1.1,0.9317724128636096,0.9317724128636096,0.9317724128636096,0.9317724128636096,0.98,0.98,0.98,0.98,45.35062711603435,45.35062711603435,45.35062711603435,45.35062711603435,181.4025084641374,4353.660203139298,0.1168637922255677,48.29832433399839,95.69231867502995,141.1825935996593,182.21822163766066,0.225
1984-04-26,1984-05-07,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1984,4,26,1984.04,1983,7,209,30,0.13273038440570867,16.024577492576327,0.01043109685516022,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.09633965920654734,1388.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,288.23130099199847,55.0,6.9999999999999964,15.0,19.47508790486477,191.75621308713383,100.0,18.0,25.0,29.475087904864765,263.7562130871338,1243.0,969.6016703570509,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.461427649834217,18.461427649834217,18.461427649834217,18.461427649834217,,1.1,1.1,1.1,1.1,0.9318341959105384,0.9318341959105384,0.9318341959105384,0.9318341959105384,0.98,0.98,0.98,0.98,45.481177861623706,45.481177861623706,45.481177861623706,45.481177861623706,181.92471144649483,4366.193074715875,0.11842273447300522,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1984-04-27,1984-05-08,1601.139,0.9499332494642719,1520.9751731139745,0.227,1984,4,27,1984.04,1983,7,210,30,0.1314122549570474,15.256127878024015,0.010030491061066649,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.09730599329704484,1372.9751731139745,1100.0,,4,275.0,275.0,275.0,275.0,272.9751731139745,55.0,7.0,15.0,18.444268453646927,177.5309046603276,100.0,18.0,25.0,28.44426845364693,249.5309046603276,1243.0,969.5523813285221,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.51071667836318,18.51071667836318,18.51071667836318,18.51071667836318,,1.1,1.1,1.1,1.1,0.9318855444075704,0.9318855444075704,0.9318855444075704,0.9318855444075704,0.98,0.98,0.98,0.98,45.6051181774161,45.6051181774161,45.6051181774161,45.6051181774161,182.4204727096644,4378.091345031947,0.1199365222616916,48.53386667431301,96.16988416850258,141.9149140877705,183.2315576513596,0.225
1984-04-28,1984-05-09,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1984,4,28,1984.04,1983,7,211,31,0.12963506220841567,20.569360516570896,0.013709198100854178,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0986399804355544,1352.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,252.4058125974036,55.0,7.0,15.0,17.054446797121866,158.35136580028174,100.0,18.0,25.0,27.054446797121862,230.35136580028174,1243.0,969.4859264714687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.577171535416667,18.577171535416667,18.577171535416667,18.577171535416667,,1.1,1.1,1.1,1.1,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.98,0.98,0.98,0.98,45.771677556451685,45.771677556451685,45.771677556451685,45.771677556451685,183.08671022580674,4394.0810454193615,0.1220247940181324,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1984-04-29,1984-05-10,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1984,4,29,1984.04,1983,7,212,31,0.12963506220841567,0.0,0.0,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0986399804355544,1352.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,252.4058125974036,55.0,7.0,15.0,17.054446797121866,158.35136580028174,100.0,18.0,25.0,27.054446797121862,230.35136580028174,1243.0,969.4859264714687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.577171535416667,18.577171535416667,18.577171535416667,18.577171535416667,,1.1,1.1,1.1,1.1,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.98,0.98,0.98,0.98,45.771677556451685,45.771677556451685,45.771677556451685,45.771677556451685,183.08671022580674,4394.0810454193615,0.1220247940181324,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1984-04-30,1984-05-11,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1984,4,30,1984.04,1983,7,213,31,0.12963506220841567,0.0,0.0,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0986399804355544,1352.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,252.4058125974036,55.0,7.0,15.0,17.054446797121866,158.35136580028174,100.0,18.0,25.0,27.054446797121862,230.35136580028174,1243.0,969.4859264714687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.577171535416667,18.577171535416667,18.577171535416667,18.577171535416667,,1.1,1.1,1.1,1.1,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.98,0.98,0.98,0.98,45.771677556451685,45.771677556451685,45.771677556451685,45.771677556451685,183.08671022580674,4394.0810454193615,0.1220247940181324,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1984-05-01,1984-05-12,1557.9001,0.9498905583950592,1479.8345959127191,0.234,1984,5,1,1984.05,1983,8,214,31,0.12785770908685892,20.571216684684714,0.013901024304677096,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.12974422988238085,1287.8345959127194,1100.0,,4,275.0,275.0,275.0,275.0,187.83459591271912,45.980343791134366,7.999999999999997,9.783051870454123,9.783051870454123,114.28814838067652,92.98034379113436,18.0,19.783051870454127,19.783051870454127,229.28814838067646,1230.7633956615884,969.4194656175639,990.0,0.8898712017353141,0.48,988.6301287982646,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.675728400700518,18.675728400700518,18.675728400700518,18.675728400700518,,1.1,1.1,1.1,1.1,0.9320044076944812,0.9320044076944812,0.9320044076944812,0.9320044076944812,0.98,0.98,0.98,0.98,46.01752877518706,46.01752877518706,46.01752877518706,46.01752877518706,184.07011510074824,4417.682762417958,0.12438560066722805,48.84099828327688,96.79281305533935,142.87067779534598,184.55535457279214,0.235
1984-05-02,1984-05-13,1547.2067,0.952015772450731,1472.9651816414466,0.235,1984,5,2,1984.05,1983,8,215,31,0.12726419169382094,6.869414271272262,0.004663663715130799,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.13034931333953093,1280.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,180.9651816414466,44.29876842264578,8.0,9.42526987715868,9.42526987715868,109.8158734644835,91.2987684226458,18.0,19.42526987715868,19.42526987715868,224.8158734644835,1228.7240382998045,969.3972721253032,990.0,0.8845220676716185,0.48,988.6354779323283,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.703271027025227,18.703271027025227,18.703271027025227,18.703271027025227,,1.1,1.1,1.1,1.1,0.9320162923613836,0.9320162923613836,0.9320162923613836,0.9320162923613836,0.98,0.98,0.98,0.98,46.08598226240511,46.08598226240511,46.08598226240511,46.08598226240511,184.34392904962044,4424.2542971908915,0.12515158630171475,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873252,0.235
1984-05-03,1984-05-14,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1984,5,3,1984.05,1983,8,216,31,0.1242370856358758,35.03594974473617,0.02436555914404895,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.13352534724309142,1245.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,145.92923189671046,35.722259891382244,7.60048082795367,7.60048082795367,7.60048082795367,87.40552952146723,82.72225989138224,17.60048082795367,17.60048082795367,17.60048082795367,202.40552952146717,1217.9232215472894,969.2840790568973,990.0,0.8668994950167066,0.48,988.6531005049832,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.834086668086183,18.834086668086183,18.834086668086183,18.834086668086183,,1.1,1.1,1.1,1.1,0.9320416658153968,0.9320416658153968,0.9320416658153968,0.9320416658153968,0.98,0.98,0.98,0.98,46.409583284878295,46.409583284878295,46.409583284878295,46.409583284878295,185.63833313951318,4455.3199953483145,0.12910116090667806,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833285,0.24
1984-05-04,1984-05-15,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1984,5,4,1984.05,1983,8,217,31,0.12390553501225805,3.8373914770570536,0.002675833840553845,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.13388263888581614,1242.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,142.09184041965364,34.782898436061046,7.400616688523628,7.400616688523628,7.400616688523628,85.10709191802171,81.78289843606105,17.400616688523627,17.400616688523627,17.400616688523627,200.1070919180217,1216.5841318131086,969.2716813305867,990.0,0.8649667881838677,0.48,988.655033211816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84841710122949,18.84841710122949,18.84841710122949,18.84841710122949,,1.1,1.1,1.1,1.1,0.9320413253865858,0.9320413253865858,0.9320413253865858,0.9320413253865858,0.98,0.98,0.98,0.98,46.44487832945478,46.44487832945478,46.44487832945478,46.44487832945478,185.77951331781912,4458.708319627659,0.12954505986412632,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1984-05-05,1984-05-16,1504.8959,0.9410097767025379,1416.1217548195648,0.242,1984,5,5,1984.05,1983,8,218,32,0.1223529196164104,17.970085600088623,0.012689647298284944,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.13558156235264085,1224.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,124.1217548195648,30.38397123187263,6.464674730185666,6.464674730185666,6.464674730185666,74.34375939713516,77.38397123187265,16.464674730185667,16.464674730185667,16.464674730185667,189.3437593971352,1210.313320692244,969.2136241309556,990.0,0.8559161329578778,0.48,988.6640838670419,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.915524956086603,18.915524956086603,18.915524956086603,18.915524956086603,,1.1,1.1,1.1,1.1,0.9320315334723904,0.9320315334723904,0.9320315334723904,0.9320315334723904,0.98,0.98,0.98,0.98,46.60975087096772,46.60975087096772,46.60975087096772,46.60975087096772,186.4390034838709,4474.536083612901,0.13165464258235762,49.310566334200544,97.74568788212729,144.3339007351086,186.58491673319236,0.24
1984-05-06,1984-05-17,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1984,5,6,1984.05,1983,8,219,32,0.12096211011151373,16.097332232600365,0.011497893874490937,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1371404647679092,1208.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,108.02442258696442,26.443478445767326,5.626272009737731,5.626272009737731,5.626272009737731,64.7021281119839,73.44347844576733,15.62627200973773,15.62627200973773,15.62627200973773,179.70212811198388,1204.6960224652428,969.161617365281,990.0,0.8478086922178762,0.48,988.672191307782,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.97563916250108,18.97563916250108,18.97563916250108,18.97563916250108,,1.1,1.1,1.1,1.1,0.932011290243144,0.932011290243144,0.932011290243144,0.932011290243144,0.98,0.98,0.98,0.98,46.756862749260385,46.756862749260385,46.756862749260385,46.756862749260385,187.0274509970415,4488.658823928996,0.13358870601089393,49.42801573226205,97.98411908556399,144.70027200281837,187.09365922109515,0.245
1984-05-07,1984-05-18,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1984,5,7,1984.05,1983,8,220,32,0.11963170332398144,15.398226707550066,0.011120854677872266,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.13866558394704898,1192.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,92.62619587941437,22.67412086631497,4.824281035386164,4.824281035386164,4.824281035386164,55.47923190694089,69.67412086631498,14.824281035386164,14.824281035386164,14.824281035386164,170.4792319069409,1199.3226829370876,969.1118692482257,990.0,0.8400533568164148,0.48,988.6799466431836,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.033142614957754,19.033142614957754,19.033142614957754,19.033142614957754,,1.1,1.1,1.1,1.1,0.931981781043132,0.931981781043132,0.931981781043132,0.931981781043132,0.98,0.98,0.98,0.98,46.89706905175088,46.89706905175088,46.89706905175088,46.89706905175088,187.58827620700353,4502.1186289680845,0.13547936386387735,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
1984-05-08,1984-05-19,1453.0426,0.9328792022166468,1355.5132214748025,0.251,1984,5,8,1984.05,1983,8,221,32,0.11711634233542295,29.11297440461181,0.02147745513904822,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.14164376780560164,1163.5132214748025,1100.0,,4,275.0,275.0,275.0,275.0,63.51322147480255,15.547507340186039,3.3079802851459665,3.3079802851459665,3.3079802851459665,38.04177327917861,62.547507340186044,13.307980285145964,13.307980285145964,13.307980285145964,153.0417732791786,1189.163467910478,969.0178119463033,990.0,0.8253905722419269,0.48,988.694609427758,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.14186270145485,19.14186270145485,19.14186270145485,19.14186270145485,,1.1,1.1,1.1,1.1,0.9318988811101764,0.9318988811101764,0.9318988811101764,0.9318988811101764,0.98,0.98,0.98,0.98,47.16075661961151,47.16075661961151,47.16075661961151,47.16075661961151,188.64302647844605,4527.432635482705,0.1391672345867655,49.75023677041202,98.6384573562096,145.7062328770154,188.49174465160968,0.25
1984-05-09,1984-05-20,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1984,5,9,1984.05,1983,8,222,32,0.11565013952803198,16.969939900358668,0.012677916458852191,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1434395156607581,1146.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,46.54328157444388,11.393407468744075,2.4241292486689523,2.4241292486689523,2.4241292486689523,27.87748635969295,58.393407468744066,12.424129248668953,12.424129248668953,12.424129248668953,142.87748635969297,1183.241665966082,968.9639931706624,990.0,0.8168436416005306,0.48,988.7031563583996,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.20422840773695,19.20422840773695,19.20422840773695,19.20422840773695,,1.1,1.1,1.1,1.1,0.9318353219323414,0.9318353219323414,0.9318353219323414,0.9318353219323414,0.98,0.98,0.98,0.98,47.31118307435363,47.31118307435363,47.31118307435363,47.31118307435363,189.2447322974145,4541.873575137948,0.14138110803172374,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1984-05-10,1984-05-21,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1984,5,10,1984.05,1983,8,223,32,0.11360834243191005,23.63191083474431,0.017972246160933448,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.14601744594541832,1122.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,22.911370739699574,5.608512628988959,1.193300559359353,1.193300559359353,1.193300559359353,13.72295643263256,52.60851262898896,11.193300559359352,11.193300559359352,11.193300559359352,128.72295643263257,1174.9951137477076,968.8897214508963,990.0,0.8049414012853512,0.48,988.7150585987148,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.290402367818462,19.290402367818462,19.290402367818462,19.290402367818462,,1.1,1.1,1.1,1.1,0.9317282985132388,0.9317282985132388,0.9317282985132388,0.9317282985132388,0.98,0.98,0.98,0.98,47.51802147339974,47.51802147339974,47.51802147339974,47.51802147339974,190.07208589359897,4561.730061446375,0.1445512527484453,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1984-05-11,1984-05-22,1402.3296,0.9154254558881856,1283.7282133854974,0.261,1984,5,11,1984.05,1983,8,224,32,0.11091411763650698,31.183157354202194,0.024291089834323088,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1495643688422569,1091.7282133854974,1091.7282133854974,,4,272.93205334637435,272.93205334637435,272.93205334637435,272.93205334637435,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1158.7282133854974,968.7917172420688,990.0,0.7814634007625736,0.4692466774011466,988.7492899218363,0.5269344258294446,0.5269344258294446,0.5269344258294446,0.5269344258294446,19.430638253938067,19.430638253938067,19.430638253938067,19.430638253938067,,1.0917282133854973,1.0917282133854973,1.0917282133854973,1.0917282133854973,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.925267505339114,47.925267505339114,47.925267505339114,47.925267505339114,191.70107002135646,4600.825680512555,0.14933150804234102,50.249152401528214,99.65222971916558,147.26631555612386,190.6635918025277,0.26
1984-05-12,1984-05-23,1392.323,0.9189558294159528,1279.4833372799076,0.262,1984,5,12,1984.05,1983,8,225,33,0.11054736034098404,4.24487610558981,0.0033176486022976443,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.15006057086149993,1087.4833372799076,1087.4833372799076,,4,271.8708343199769,271.8708343199769,271.8708343199769,271.8708343199769,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1154.4833372799076,968.7783762028796,990.0,0.7753367754555367,0.4637283384638798,988.7609348860806,0.5228521536599217,0.5228521536599217,0.5228521536599217,0.5228521536599217,19.45970652954094,19.45970652954094,19.45970652954094,19.45970652954094,,1.0874833372799075,1.0874833372799075,1.0874833372799075,1.0874833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.810341199570495,47.810341199570495,47.810341199570495,47.810341199570495,191.24136479828198,4589.792755158767,0.14946764778105495,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1984-05-13,1984-05-24,1392.323,0.9189558294159528,1279.4833372799076,0.262,1984,5,13,1984.05,1983,8,226,33,0.11054736034098404,0.0,0.0,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.15006057086149993,1087.4833372799076,1087.4833372799076,,4,271.8708343199769,271.8708343199769,271.8708343199769,271.8708343199769,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1154.4833372799076,968.7783762028796,990.0,0.7753367754555367,0.4637283384638798,988.7609348860806,0.5228521536599217,0.5228521536599217,0.5228521536599217,0.5228521536599217,19.45970652954094,19.45970652954094,19.45970652954094,19.45970652954094,,1.0874833372799075,1.0874833372799075,1.0874833372799075,1.0874833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.810341199570495,47.810341199570495,47.810341199570495,47.810341199570495,191.24136479828198,4589.792755158767,0.14946764778105495,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1984-05-14,1984-05-25,1372.4449,0.925071362348696,1269.60947339152,0.264,1984,5,14,1984.05,1983,8,227,33,0.10969425850102732,9.873863888387632,0.007777087439345805,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.15122760504228794,1077.60947339152,1077.60947339152,,4,269.40236834788,269.40236834788,269.40236834788,269.40236834788,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1144.60947339152,968.7473440592304,990.0,0.761085837884668,0.4508923154089759,988.7880218467064,0.5134176819409804,0.5134176819409804,0.5134176819409804,0.5134176819409804,19.52726010553485,19.52726010553485,19.52726010553485,19.52726010553485,,1.07760947339152,1.07760947339152,1.07760947339152,1.07760947339152,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.540709313093814,47.540709313093814,47.540709313093814,47.540709313093814,190.16283725237525,4563.908094057007,0.1497805752381411,50.34593790157964,99.84898452904964,147.56932644768924,191.08596145412017,0.265
1984-05-15,1984-05-26,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1984,5,15,1984.05,1983,8,228,33,0.10783943651851803,21.46784701978345,0.017199848611883117,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.153828696954953,1056.1416263717365,1056.1416263717365,,4,264.0354065929341,264.0354065929341,264.0354065929341,264.0354065929341,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1123.1416263717365,968.6798736828824,990.0,0.7301013164128156,0.42298411428325744,988.8469145693041,0.4932003736123248,0.4932003736123248,0.4932003736123248,0.4932003736123248,19.673840512808994,19.673840512808994,19.673840512808994,19.673840512808994,,1.0561416263717365,1.0561416263717365,1.0561416263717365,1.0561416263717365,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.94336871058778,46.94336871058778,46.94336871058778,46.94336871058778,187.7734748423511,4506.563396216427,0.15044244248803393,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1984-05-16,1984-05-27,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1984,5,16,1984.05,1983,8,229,33,0.10616392691475317,19.392472265797085,0.015782287378181284,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.15625646565730722,1036.7491541059394,1036.7491541059394,,4,259.18728852648485,259.18728852648485,259.18728852648485,259.18728852648485,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1103.7491541059394,968.6189259129044,990.0,0.7021121811838299,0.3977739003377212,988.9001139184784,0.4752852037892528,0.4752852037892528,0.4752852037892528,0.4752852037892528,19.805902801784857,19.805902801784857,19.805902801784857,19.805902801784857,,1.0367491541059397,1.0367491541059397,1.0367491541059397,1.0367491541059397,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.39073767488122,46.39073767488122,46.39073767488122,46.39073767488122,185.5629506995249,4453.5108167885965,0.15101776475650466,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1984-05-17,1984-05-28,1313.8865,0.9211255960444219,1210.2544854472196,0.278,1984,5,17,1984.05,1983,8,230,33,0.1045659875426398,18.494668658719775,0.015281636119601347,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.15864432010681714,1018.2544854472197,1018.2544854472197,,4,254.56362136180493,254.56362136180493,254.56362136180493,254.56362136180493,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1085.2544854472196,968.5607998114057,990.0,0.6754188449753685,0.3737308310813855,988.9508503239432,0.4585068802037851,0.4585068802037851,0.4585068802037851,0.4585068802037851,19.931543632333856,19.931543632333856,19.931543632333856,19.931543632333856,,1.0182544854472195,1.0182544854472195,1.0182544854472195,1.0182544854472195,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.8522035689896,45.8522035689896,45.8522035689896,45.8522035689896,183.4088142759584,4401.8115426230015,0.15154565959586935,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1984-05-18,1984-05-29,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1984,5,18,1984.05,1983,8,231,33,0.10319252978105704,15.896501870170367,0.013309662671288093,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.16075582249215475,1002.3579835770493,1002.3579835770493,,4,250.5894958942623,250.5894958942623,250.5894958942623,250.5894958942623,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1069.3579835770493,968.5108393769564,990.0,0.6524754402142978,0.353065378650164,988.9944591811355,0.4443254722554406,0.4443254722554406,0.4443254722554406,0.4443254722554406,20.039294331923614,20.039294331923614,20.039294331923614,20.039294331923614,,1.0023579835770493,1.0023579835770493,1.0023579835770493,1.0023579835770493,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.38038993318917,45.38038993318917,45.38038993318917,45.38038993318917,181.52155973275669,4356.51743358616,0.15198253976509427,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1984-05-19,1984-05-30,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1984,5,19,1984.05,1983,8,232,34,0.10252205422494796,7.760133751262858,0.006539817809717236,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.16180713628310467,994.5978498257864,994.5978498257864,,4,248.6494624564466,248.6494624564466,248.6494624564466,248.6494624564466,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1061.5978498257864,968.4864503851668,990.0,0.6412752471712381,0.3456782798606291,989.013046472968,0.437483134397037,0.437483134397037,0.437483134397037,0.437483134397037,20.089112953404253,20.089112953404253,20.089112953404253,20.089112953404253,,0.9945978498257864,0.9945978498257864,0.9945978498257864,0.9945978498257864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.141004813769776,45.141004813769776,45.141004813769776,45.141004813769776,180.56401925507907,4333.536462121899,0.15216951495537356,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940256,0.285
1984-05-20,1984-05-31,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1984,5,20,1984.05,1983,8,233,34,0.10028580173930184,25.88255191720032,0.02229879451389701,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.16541524036596375,968.715297908586,968.715297908586,,4,242.17882447714646,242.17882447714646,242.17882447714646,242.17882447714646,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1035.715297908586,968.4051052219985,990.0,0.603918986672186,0.32497223832686883,989.0711087750011,0.4150437734692917,0.4150437734692917,0.4150437734692917,0.4150437734692917,20.250959779533318,20.250959779533318,20.250959779533318,20.250959779533318,,0.968715297908586,0.968715297908586,0.968715297908586,0.968715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.32050646802626,44.32050646802626,44.32050646802626,44.32050646802626,177.28202587210504,4254.768620930521,0.1527351506364545,51.079787730844046,101.34184104901294,149.87091543670834,194.30013403301518,0.29
1984-05-21,1984-06-01,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1984,5,21,1984.05,1983,8,234,34,0.09963975794109203,7.477358775576249,0.006483795339925806,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1664877589306013,961.2379391330098,961.2379391330098,,4,240.3094847832525,240.3094847832525,240.3094847832525,240.3094847832525,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1028.2379391330098,968.3816049515608,990.0,0.5956363585680966,0.31899035130640785,989.0853732901256,0.4086705814383567,0.4086705814383567,0.4086705814383567,0.4086705814383567,20.295097757126246,20.295097757126246,20.295097757126246,20.295097757126246,,0.9612379391330098,0.9612379391330098,0.9612379391330098,0.9612379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.07425667780985,44.07425667780985,44.07425667780985,44.07425667780985,176.29702671123943,4231.128641069747,0.1528713379337636,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1984-05-22,1984-06-02,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1984,5,22,1984.05,1983,8,235,34,0.09867184627968742,11.202681266257287,0.009809400532154473,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.16812090404165236,950.0352578667523,950.0352578667523,,4,237.5088144666881,237.5088144666881,237.5088144666881,237.5088144666881,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1017.0352578667523,968.346396524724,990.0,0.5853709534237175,0.31002820629340205,989.1046008402827,0.3992139935946177,0.3992139935946177,0.3992139935946177,0.3992139935946177,20.35899032196421,20.35899032196421,20.35899032196421,20.35899032196421,,0.9500352578667526,0.9500352578667526,0.9500352578667526,0.9500352578667526,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.69773277090516,43.69773277090516,43.69773277090516,43.69773277090516,174.79093108362065,4194.982346006896,0.1530521320419815,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
