Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1984-05-23,1984-06-03,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1984,5,23,1984.05,1983,8,236,34,0.09731940493095756,15.653256351039998,0.013896934015259692,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.17045726915170498,934.3820015157124,934.3820015157124,,4,233.5955003789281,233.5955003789281,233.5955003789281,233.5955003789281,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1001.3820015157124,968.2972005761923,990.0,0.5710273320661907,0.29750560121256997,989.1314670667211,0.3861849575753533,0.3861849575753533,0.3861849575753533,0.3861849575753533,20.44808153295364,20.44808153295364,20.44808153295364,20.44808153295364,,0.9343820015157124,0.9343820015157124,0.9343820015157124,0.9343820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.1658182470661,43.1658182470661,43.1658182470661,43.1658182470661,172.6632729882644,4143.918551718346,0.1532901562311193,51.30640234153508,101.80322399831958,150.58320196336996,195.29709941091681,0.3
1984-05-24,1984-06-04,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1984,5,24,1984.05,1983,8,237,34,0.09604086103293916,14.797961782620176,0.013312499328591822,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.17272648143284067,919.5840397330924,919.5840397330924,,4,229.8960099332731,229.8960099332731,229.8960099332731,229.8960099332731,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,986.5840397330924,968.250692696304,990.0,0.5574674467673755,0.2856672317864739,989.1568653214463,0.3740655363714566,0.3740655363714566,0.3740655363714566,0.3740655363714566,20.53210708877072,20.53210708877072,20.53210708877072,20.53210708877072,,0.9195840397330924,0.9195840397330924,0.9195840397330924,0.9195840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.656762521417214,42.656762521417214,42.656762521417214,42.656762521417214,170.62705008566886,4095.0492020560523,0.1534990104091805,51.40335758553538,102.0006816222168,150.88818395585488,195.72431571571798,0.305
1984-05-25,1984-06-05,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1984,5,25,1984.05,1983,8,238,34,0.09492761557979344,12.884785337334964,0.011727308711446336,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1747520982032455,906.6992543957574,906.6992543957574,,4,226.67481359893932,226.67481359893932,226.67481359893932,226.67481359893932,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,973.6992543957574,968.2101976566723,990.0,0.5456606713586621,0.2753594035166059,989.1789799251248,0.3636694886139119,0.3636694886139119,0.3636694886139119,0.3636694886139119,20.60511277983849,20.60511277983849,20.60511277983849,20.60511277983849,,0.9066992543957574,0.9066992543957574,0.9066992543957574,0.9066992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.20862453215889,42.20862453215889,42.20862453215889,42.20862453215889,168.83449812863554,4052.027955087253,0.15366761873474472,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117131,0.31
1984-05-26,1984-06-06,1147.7361,0.9423826326999282,1081.606567562748,0.312,1984,5,26,1984.05,1983,8,239,35,0.09345080743742144,17.092686833009342,0.015803053851203366,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.17751371502176214,889.6065675627481,889.6065675627481,,4,222.40164189068702,222.40164189068702,222.40164189068702,222.40164189068702,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,956.606567562748,968.1564777837688,990.0,0.5299980499578967,0.2616852540501985,989.2083166959918,0.3501031225645139,0.3501031225645139,0.3501031225645139,0.3501031225645139,20.70173578965865,20.70173578965865,20.70173578965865,20.70173578965865,,0.8896065675627479,0.8896065675627479,0.8896065675627479,0.8896065675627479,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.60712305276018,41.60712305276018,41.60712305276018,41.60712305276018,166.42849221104072,3994.2838130649766,0.1538715621763138,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1984-05-27,1984-06-07,1138.9177,0.936433295005044,1066.5204545505662,0.314,1984,5,27,1984.05,1983,8,240,35,0.09214736727316893,15.08611301218184,0.0141451698819402,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1800246766771193,874.5204545505662,874.5204545505662,,4,218.6301136376416,218.6301136376416,218.6301136376416,218.6301136376416,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,941.5204545505662,968.1090642857305,990.0,0.516174121699722,0.249616363640453,989.2342095146597,0.3383423549858145,0.3383423549858145,0.3383423549858145,0.3383423549858145,20.786802873943643,20.786802873943643,20.786802873943643,20.786802873943643,,0.8745204545505663,0.8745204545505663,0.8745204545505663,0.8745204545505663,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.06961340080814,41.06961340080814,41.06961340080814,41.06961340080814,164.27845360323255,3942.682886477581,0.15403216403614106,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1984-05-28,1984-06-08,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1984,5,28,1984.05,1983,8,241,35,0.08776507462232554,50.72097975513178,0.04993207912944253,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.18901368307821356,823.7994747954344,823.7994747954344,,3,274.5998249318115,274.5998249318115,274.5998249318115,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,890.7994747954344,967.9496554922142,990.0,0.4696967298922308,0.20903957983634755,989.3212636902713,0.5333819203481044,0.5333819203481044,0.5333819203481044,,20.83822627770907,20.83822627770907,20.83822627770907,,,1.098399299727246,1.098399299727246,1.098399299727246,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.71111978053009,51.71111978053009,51.71111978053009,,155.13335934159028,3723.200624198167,0.1527204563408852,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1984-05-29,1984-06-09,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1984,5,29,1984.05,1983,8,242,35,0.08657814739721079,13.737583624013267,0.01370931650534468,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.19160493148337368,810.0618911714212,810.0618911714212,,3,270.0206303904737,270.0206303904737,270.0206303904737,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,877.0618911714212,967.906480229396,990.0,0.4571085058542903,0.19804951293713693,989.3448419812087,0.5157726479045032,0.5157726479045032,0.5157726479045032,,20.922589103908134,20.922589103908134,20.922589103908134,,,1.080082521561895,1.080082521561895,1.080082521561895,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.05465074215542,51.05465074215542,51.05465074215542,,153.16395222646625,3675.9348534351902,0.15284879464622286,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1984-05-30,1984-06-10,1044.7218,0.9257953135328424,967.1985463855954,0.342,1984,5,30,1984.05,1983,8,243,35,0.08356595440771544,34.8633447858258,0.03604569601154752,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.19851146459793675,775.1985463855954,775.1985463855954,,3,258.39951546186506,258.39951546186506,258.39951546186506,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,842.1985463855954,967.7687941855424,990.0,0.4251620146162826,0.1775992731927977,989.397238712191,0.4724053265424864,0.4724053265424864,0.4724053265424864,,21.156039200106164,21.156039200106164,21.156039200106164,,,1.0335980618474605,1.0335980618474605,1.0335980618474605,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.40250771800991,49.40250771800991,49.40250771800991,,148.2075231540297,3556.980555696713,0.15323381502989095,52.381883171660526,103.99565019660332,153.9747502819009,200.0603062866176,0.34
1984-05-31,1984-06-11,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1984,5,31,1984.05,1983,8,244,35,0.08189971950848521,19.285126148498076,0.020344818141380863,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.20255014424416093,755.9134202370973,755.9134202370973,,3,251.97114007903244,251.97114007903244,251.97114007903244,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,822.9134202370973,967.6916536809483,990.0,0.4074903850778182,0.16795671011854865,989.4245529048036,0.4492306347159055,0.4492306347159055,0.4492306347159055,,21.283668589139364,21.283668589139364,21.283668589139364,,,1.0078845603161295,1.0078845603161295,1.0078845603161295,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.464108193721316,48.464108193721316,48.464108193721316,,145.3923245811639,3489.415789947934,0.1533814391453574,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1984-06-01,1984-06-12,987.4235,0.9354088004533838,923.6446316744818,0.358,1984,6,1,1984.06,1983,9,245,35,0.07980289617667523,24.26878856261544,0.026275028003593097,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.1743094632706542,762.6446316744818,762.6446316744818,,3,254.21487722482732,254.21487722482732,254.21487722482732,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,826.6446316744818,967.594578526698,990.0,0.4109094234467364,0.17132231583724095,989.4177682607159,0.4572535338601114,0.4572535338601114,0.4572535338601114,,21.36593620015812,21.36593620015812,21.36593620015812,,,1.016859508899309,1.016859508899309,1.016859508899309,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.08466448553536,49.08466448553536,49.08466448553536,,147.2539934566061,3534.0958429585467,0.15942710909243127,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1984-06-02,1984-06-13,955.5912,0.9401594064210812,898.4080553732088,0.371,1984,6,2,1984.06,1983,9,246,36,0.07762245598424522,25.23657630127309,0.02809032727426908,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.17920587314092906,737.4080553732088,737.4080553732088,,3,245.80268512440293,245.80268512440293,245.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,801.4080553732088,967.4936322214928,990.0,0.3877842738479602,0.15870402768660438,989.4535116984656,0.4275384470717211,0.4275384470717211,0.4275384470717211,,21.53234102990095,21.53234102990095,21.53234102990095,,,0.9832107404976116,0.9832107404976116,0.9832107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.83004715163335,47.83004715163335,47.83004715163335,,143.49014145490003,3443.7633949176006,0.15971600053752036,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1984-06-03,1984-06-14,924.4132,0.9352118659599692,864.5221936900263,0.381,1984,6,3,1984.06,1983,9,247,36,0.07469471753481828,33.885861683182505,0.039196057580139165,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.18623003686326,703.5221936900263,703.5221936900263,,3,234.50739789667546,234.50739789667546,234.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,767.5221936900263,967.35808877476,990.0,0.3616070688058123,0.14176109684501315,989.4966318343492,0.38920182674843296,0.38920182674843296,0.38920182674843296,,21.749341232840663,21.749341232840663,21.749341232840663,,,0.9380295915867016,0.9380295915867016,0.9380295915867016,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.09200406812707,46.09200406812707,46.09200406812707,,138.2760122043812,3318.624292905149,0.15994501149146895,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1984-06-04,1984-06-15,893.8841,0.919139535583806,821.6042165397482,0.396,1984,6,4,1984.06,1983,9,248,36,0.07098660430903425,42.91797715027792,0.05223680244854439,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.19595809850887128,660.6042165397482,660.6042165397482,,3,220.2014055132494,220.2014055132494,220.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,724.6042165397482,967.1864168661591,990.0,0.33672708205202795,0.12818126496192447,989.535091652986,0.3432178493965986,0.3432178493965986,0.3432178493965986,,22.00545693743053,22.00545693743053,22.00545693743053,,,0.8808056220529976,0.8808056220529976,0.8808056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.78984564576368,43.78984564576368,43.78984564576368,,131.369536937291,3152.868886494984,0.15989394198895948,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1984-06-05,1984-06-16,863.9982,0.9265273133905936,800.5179310203087,0.405,1984,6,5,1984.06,1983,9,249,36,0.06916474924015467,21.086285519439684,0.02634080350025881,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.2011197922759778,639.5179310203088,639.5179310203088,,3,213.17264367343626,213.17264367343626,213.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,703.5179310203087,967.1020717240813,990.0,0.3245031484175702,0.1218553793060926,989.5536414722764,0.32167788664343777,0.32167788664343777,0.32167788664343777,,22.129891861551762,22.129891861551762,22.129891861551762,,,0.8526905746937449,0.8526905746937449,0.8526905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.63180292079314,42.63180292079314,42.63180292079314,,127.89540876237942,3069.4898102971056,0.1597658263561554,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1984-06-06,1984-06-17,834.7498,0.926667139384556,773.5352092678302,0.417,1984,6,6,1984.06,1983,9,250,36,0.06683344208074052,26.98272175247849,0.034882344629171155,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.20813532218189576,612.5352092678303,612.5352092678303,,3,204.17840308927669,204.17840308927669,204.17840308927669,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,676.5352092678303,966.9941408370712,990.0,0.30886099087990154,0.11376056278034904,989.5773784463396,0.29512630967513914,0.29512630967513914,0.29512630967513914,,22.288111299593254,22.288111299593254,22.288111299593254,,,0.8167136123571068,0.8167136123571068,0.8167136123571068,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.27233036165085,40.27233036165085,40.27233036165085,,120.81699108495256,2899.607786038861,0.1561880954317629,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1984-06-07,1984-06-18,806.1332,0.9169522878458136,739.1856820484668,0.43,1984,6,7,1984.06,1983,9,251,36,0.06386564292898753,34.34952721936338,0.04646941635039836,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.21780724912559055,578.1856820484667,578.1856820484667,,3,192.72856068282226,192.72856068282226,192.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,642.1856820484667,966.8567427281938,990.0,0.28894822147737204,0.10127427281938672,989.6097775057033,0.2629688904429631,0.2629688904429631,0.2629688904429631,,22.490065887066393,22.490065887066393,22.490065887066393,,,0.7709142427312891,0.7709142427312891,0.7709142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.358401091740696,38.358401091740696,38.358401091740696,,115.0752032752221,2761.80487860533,0.15567834452139304,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1984-06-08,1984-06-19,778.1427,0.91994408895877,715.8477772314177,0.442,1984,6,8,1984.06,1983,9,252,36,0.06184924795279448,23.337904817049214,0.03260177031953622,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.22490815103551307,554.8477772314177,554.8477772314177,,3,184.94925907713923,184.94925907713923,184.94925907713923,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,618.8477772314178,966.7633911089256,990.0,0.27541900129357544,0.09193911089256708,989.632641887814,0.24217047410800016,0.24217047410800016,0.24217047410800016,,22.627080304780268,22.627080304780268,22.627080304780268,,,0.739797036308557,0.739797036308557,0.739797036308557,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.034356616581924,37.034356616581924,37.034356616581924,,111.10306984974576,2666.473676393898,0.15520488207624708,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1984-06-09,1984-06-20,744.0263,0.912658034993986,679.0415809418463,0.457,1984,6,9,1984.06,1983,9,253,37,0.0586691925933755,36.806196289571524,0.05420315533331625,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.2370988824818199,518.0415809418463,518.0415809418463,,2,259.02079047092315,259.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,582.0415809418463,966.6161663237673,990.0,0.25408207590831666,0.07721663237673852,989.6687012917149,0.4746758074670794,0.4746758074670794,,,22.577859160480656,22.577859160480656,,,,1.0360831618836923,1.0360831618836923,,,0.94,0.94,,,0.98,0.98,,,52.84943158651679,52.84943158651679,,,105.69886317303356,2536.772716152805,0.15565889650885126,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1984-06-10,1984-06-21,717.4235,0.9036594665981734,648.3065373349947,0.469,1984,6,10,1984.06,1983,9,254,37,0.05601368482574354,30.735043606851374,0.047408196334398335,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.2483393128531845,487.3065373349947,487.3065373349947,,2,243.65326866749734,243.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,551.3065373349947,966.4932261493401,990.0,0.23626465932463456,0.06746130746699894,989.6962740332083,0.4201052473936751,0.4201052473936751,,,22.78294263647473,22.78294263647473,,,,0.9746130746699894,0.9746130746699894,,,0.94,0.94,,,0.98,0.98,,,50.16548267969394,50.16548267969394,,,100.33096535938787,2407.943168625309,0.1547585279207891,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1984-06-11,1984-06-22,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1984,6,11,1984.06,1983,9,255,37,0.05543926412548311,6.648387734495827,0.01036126127071738,0.92,5,Dry,39,9,7,5,59,119.0,0.1854570070902868,522.6581496004989,522.6581496004989,,2,261.32907480024943,261.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,577.6581496004989,966.4666325984019,990.0,0.2515409562901443,0.07906325984019955,989.6693957838696,0.4831590202634531,0.4831590202634531,,,22.719604165204352,22.719604165204352,,,,1.0453162992009977,1.0453162992009977,,,0.95,0.95,,,0.98,0.98,,,54.22595131626236,54.22595131626236,,,108.45190263252472,2602.845663180593,0.1690181955922288,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1984-06-12,1984-06-23,685.0236,0.8943005987939278,612.617015667972,0.483,1984,6,12,1984.06,1983,9,256,37,0.05293011015371278,29.041133932526805,0.04740503967370474,0.92,5,Dry,39,9,7,5,59,119.0,0.19424860386916834,493.61701566797205,493.61701566797205,,2,246.80850783398603,246.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,548.617015667972,966.350468062672,990.0,0.23470551632925915,0.06872340313359443,989.6965710805373,0.4310391029498405,0.4310391029498405,,,22.915063914915336,22.915063914915336,,,,0.987234031335944,0.987234031335944,,,0.94,0.94,,,0.98,0.98,,,51.109794639204715,51.109794639204715,,,102.21958927840943,2453.2701426818257,0.1668572479446289,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1984-06-13,1984-06-24,659.7793,0.8916849045964713,588.3152421752268,0.496,1984,6,13,1984.06,1983,9,257,37,0.050830436923939584,24.30177349274527,0.04130740077869189,0.92,5,Dry,39,9,7,5,59,119.0,0.20227250879989345,469.31524217522684,469.31524217522684,,2,234.65762108761342,234.65762108761342,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,524.3152421752268,966.2474185897884,990.0,0.22061753169578366,0.06386304843504538,989.7155194198692,0.3896999365695858,0.3896999365695858,,,23.078400893511162,23.078400893511162,,,,0.9386304843504536,0.9386304843504536,,,0.94,0.94,,,0.98,0.98,,,48.93992657309452,48.93992657309452,,,97.87985314618903,2349.116475508537,0.16637313829281344,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1984-06-14,1984-06-25,635.1294,0.8997395729536994,571.4510551263394,0.507,1984,6,14,1984.06,1983,9,258,37,0.04937337116291572,16.864187048887402,0.029511166175306087,0.92,5,Dry,39,9,7,5,59,119.0,0.20824180641978315,452.4510551263393,452.4510551263393,,2,226.22552756316966,226.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,507.4510551263393,966.1715297480683,990.0,0.21084119137758806,0.06049021102526787,989.7286685975972,0.3622310452786219,0.3622310452786219,,,23.194907804250146,23.194907804250146,,,,0.9049021102526787,0.9049021102526787,,,0.94,0.94,,,0.98,0.98,,,47.419524738740435,47.419524738740435,,,94.83904947748087,2276.137187459541,0.16596180657416648,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1984-06-15,1984-06-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1984,6,15,1984.06,1983,9,259,37,0.047716314031104747,19.17890198855298,0.03472726604009678,0.92,5,Dry,39,9,7,5,59,119.0,0.2154734750319933,433.2721531377864,433.2721531377864,,2,216.6360765688932,216.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,488.2721531377864,966.0852246891199,990.0,0.20411252318229067,0.056654430627557276,989.7392330461902,0.3322050505559903,0.3322050505559903,,,23.32180330651422,23.32180330651422,,,,0.8665443062755728,0.8665443062755728,,,0.94,0.94,,,0.98,0.98,,,45.657890962653944,45.657890962653944,,,91.31578192530789,2191.578766207389,0.16534562064461994,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1984-06-16,1984-06-27,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1984,6,16,1984.06,1983,9,260,38,0.0464561033692713,14.585771548998196,0.02712691272912525,0.92,5,Dry,39,9,7,5,59,119.0,0.22131860518462754,418.6863815887882,418.6863815887882,,2,209.3431907943941,209.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,473.6863815887882,966.0195887171496,990.0,0.19926854001103667,0.05373727631775765,989.7469941836713,0.3102342515815694,0.3102342515815694,,,23.417171214940076,23.417171214940076,,,,0.8373727631775764,0.8373727631775764,,,0.94,0.94,,,0.97,0.97,,,43.849219341311816,43.849219341311816,,,87.69843868262363,2104.762528382967,0.16310332879082226,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1984-06-17,1984-06-28,581.8096,0.8996393412940712,523.4188053025672,0.541,1984,6,17,1984.06,1983,9,261,38,0.045223384778141806,14.267576286221015,0.027258432715220285,0.92,5,Dry,39,9,7,5,59,119.0,0.2273514034926791,404.4188053025672,404.4188053025672,,2,202.2094026512836,202.2094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,459.4188053025672,965.9553846238617,990.0,0.194530230543288,0.050883761060513434,989.7545860083962,0.2894652317975519,0.2894652317975519,,,23.509736152737194,23.509736152737194,,,,0.8088376106051344,0.8088376106051344,,,0.94,0.94,,,0.97,0.97,,,42.52239296038371,42.52239296038371,,,85.04478592076742,2041.0748620984186,0.1624794238556379,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1984-06-18,1984-06-29,576.0661,0.900130952321488,518.5349271931256,0.546,1984,6,18,1984.06,1983,9,262,38,0.044801417709486036,4.883878109441639,0.00941860972775449,0.92,5,Dry,39,9,7,5,59,119.0,0.2294927376332339,399.5349271931256,399.5349271931256,,2,199.7674635965628,199.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,454.5349271931256,965.9334071723689,990.0,0.192908278403621,0.04990698543862511,989.7571847361577,0.2825200211125238,0.2825200211125238,,,23.541257542676252,23.541257542676252,,,,0.7990698543862511,0.7990698543862511,,,0.93,0.93,,,0.97,0.97,,,41.61770277804256,41.61770277804256,,,83.23540555608511,1997.6497333460427,0.1605203452863736,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1984-06-19,1984-06-30,564.6867,0.8934466484158033,504.51743951998014,0.551,1984,6,19,1984.06,1983,9,263,38,0.043590306774526286,14.01748767314541,0.027783950712352498,0.92,5,Dry,39,9,7,5,59,119.0,0.2358689525444785,385.51743951998014,385.51743951998014,,2,192.75871975999007,192.75871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,440.51743951998014,965.8703284778398,990.0,0.1882530241948273,0.04710348790399603,989.7646434879013,0.26305117588730026,0.26305117588730026,,,23.63126383417399,23.63126383417399,,,,0.7710348790399603,0.7710348790399603,,,0.93,0.93,,,0.97,0.97,,,40.31110214469247,40.31110214469247,,,80.62220428938494,1934.9329029452385,0.15980062922322846,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1984-06-20,1984-07-01,553.45,0.8984344302682933,497.238535431987,0.561,1984,6,20,1984.06,1983,9,264,38,0.04296140946132368,7.278904087993169,0.014638656438140822,0.92,5,Dry,39,9,7,5,59,119.0,0.2393217571052013,378.238535431987,378.238535431987,,2,189.1192677159935,189.1192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,433.238535431987,965.837573409444,990.0,0.1858356759737226,0.0456477070863974,989.76851661694,0.253213578797822,0.253213578797822,,,23.67772962869812,23.67772962869812,,,,0.7564770708639741,0.7564770708639741,,,0.93,0.93,,,0.97,0.97,,,39.627760075686005,39.627760075686005,,,79.25552015137201,1902.132483632928,0.15939134741943728,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1984-06-21,1984-07-02,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1984,6,21,1984.06,1983,9,265,38,0.0419933358562162,11.204555614669856,0.02305302937642601,0.92,5,Dry,39,9,7,5,59,119.0,0.24483884860216534,367.0339798173171,367.0339798173171,,2,183.51698990865856,183.51698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,422.0339798173171,965.7871529091777,990.0,0.18211460584338945,0.04340679596346343,989.7744785981932,0.23843383700301224,0.23843383700301224,,,23.74889185201227,23.74889185201227,,,,0.7340679596346342,0.7340679596346342,,,0.93,0.93,,,0.97,0.97,,,38.569438573442504,38.569438573442504,,,77.13887714688501,1851.3330515252405,0.1587108727992203,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1984-06-22,1984-07-03,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1984,6,22,1984.06,1983,9,266,38,0.041342893448945935,7.5282686026650945,0.01573287094850996,0.92,5,Dry,39,9,7,5,59,119.0,0.248690866610405,359.505711214652,359.505711214652,,2,179.752855607326,179.752855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,414.505711214652,965.753275700466,990.0,0.1796144428388143,0.041901142242930414,989.7784844149182,0.2287509240407162,0.2287509240407162,,,23.796457790411612,23.796457790411612,,,,0.7190114224293042,0.7190114224293042,,,0.93,0.93,,,0.97,0.97,,,37.85400226930111,37.85400226930111,,,75.70800453860222,1816.9921089264533,0.1582175567903316,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1984-06-23,1984-07-04,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1984,6,23,1984.06,1983,9,267,39,0.040635110341786566,8.191934110640888,0.017418018585556378,0.92,5,Dry,39,9,7,5,59,119.0,0.2530225687470832,351.31377710401114,351.31377710401114,,2,175.65688855200557,175.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,406.31377710401114,965.716411996968,990.0,0.17689387431498524,0.04026275542080223,989.7828433702642,0.21844040665948505,0.21844040665948505,,,23.847990966636786,23.847990966636786,,,,0.7026275542080223,0.7026275542080223,,,0.93,0.93,,,0.97,0.97,,,37.071544002536726,37.071544002536726,,,74.14308800507347,1779.434112121763,0.1576460048897877,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1984-06-24,1984-07-05,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1984,6,24,1984.06,1983,9,268,39,0.03992860732734802,8.177118222668298,0.01769415618847895,0.92,5,Dry,39,9,7,5,59,119.0,0.2574995895977042,343.13665888134284,343.13665888134284,,2,171.56832944067142,171.56832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,398.13665888134284,965.6796149649659,990.0,0.1741782261967559,0.038627331776268564,989.7871944420268,0.2083834465161299,0.2083834465161299,,,23.899196030544747,23.899196030544747,,,,0.6862733177626856,0.6862733177626856,,,0.92,0.92,,,0.97,0.97,,,35.896241890730266,35.896241890730266,,,71.79248378146053,1723.0196107550528,0.15534903453719262,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1984-06-25,1984-07-06,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1984,6,25,1984.06,1983,9,269,39,0.03992860732734802,0.0,0.0,0.92,5,Dry,39,9,7,5,59,119.0,0.2574995895977042,343.13665888134284,343.13665888134284,,2,171.56832944067142,171.56832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,398.13665888134284,965.6796149649659,990.0,0.1741782261967559,0.038627331776268564,989.7871944420268,0.2083834465161299,0.2083834465161299,,,23.899196030544747,23.899196030544747,,,,0.6862733177626856,0.6862733177626856,,,0.92,0.92,,,0.97,0.97,,,35.896241890730266,35.896241890730266,,,71.79248378146053,1723.0196107550528,0.15534903453719262,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1984-06-26,1984-07-07,499.3804,0.9040455652308316,451.46263598319877,0.599,1984,6,26,1984.06,1983,9,270,39,0.03900637174894837,10.674022898144075,0.0236432033293256,0.92,5,Dry,39,9,7,5,59,119.0,0.2635877047517806,332.4626359831988,332.4626359831988,,2,166.23131799159938,166.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,387.46263598319877,965.6315818619245,990.0,0.17063334774349775,0.036492527196639764,989.7928741250598,0.1956087037286871,0.1956087037286871,,,23.96568355940677,23.96568355940677,,,,0.6649252719663975,0.6649252719663975,,,0.92,0.92,,,0.97,0.97,,,34.8763669074854,34.8763669074854,,,69.7527338149708,1674.0656115592992,0.15450389081050475,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1984-06-27,1984-07-08,488.9841,0.903846329229718,441.96648383669736,0.607,1984,6,27,1984.06,1983,9,271,39,0.038185904203490655,9.496152146501403,0.021486136378635768,0.92,5,Dry,39,9,7,5,59,119.0,0.2692511861238089,322.96648383669736,322.96648383669736,,2,161.48324191834868,161.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.034593296767339465,989.7979270591541,0.1845797956567311,0.1845797956567311,,,24.02449808623217,24.02449808623217,,,,0.6459329676733947,0.6459329676733947,,,0.92,0.92,,,0.97,0.97,,,33.963336805976006,33.963336805976006,,,67.92667361195203,1630.2401666868484,0.1536919112559909,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1984-06-28,1984-07-09,478.7252,0.9032161634332492,432.39233848281486,0.616,1984,6,28,1984.06,1983,9,272,39,0.037358698044915206,9.5741453538825,0.022142264100877492,0.92,5,Dry,39,9,7,5,59,119.0,0.27521301699643685,313.39233848281486,313.39233848281486,,2,156.69616924140743,156.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,368.39233848281486,965.5457655231728,990.0,0.16430003861052891,0.03267846769656297,989.8030214936928,0.173780736700935,0.173780736700935,,,24.083475233819257,24.083475233819257,,,,0.6267846769656298,0.6267846769656298,,,0.92,0.92,,,0.97,0.97,,,33.03741843790293,33.03741843790293,,,66.07483687580586,1585.7960850193406,0.15281222860620125,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1984-06-29,1984-07-10,478.7252,0.9032161634332492,432.39233848281486,0.616,1984,6,29,1984.06,1983,9,273,39,0.037358698044915206,0.0,0.0,0.92,5,Dry,39,9,7,5,59,119.0,0.27521301699643685,313.39233848281486,313.39233848281486,,2,156.69616924140743,156.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,368.39233848281486,965.5457655231728,990.0,0.16430003861052891,0.03267846769656297,989.8030214936928,0.173780736700935,0.173780736700935,,,24.083475233819257,24.083475233819257,,,,0.6267846769656298,0.6267846769656298,,,0.92,0.92,,,0.97,0.97,,,33.03741843790293,33.03741843790293,,,66.07483687580586,1585.7960850193406,0.15281222860620125,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1984-06-30,1984-07-11,473.647,0.90577073560875,429.0155916088776,0.62,1984,6,30,1984.06,1983,9,274,40,0.037066947115007035,3.376746873937236,0.007870918773077433,0.92,5,Dry,39,9,7,5,59,119.0,0.2773791962985094,310.0155916088776,310.0155916088776,,2,155.0077958044388,155.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,365.0155916088776,965.53057016224,990.0,0.16317860975940585,0.032003118321775534,989.8048182719187,0.170048719190864,0.170048719190864,,,24.10419939048812,24.10419939048812,,,,0.6200311832177553,0.6200311832177553,,,0.92,0.92,,,0.97,0.97,,,32.70956893976819,32.70956893976819,,,65.41913787953638,1570.059309108873,0.1524866209039258,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1984-07-01,1984-07-12,463.5928,0.9085437496786656,421.1943408360317,0.629,1984,7,1,1984.07,1983,10,275,40,0.036391191048233136,7.821250772845929,0.018569220938062632,0.93,5,Dry,37,8,6,4,53,108.0,0.25641370153651644,313.1943408360317,313.1943408360317,,2,156.59717041801585,156.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.03263886816720634,989.8044552621823,0.1735608029696673,0.1735608029696673,,,24.13551992545066,24.13551992545066,,,,0.6263886816720634,0.6263886816720634,,,0.92,0.92,,,0.97,0.97,,,33.087894948855535,33.087894948855535,,,66.17578989771107,1588.2189575450657,0.15711462259050835,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1984-07-02,1984-07-13,458.6166,0.9126459050733976,418.5545619886844,0.634,1984,7,2,1984.07,1983,10,276,40,0.03616311415582233,2.639778847347316,0.006306893024424094,0.93,5,Dry,37,8,6,4,53,108.0,0.25803087532210384,310.5545619886844,310.5545619886844,,2,155.2772809943422,155.2772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,361.5545619886844,965.4834955289493,990.0,0.16202919032834534,0.032110912397736883,989.805859897274,0.17064171090576533,0.17064171090576533,,,24.151722657419118,24.151722657419118,,,,0.6211091239773687,0.6211091239773687,,,0.92,0.92,,,0.97,0.97,,,32.831036924008885,32.831036924008885,,,65.66207384801777,1575.8897723524265,0.15687817028211712,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1984-07-03,1984-07-14,453.6742,0.9106705857913724,413.14774947243217,0.639,1984,7,3,1984.07,1983,10,277,40,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.93,5,Dry,37,8,6,4,53,108.0,0.2614076928602668,305.14774947243217,305.14774947243217,,2,152.57387473621608,152.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031029549894486436,989.8087368801699,0.16473916096082653,0.16473916096082653,,,24.184832846583284,24.184832846583284,,,,0.6102954989448643,0.6102954989448643,,,0.92,0.92,,,0.97,0.97,,,32.303667743878385,32.303667743878385,,,64.60733548775679,1550.5760517061626,0.15637828251577535,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1984-07-04,1984-07-15,448.7655,0.9074387897559502,407.2272222042238,0.643,1984,7,4,1984.07,1983,10,278,40,0.03518443199844493,5.920527268208388,0.01453863333635209,0.93,5,Dry,37,8,6,4,53,108.0,0.26520820345806395,299.22722220422384,299.22722220422384,,2,149.61361110211192,149.61361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,350.2272222042238,965.432522499919,990.0,0.1582673431674544,0.029845444440844755,989.8118872123916,0.15839349202477113,0.15839349202477113,,,24.22097122044792,24.22097122044792,,,,0.5984544444084475,0.5984544444084475,,,0.92,0.92,,,0.97,0.97,,,31.72424008533984,31.72424008533984,,,63.44848017067968,1522.7635240963125,0.15580608739083845,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1984-07-05,1984-07-16,443.8904,0.9062157470692864,402.26047045288436,0.648,1984,7,5,1984.07,1983,10,279,40,0.034755304647129205,4.966751751339416,0.01234710372050131,0.93,5,Dry,37,8,6,4,53,108.0,0.2684827566536885,294.26047045288436,294.26047045288436,,2,147.13023522644218,147.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.028852094090576874,989.8145300374933,0.15316498798301384,0.15316498798301384,,,24.251192932472357,24.251192932472357,,,,0.5885209409057687,0.5885209409057687,,,0.92,0.92,,,0.97,0.97,,,31.23658911997397,31.23658911997397,,,62.47317823994794,1499.3562777587506,0.15530528806276342,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1984-07-06,1984-07-17,439.0488,0.9057878471478402,397.6850673448427,0.657,1984,7,6,1984.07,1983,10,280,40,0.034359989818594415,4.575403108041655,0.011505091550430805,0.93,5,Dry,37,8,6,4,53,108.0,0.2715716753487012,289.6850673448427,289.6850673448427,,2,144.84253367242138,144.84253367242138,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,340.6850673448427,965.3884253367239,990.0,0.15509836184884074,0.02793701346896854,989.8169646246823,0.14842507891528664,0.14842507891528664,,,24.280114209042782,24.280114209042782,,,,0.5793701346896855,0.5793701346896855,,,0.91,0.91,,,0.97,0.97,,,30.452922157083545,30.452922157083545,,,60.90584431416709,1461.7402635400101,0.15315094610116226,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1984-07-07,1984-07-18,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1984,7,7,1984.07,1983,10,281,41,0.03377355775934996,6.787408093107104,0.017363644760881147,0.93,5,Dry,37,8,6,4,53,108.0,0.2762871494465734,282.8976592517356,282.8976592517356,,2,141.4488296258678,141.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,333.8976592517356,965.3544882962588,990.0,0.15284424107991218,0.026579531850347126,989.8205762270698,0.14152898619321685,0.14152898619321685,,,24.324558944617895,24.324558944617895,,,,0.5657953185034712,0.5657953185034712,,,0.91,0.91,,,0.97,0.97,,,29.793839005894128,29.793839005894128,,,59.587678011788256,1430.1042722829181,0.15243805277793734,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1984-07-08,1984-07-19,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1984,7,8,1984.07,1983,10,282,41,0.03377355775934996,0.0,0.0,0.93,5,Dry,37,8,6,4,53,108.0,0.2762871494465734,282.8976592517356,282.8976592517356,,2,141.4488296258678,141.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,333.8976592517356,965.3544882962588,990.0,0.15284424107991218,0.026579531850347126,989.8205762270698,0.14152898619321685,0.14152898619321685,,,24.324558944617895,24.324558944617895,,,,0.5657953185034712,0.5657953185034712,,,0.91,0.91,,,0.97,0.97,,,29.793839005894128,29.793839005894128,,,59.587678011788256,1430.1042722829181,0.15243805277793734,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1984-07-09,1984-07-20,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1984,7,9,1984.07,1983,10,283,41,0.03377355775934996,0.0,0.0,0.93,5,Dry,37,8,6,4,53,108.0,0.2762871494465734,282.8976592517356,282.8976592517356,,2,141.4488296258678,141.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,333.8976592517356,965.3544882962588,990.0,0.15284424107991218,0.026579531850347126,989.8205762270698,0.14152898619321685,0.14152898619321685,,,24.324558944617895,24.324558944617895,,,,0.5657953185034712,0.5657953185034712,,,0.91,0.91,,,0.97,0.97,,,29.793839005894128,29.793839005894128,,,59.587678011788256,1430.1042722829181,0.15243805277793734,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1984-07-10,1984-07-21,424.724,0.9094702475352612,386.2738414141663,0.669,1984,7,10,1984.07,1983,10,284,41,0.033374059898183976,4.623817837569277,0.011970310546117404,0.93,5,Dry,37,8,6,4,53,108.0,0.27959439242535045,278.27384141416627,278.27384141416627,,2,139.13692070708314,139.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,329.27384141416627,965.3313692070708,990.0,0.15130865582020284,0.02565476828283326,989.8230365758967,0.1369237284359607,0.1369237284359607,,,24.354743640390183,24.354743640390183,,,,0.5565476828283327,0.5565476828283327,,,0.91,0.91,,,0.97,0.97,,,29.343241237602328,29.343241237602328,,,58.686482475204656,1408.4755794049122,0.1519297352892206,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1984-07-11,1984-07-22,415.3399,0.9146103777828084,379.8741828472738,0.68,1984,7,11,1984.07,1983,10,285,41,0.03282112939800446,6.3996585668924695,0.016846784687827587,0.92,5,Dry,37,8,6,4,53,108.0,0.28430465895446433,271.8741828472738,271.8741828472738,,1,271.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,322.8741828472738,965.2993709142364,990.0,0.14918330795665918,0.024374836569454758,989.826441855474,0.5228650098282678,,,,24.004205931409373,,,,,1.0874967313890953,,,,0.95,,,,0.98,,,,59.603807201164884,,,,59.603807201164884,1430.4913728279569,0.15690407480291504,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1984-07-12,1984-07-23,410.6973,0.9155125588126376,375.9985360204415,0.687,1984,7,12,1984.07,1983,10,286,41,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.92,5,Dry,37,8,6,4,53,108.0,0.2872351609212874,267.9985360204415,267.9985360204415,,1,267.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,318.9985360204415,965.2799926801023,990.0,0.14789619277431634,0.023599707204088303,989.8285041000216,0.5080903988816963,,,,24.04042102103777,,,,,1.0719941440817662,,,,0.95,,,,0.98,,,,58.842779544299574,,,,58.842779544299574,1412.22670906319,0.1564973634394697,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1984-07-13,1984-07-24,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1984,7,13,1984.07,1983,10,287,41,0.03168407076347461,9.284754035781647,0.025318803088153468,0.92,5,Dry,37,8,6,4,53,108.0,0.2945076114006476,258.71378198465993,258.71378198465993,,1,258.71378198465993,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,309.7137819846599,965.2335689099233,990.0,0.14481269512405678,0.021742756396931972,989.833444548479,0.4735531521283975,,,,24.126322486427263,,,,,1.0348551279386395,,,,0.95,,,,0.98,,,,57.007156836008605,,,,57.007156836008605,1368.1717640642066,0.15545408881958325,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1984-07-14,1984-07-25,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1984,7,14,1984.07,1983,10,288,42,0.03137550007297417,3.571420028940338,0.009834765654181172,0.92,5,Dry,37,8,6,4,53,108.0,0.2974040247421456,255.14236195571957,255.14236195571957,,1,255.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.1423619557196,965.2157118097786,990.0,0.14362661467164115,0.02102847239114391,989.8353449129373,0.460590575524825,,,,24.15904252763384,,,,,1.0205694478228782,,,,0.95,,,,0.98,,,,56.29644595529246,,,,56.29644595529246,1351.1147029270192,0.1550258296831728,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1984-07-15,1984-07-26,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1984,7,15,1984.07,1983,10,289,42,0.03137550007297417,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.2974040247421456,255.14236195571957,255.14236195571957,,1,255.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.1423619557196,965.2157118097786,990.0,0.14362661467164115,0.02102847239114391,989.8353449129373,0.460590575524825,,,,24.15904252763384,,,,,1.0205694478228782,,,,0.95,,,,0.98,,,,56.29644595529246,,,,56.29644595529246,1351.1147029270192,0.1550258296831728,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1984-07-16,1984-07-27,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1984,7,16,1984.07,1983,10,290,42,0.030819824768219112,6.43142713836869,0.01802980091334127,0.92,5,Dry,37,8,6,4,53,108.0,0.3027661600990729,248.71093481735085,248.71093481735085,,1,248.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,299.7109348173508,965.1835546740867,990.0,0.14149071636000582,0.01974218696347017,989.8387670966763,0.4376991316750324,,,,24.21751329091475,,,,,0.9948437392694034,,,,0.95,,,,0.98,,,,55.01018620260405,,,,55.01018620260405,1320.2444688624973,0.15421502632312434,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1984-07-17,1984-07-28,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1984,7,17,1984.07,1983,10,291,42,0.030474497418131064,3.996844329722818,0.0113316831890588,0.92,5,Dry,37,8,6,4,53,108.0,0.3061970103056834,244.71409048762803,244.71409048762803,,1,244.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,295.71409048762797,965.1635704524381,990.0,0.1401633510844521,0.01894281809752561,989.840893830818,0.4237657179582273,,,,24.253557660421702,,,,,0.978856361950512,,,,0.94,,,,0.98,,,,53.63612148063604,,,,53.63612148063604,1287.2669155352648,0.15206685223854816,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1984-07-18,1984-07-29,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1984,7,18,1984.07,1983,10,292,42,0.030474497418131064,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.3061970103056834,244.71409048762803,244.71409048762803,,1,244.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,295.71409048762797,965.1635704524381,990.0,0.1401633510844521,0.01894281809752561,989.840893830818,0.4237657179582273,,,,24.253557660421702,,,,,0.978856361950512,,,,0.94,,,,0.98,,,,53.63612148063604,,,,53.63612148063604,1287.2669155352648,0.15206685223854816,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1984-07-19,1984-07-30,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1984,7,19,1984.07,1983,10,293,42,0.030244835217834637,2.658127318245647,0.007593435330108783,0.92,5,Dry,37,8,6,4,53,108.0,0.3085220975017123,242.0559631693824,242.0559631693824,,1,242.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,293.0559631693824,965.1502798158471,990.0,0.13928057817433362,0.018411192633876475,989.8423082291921,0.4146233926672693,,,,24.277405020677662,,,,,0.9682238526775296,,,,0.94,,,,0.98,,,,53.105681512316345,,,,53.105681512316345,1274.5363562955922,0.15170626156886802,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1984-07-20,1984-07-31,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1984,7,20,1984.07,1983,10,294,42,0.02988283046109572,4.1898698696634264,0.012114138826648696,0.92,5,Dry,37,8,6,4,53,108.0,0.3122595770219369,237.8660932997189,237.8660932997189,,1,237.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,288.86609329971895,965.1293304664986,990.0,0.13788910847592142,0.017573218659943792,989.844537672864,0.4004142331953793,,,,24.31479297317018,,,,,0.9514643731988758,,,,0.94,,,,0.98,,,,52.26681698077528,,,,52.26681698077528,1254.4036075386068,0.1511186496546285,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1984-07-21,1984-08-01,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1984,7,21,1984.07,1983,10,295,43,0.02988283046109572,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.3122595770219369,237.8660932997189,237.8660932997189,,1,237.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,288.86609329971895,965.1293304664986,990.0,0.13788910847592142,0.017573218659943792,989.844537672864,0.4004142331953793,,,,24.31479297317018,,,,,0.9514643731988758,,,,0.94,,,,0.98,,,,52.26681698077528,,,,52.26681698077528,1254.4036075386068,0.1511186496546285,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1984-07-22,1984-08-02,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1984,7,22,1984.07,1983,10,296,43,0.02988283046109572,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.3122595770219369,237.8660932997189,237.8660932997189,,1,237.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,288.86609329971895,965.1293304664986,990.0,0.13788910847592142,0.017573218659943792,989.844537672864,0.4004142331953793,,,,24.31479297317018,,,,,0.9514643731988758,,,,0.94,,,,0.98,,,,52.26681698077528,,,,52.26681698077528,1254.4036075386068,0.1511186496546285,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
