Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1984-07-23,1984-08-03,374.7305,0.9126410588772004,341.99444031358274,0.721,1984,7,23,1984.07,1983,10,297,43,0.02954831964309355,3.871652986136212,0.011320806801964976,0.92,5,Dry,37,8,6,4,53,108.0,0.31579460736546555,233.99444031358277,233.99444031358277,,1,233.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.99444031358274,965.109972201568,990.0,0.13660331966133746,0.01679888806271655,989.846597792276,0.3875033508870016,,,,24.349122239821053,,,,,0.9359777612543309,,,,0.94,,,,0.98,,,,51.48868323558045,,,,51.48868323558045,1235.7283976539304,0.1505541528346755,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1984-07-24,1984-08-04,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1984,7,24,1984.07,1983,10,298,43,0.029353030239845836,2.260294019070784,0.006653125815358456,0.92,5,Dry,37,8,6,4,53,108.0,0.3178956286200797,231.734146294512,231.734146294512,,1,231.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,282.73414629451196,965.0986707314727,990.0,0.13585266851109254,0.01634682925890239,989.84780050223,0.3800631982996167,,,,24.369066572457854,,,,,0.926936585178048,,,,0.94,,,,0.98,,,,51.03308978242039,,,,51.03308978242039,1224.794154778089,0.150214779229699,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1984-07-25,1984-08-05,366.0613,0.9174101485614996,335.8283516156156,0.732,1984,7,25,1984.07,1983,10,299,43,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.92,5,Dry,37,8,6,4,53,108.0,0.3215928598059978,227.8283516156156,227.8283516156156,,1,227.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,278.8283516156156,965.079141758078,990.0,0.1345555411269572,0.015565670323123115,989.84987878855,0.3673756588621813,,,,24.403361371609698,,,,,0.9113134064624624,,,,0.94,,,,0.98,,,,50.243554453815,,,,50.243554453815,1205.8453068915599,0.14961081818167354,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1984-07-26,1984-08-06,361.7746,0.9216841006983292,333.4418968564978,0.736,1984,7,26,1984.07,1983,10,300,43,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.92,5,Dry,37,8,6,4,53,108.0,0.32389451061238284,225.4418968564978,225.4418968564978,,1,225.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,276.4418968564978,965.0672094842823,990.0,0.13376299157595867,0.01508837937129956,989.8511486290528,0.3597289396089813,,,,24.42421020516135,,,,,0.9017675874259912,,,,0.94,,,,0.98,,,,49.759739216414175,,,,49.759739216414175,1194.2337411939404,0.14923061464537285,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1984-07-27,1984-08-07,357.5196,0.9238786600946952,330.3047290055915,0.742,1984,7,27,1984.07,1983,10,301,43,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.92,5,Dry,37,8,6,4,53,108.0,0.32697079549887925,222.30472900559155,222.30472900559155,,1,222.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.3047290055915,965.051523645028,990.0,0.13272112771403408,0.014460945801118303,989.8528179264847,0.34979841888617585,,,,24.451495862570702,,,,,0.8892189160223661,,,,0.94,,,,0.98,,,,49.12211653143846,,,,49.12211653143846,1178.9307967545226,0.14871756961919513,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1984-07-28,1984-08-08,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1984,7,28,1984.07,1983,10,302,44,0.027874710772108874,7.680761735812894,0.023807164113725715,0.92,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.553355916874864,,,,47.553355916874864,1141.280542004997,0.1473956083278546,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1984-07-29,1984-08-09,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1984,7,29,1984.07,1983,10,303,44,0.027874710772108874,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.553355916874864,,,,47.553355916874864,1141.280542004997,0.1473956083278546,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1984-07-30,1984-08-10,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1984,7,30,1984.07,1983,10,304,44,0.027874710772108874,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.553355916874864,,,,47.553355916874864,1141.280542004997,0.1473956083278546,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1984-07-31,1984-08-11,344.9443,0.9291696764623452,320.5117836285301,0.757,1984,7,31,1984.07,1983,10,305,44,0.027692218105505,2.112183641248521,0.006590034279976802,0.92,5,Dry,37,8,6,4,53,108.0,0.3369610900957417,212.51178362853008,212.51178362853008,,1,212.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,263.5117836285301,965.0025589181427,990.0,0.12946885803161515,0.012502356725706022,989.8580287852428,0.31968832473404496,,,,24.535781542366013,,,,,0.8500471345141204,,,,0.94,,,,0.98,,,,47.12006156843463,,,,47.12006156843463,1130.881477642431,0.14701506769887218,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1984-08-01,1984-08-12,344.9443,0.9291696764623452,320.5117836285301,0.757,1984,8,1,1984.08,1983,11,306,44,0.027692218105505,0.0,0.0,0.92,5,Dry,34,7,5,3,44,93.0,0.29016093869355536,227.51178362853008,227.51178362853008,,1,227.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,273.5117836285301,965.0025589181427,990.0,0.13278989124194726,0.015502356725706018,989.8517077520323,0.3663567063662135,,,,24.48279212752345,,,,,0.9100471345141204,,,,0.94,,,,0.98,,,,50.337051959880974,,,,50.337051959880974,1208.0892470371437,0.15705211019081006,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1984-08-02,1984-08-13,340.8154,0.9279951361812104,316.2750335356538,0.76,1984,8,2,1984.08,1983,11,307,44,0.027326162897480483,4.236750092876321,0.013395777863062688,0.92,5,Dry,34,7,5,3,44,93.0,0.294047870172832,223.2750335356538,223.2750335356538,,1,223.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,269.2750335356538,964.9813751676784,990.0,0.13138285246571527,0.01465500670713076,989.8539621408272,0.35285510126094183,,,,24.519731871888,,,,,0.8931001341426151,,,,0.94,,,,0.98,,,,49.47420414016982,,,,49.47420414016982,1187.3808993640755,0.15642778877325636,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1984-08-03,1984-08-14,340.8154,0.9279951361812104,316.2750335356538,0.76,1984,8,3,1984.08,1983,11,308,44,0.027326162897480483,0.0,0.0,0.92,5,Dry,34,7,5,3,44,93.0,0.294047870172832,223.2750335356538,223.2750335356538,,1,223.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,269.2750335356538,964.9813751676784,990.0,0.13138285246571527,0.01465500670713076,989.8539621408272,0.35285510126094183,,,,24.519731871888,,,,,0.8931001341426151,,,,0.94,,,,0.98,,,,49.47420414016982,,,,49.47420414016982,1187.3808993640755,0.15642778877325636,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1984-08-04,1984-08-15,332.6514,0.9282369754494124,308.77932941501274,0.77,1984,8,4,1984.08,1983,11,309,45,0.0266785340614571,7.49570412064105,0.024275278189255026,0.92,5,Dry,34,7,5,3,44,93.0,0.3011859640222354,215.77932941501274,215.77932941501274,,1,215.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,261.77932941501274,964.943896647075,990.0,0.12889350423376805,0.013155865883002549,989.8579506298832,0.3295852752723821,,,,24.584468707535745,,,,,0.8631173176600508,,,,0.94,,,,0.98,,,,47.93951135701729,,,,47.93951135701729,1150.5482725684149,0.15525492411632424,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1984-08-05,1984-08-16,328.6161,0.9297054095741052,305.5161658431452,0.779,1984,8,5,1984.08,1983,11,310,45,0.02639659672884774,3.263163571867551,0.010680821300771656,0.92,5,Dry,34,7,5,3,44,93.0,0.30440287748225753,212.5161658431452,212.5161658431452,,1,212.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,258.5161658431452,964.9275808292157,990.0,0.12780979677447624,0.012503233168629035,989.8596869700567,0.3197014974792601,,,,24.612404643361877,,,,,0.8500646633725808,,,,0.94,,,,0.98,,,,47.268188101015866,,,,47.268188101015866,1134.436514424381,0.15471583302496594,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1984-08-06,1984-08-17,328.6161,0.9297054095741052,305.5161658431452,0.779,1984,8,6,1984.08,1983,11,311,45,0.02639659672884774,0.0,0.0,0.92,5,Dry,34,7,5,3,44,93.0,0.30440287748225753,212.5161658431452,212.5161658431452,,1,212.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,258.5161658431452,964.9275808292157,990.0,0.12780979677447624,0.012503233168629035,989.8596869700567,0.3197014974792601,,,,24.612404643361877,,,,,0.8500646633725808,,,,0.94,,,,0.98,,,,47.268188101015866,,,,47.268188101015866,1134.436514424381,0.15471583302496594,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1984-08-07,1984-08-18,328.6161,0.9297054095741052,305.5161658431452,0.779,1984,8,7,1984.08,1983,11,312,45,0.02639659672884774,0.0,0.0,0.92,5,Dry,34,7,5,3,44,93.0,0.30440287748225753,212.5161658431452,212.5161658431452,,1,212.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,258.5161658431452,964.9275808292157,990.0,0.12780979677447624,0.012503233168629035,989.8596869700567,0.3197014974792601,,,,24.612404643361877,,,,,0.8500646633725808,,,,0.94,,,,0.98,,,,47.268188101015866,,,,47.268188101015866,1134.436514424381,0.15471583302496594,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1984-08-08,1984-08-19,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1984,8,8,1984.08,1983,11,313,45,0.02608203138713373,3.6408025661344814,0.012060615104895336,0.92,5,Dry,34,7,5,3,44,93.0,0.30807416342439364,208.87536327701068,208.87536327701068,,1,208.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,254.87536327701068,964.909376816385,990.0,0.12660067415103676,0.011775072655402142,989.8616242531937,0.30885034562295066,,,,24.643397091185584,,,,,0.8355014531080428,,,,0.94,,,,0.97,,,,46.042234089178315,,,,46.042234089178315,1105.0136181402797,0.15252067472272804,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1984-08-09,1984-08-20,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1984,8,9,1984.08,1983,11,314,45,0.02608203138713373,0.0,0.0,0.92,5,Dry,34,7,5,3,44,93.0,0.30807416342439364,208.87536327701068,208.87536327701068,,1,208.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,254.87536327701068,964.909376816385,990.0,0.12660067415103676,0.011775072655402142,989.8616242531937,0.30885034562295066,,,,24.643397091185584,,,,,0.8355014531080428,,,,0.94,,,,0.97,,,,46.042234089178315,,,,46.042234089178315,1105.0136181402797,0.15252067472272804,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1984-08-10,1984-08-21,312.7836,0.9262282368820012,289.709002353605,0.797,1984,8,10,1984.08,1983,11,315,45,0.025030857803351472,12.166360923405705,0.04199510827956952,0.92,5,Dry,34,7,5,3,44,93.0,0.3210117712755389,196.709002353605,196.709002353605,,1,196.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,242.709002353605,964.8588360094144,990.0,0.12256018528348506,0.0096709002353605,989.8677689144812,0.2739394322731843,,,,24.734993472793487,,,,,0.78683600941442,,,,0.93,,,,0.97,,,,43.05858224715701,,,,43.05858224715701,1033.4059739317684,0.1486270081265951,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1984-08-11,1984-08-22,312.7836,0.9262282368820012,289.709002353605,0.797,1984,8,11,1984.08,1983,11,316,46,0.025030857803351472,0.0,0.0,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.3969500397493223,174.709002353605,174.709002353605,,1,174.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.709002353605,964.8588360094144,990.0,0.11683261443872894,0.0074709002353605,989.8756964853259,0.2160879156262028,,,,24.800772560285267,,,,,0.69883600941442,,,,0.93,,,,0.97,,,,38.34459751533959,,,,38.34459751533959,920.2703403681503,0.13235556093813752,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1984-08-12,1984-08-23,308.9022,0.9257032622046036,285.9517742421789,0.804,1984,8,12,1984.08,1983,11,317,46,0.02470623329452426,3.7572281114261163,0.01313937681059477,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4021657158965692,170.95177424217889,170.95177424217889,,1,170.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.95177424217889,964.8438070969687,990.0,0.1155517412189246,0.007095177424217889,989.8773530813568,0.20688722049280414,,,,24.826658763895377,,,,,0.6838070969687156,,,,0.93,,,,0.97,,,,37.559134652724225,,,,37.559134652724225,901.4192316653813,0.1313477937049433,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1984-08-13,1984-08-24,308.9022,0.9257032622046036,285.9517742421789,0.804,1984,8,13,1984.08,1983,11,318,46,0.02470623329452426,0.0,0.0,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4021657158965692,170.95177424217889,170.95177424217889,,1,170.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.95177424217889,964.8438070969687,990.0,0.1155517412189246,0.007095177424217889,989.8773530813568,0.20688722049280414,,,,24.826658763895377,,,,,0.6838070969687156,,,,0.93,,,,0.97,,,,37.559134652724225,,,,37.559134652724225,901.4192316653813,0.1313477937049433,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1984-08-14,1984-08-25,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1984,8,14,1984.08,1983,11,319,46,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399513,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1984-08-15,1984-08-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1984,8,15,1984.08,1983,11,320,46,0.024409522981951613,0.0,0.0,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399513,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1984-08-16,1984-08-27,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1984,8,16,1984.08,1983,11,321,46,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4094289314416899,165.8790272711299,165.8790272711299,,1,165.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,216.87902727112996,964.8235161090843,990.0,0.11382239566061247,0.006587902727112993,989.8795897016124,0.19477952599973755,,,,24.86129406652807,,,,,0.6635161090845197,,,,0.92,,,,0.97,,,,36.103040579577,,,,36.103040579577,866.4729739098481,0.12853590718514935,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1984-08-17,1984-08-28,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1984,8,17,1984.08,1983,11,322,46,0.023762335383257744,5.851997372313463,0.02127789902856616,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4181407189042799,160.02702989881647,160.02702989881647,,1,160.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,211.02702989881647,964.8001081195952,990.0,0.11182739655641467,0.006002702989881647,989.8821699004536,0.18126070677916928,,,,24.90080107407917,,,,,0.6401081195952658,,,,0.92,,,,0.97,,,,34.88471928908041,,,,34.88471928908041,837.2332629379297,0.12684105741139198,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1984-08-18,1984-08-29,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1984,8,18,1984.08,1983,11,323,47,0.023497017903388786,3.0708041651499802,0.011291538396908387,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029345,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1984-08-19,1984-08-30,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1984,8,19,1984.08,1983,11,324,47,0.023497017903388786,0.0,0.0,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029345,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1984-08-20,1984-08-31,289.9506,0.9291736672508998,269.41446232359874,0.833,1984,8,20,1984.08,1983,11,325,47,0.02327740954475893,2.5417634100677446,0.009434398540249056,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4268516211348423,154.41446232359874,154.41446232359874,,1,154.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,205.41446232359874,964.7776578492944,990.0,0.10991402124668137,0.005441446232359874,989.8846445325211,0.1687467056776197,,,,24.938239977548903,,,,,0.6176578492943949,,,,0.92,,,,0.97,,,,33.71183109344633,,,,33.71183109344633,809.0839462427119,0.12512999785792653,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1984-08-21,1984-09-01,289.9506,0.9291736672508998,269.41446232359874,0.833,1984,8,21,1984.08,1983,11,326,47,0.02327740954475893,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4268516211348423,154.41446232359874,154.41446232359874,,1,154.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,205.41446232359874,964.7776578492944,990.0,0.10991402124668137,0.005441446232359874,989.8846445325211,0.1687467056776197,,,,24.938239977548903,,,,,0.6176578492943949,,,,0.92,,,,0.97,,,,33.71183109344633,,,,33.71183109344633,809.0839462427119,0.12512999785792653,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1984-08-22,1984-09-02,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1984,8,22,1984.08,1983,11,327,47,0.023094576847116584,2.116119185675359,0.007916693986327711,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.43023087479693467,152.29834313792338,152.29834313792338,,1,152.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,203.29834313792338,964.7691933725516,990.0,0.1091926169788375,0.0052298343137923385,989.8855775487074,0.16414333408259787,,,,24.952240842073035,,,,,0.6091933725516935,,,,0.92,,,,0.97,,,,33.26850622784247,,,,33.26850622784247,798.4441494682193,0.12446207423992987,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1984-08-23,1984-09-03,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1984,8,23,1984.08,1983,11,328,47,0.023094576847116584,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.43023087479693467,152.29834313792338,152.29834313792338,,1,152.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,203.29834313792338,964.7691933725516,990.0,0.1091926169788375,0.0052298343137923385,989.8855775487074,0.16414333408259787,,,,24.952240842073035,,,,,0.6091933725516935,,,,0.92,,,,0.97,,,,33.26850622784247,,,,33.26850622784247,798.4441494682193,0.12446207423992987,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1984-08-24,1984-09-04,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1984,8,24,1984.08,1983,11,329,47,0.023094576847116584,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.43023087479693467,152.29834313792338,152.29834313792338,,1,152.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,203.29834313792338,964.7691933725516,990.0,0.1091926169788375,0.0052298343137923385,989.8855775487074,0.16414333408259787,,,,24.952240842073035,,,,,0.6091933725516935,,,,0.92,,,,0.97,,,,33.26850622784247,,,,33.26850622784247,798.4441494682193,0.12446207423992987,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1984-08-25,1984-09-05,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1984,8,25,1984.08,1983,11,330,48,0.02301697983155701,0.8981136060136237,0.003371294415142561,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.43168130974235946,151.40022953190976,151.40022953190976,,1,151.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,202.40022953190976,964.7656009181276,990.0,0.10888644188587833,0.005140022953190976,989.8859735351607,0.16220859621563133,,,,24.95816402081761,,,,,0.605600918127639,,,,0.92,,,,0.97,,,,33.0801703299677,,,,33.0801703299677,793.9240879192247,0.12417470656122433,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1984-08-26,1984-09-06,278.9403,0.9416043473689883,262.6513991364098,0.853,1984,8,26,1984.08,1983,11,331,48,0.022693080885385804,3.748830395499965,0.014273026558495447,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4378427085411183,147.65139913640982,147.65139913640982,,1,147.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,198.6513991364098,964.7506055965456,990.0,0.10760843152377604,0.0047651399136409795,989.8876264285626,0.15425506852669105,,,,24.98276576349021,,,,,0.5906055965456392,,,,0.92,,,,0.97,,,,32.29287055564847,,,,32.29287055564847,775.0288933355632,0.12294954704915526,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1984-08-27,1984-09-07,278.9403,0.9416043473689883,262.6513991364098,0.853,1984,8,27,1984.08,1983,11,332,48,0.022693080885385804,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4378427085411183,147.65139913640982,147.65139913640982,,1,147.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,198.6513991364098,964.7506055965456,990.0,0.10760843152377604,0.0047651399136409795,989.8876264285626,0.15425506852669105,,,,24.98276576349021,,,,,0.5906055965456392,,,,0.92,,,,0.97,,,,32.29287055564847,,,,32.29287055564847,775.0288933355632,0.12294954704915526,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1984-08-28,1984-09-08,275.3297,0.9482284887768966,261.0754653463963,0.856,1984,8,28,1984.08,1983,11,333,48,0.02255692020592864,1.5759337900134938,0.0060363151624475185,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.44048566512145215,146.0754653463963,146.0754653463963,,1,146.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,197.0754653463963,964.7443018613857,990.0,0.10707118136808964,0.00460754653463963,989.8883212720973,0.1509704717232977,,,,24.99304893898844,,,,,0.5843018613855852,,,,0.91,,,,0.97,,,,31.61394199006377,,,,31.61394199006377,758.7346077615306,0.12109120230090648,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1984-08-29,1984-09-09,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1984,8,29,1984.08,1983,11,334,48,0.02237143592063284,2.146808857590316,0.008291121140093376,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4441377851314487,143.92865648880596,143.92865648880596,,1,143.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,194.928656488806,964.7357146259552,990.0,0.10633931471209294,0.0043928656488805996,989.889267819639,0.1465521481673233,,,,25.007001045516496,,,,,0.5757146259552239,,,,0.91,,,,0.97,,,,31.16671414138065,,,,31.16671414138065,748.0011393931356,0.12036795990067654,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1984-08-30,1984-09-10,268.1972,0.9570044142512908,256.6659042898363,0.866,1984,8,30,1984.08,1983,11,335,48,0.022175934130641856,2.26275219896968,0.008815943844315598,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.44805327890430624,141.6659042898363,141.6659042898363,,1,141.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,192.6659042898363,964.7266636171594,990.0,0.10556792191698963,0.004166590428983631,989.890265487654,0.14196524666605634,,,,25.02163662382857,,,,,0.5666636171593452,,,,0.91,,,,0.97,,,,30.694685287022782,,,,30.694685287022782,736.6724468885468,0.11959003815466368,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1984-08-31,1984-09-11,268.1972,0.9570044142512908,256.6659042898363,0.866,1984,8,31,1984.08,1983,11,336,48,0.022175934130641856,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.44805327890430624,141.6659042898363,141.6659042898363,,1,141.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,192.6659042898363,964.7266636171594,990.0,0.10556792191698963,0.004166590428983631,989.890265487654,0.14196524666605634,,,,25.02163662382857,,,,,0.5666636171593452,,,,0.91,,,,0.97,,,,30.694685287022782,,,,30.694685287022782,736.6724468885468,0.11959003815466368,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1984-09-01,1984-09-12,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1984,9,1,1984.09,1983,12,337,49,0.0216767988824146,5.777028335963621,0.02302624344742076,0.86,4,Mod_Dry,34,6,4,3,44,91.0,0.36271038185340215,159.88887595387268,159.88887595387268,,1,159.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.88887595387268,964.7035555038157,990.0,0.10939393498427476,0.005988887595387269,989.8846171774203,0.18094736400835928,,,,25.000114309596388,,,,,0.6395555038154908,,,,0.92,,,,0.97,,,,34.993615272538044,,,,34.993615272538044,839.8467665409129,0.13947854459267384,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1984-09-02,1984-09-13,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1984,9,2,1984.09,1983,12,338,49,0.0216767988824146,0.0,0.0,0.86,4,Mod_Dry,34,6,4,3,44,91.0,0.36271038185340215,159.88887595387268,159.88887595387268,,1,159.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.88887595387268,964.7035555038157,990.0,0.10939393498427476,0.005988887595387269,989.8846171774203,0.18094736400835928,,,,25.000114309596388,,,,,0.6395555038154908,,,,0.92,,,,0.97,,,,34.993615272538044,,,,34.993615272538044,839.8467665409129,0.13947854459267384,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1984-09-03,1984-09-14,261.1822,0.9457118828819148,247.00311013724087,0.879,1984,9,3,1984.09,1983,12,339,49,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.86,4,Mod_Dry,34,6,4,3,44,91.0,0.36841641366150496,156.00311013724087,156.00311013724087,,1,156.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,200.00311013724087,964.6820186608237,990.0,0.1080692420922412,0.005600311013724087,989.886330446894,0.17224394124654954,,,,25.032067844824,,,,,0.6240124405489634,,,,0.92,,,,0.97,,,,34.186808000852785,,,,34.186808000852785,820.4833920204669,0.1384063867935014,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1984-09-04,1984-09-15,261.1822,0.9457118828819148,247.00311013724087,0.879,1984,9,4,1984.09,1983,12,340,49,0.02134106871585761,0.0,0.0,0.86,4,Mod_Dry,34,6,4,3,44,91.0,0.36841641366150496,156.00311013724087,156.00311013724087,,1,156.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,200.00311013724087,964.6820186608237,990.0,0.1080692420922412,0.005600311013724087,989.886330446894,0.17224394124654954,,,,25.032067844824,,,,,0.6240124405489634,,,,0.92,,,,0.97,,,,34.186808000852785,,,,34.186808000852785,820.4833920204669,0.1384063867935014,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1984-09-05,1984-09-16,257.7185,0.9485644394976528,244.4626045006759,0.884,1984,9,5,1984.09,1983,12,341,49,0.0211215690288584,2.5405056365649727,0.010392205555340669,0.86,4,Mod_Dry,34,6,4,3,44,91.0,0.3722450727622367,153.4626045006759,153.4626045006759,,1,153.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.4626045006759,964.666775627004,990.0,0.1072031606252304,0.005346260450067589,989.8874505789247,0.16666826985670374,,,,25.054006682063907,,,,,0.6138504180027036,,,,0.92,,,,0.97,,,,33.659551315069145,,,,33.659551315069145,807.8292315616598,0.13768793547716654,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1984-09-06,1984-09-17,257.7185,0.9485644394976528,244.4626045006759,0.884,1984,9,6,1984.09,1983,12,342,49,0.0211215690288584,0.0,0.0,0.86,4,Mod_Dry,34,6,4,3,44,91.0,0.3722450727622367,153.4626045006759,153.4626045006759,,1,153.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.4626045006759,964.666775627004,990.0,0.1072031606252304,0.005346260450067589,989.8874505789247,0.16666826985670374,,,,25.054006682063907,,,,,0.6138504180027036,,,,0.92,,,,0.97,,,,33.659551315069145,,,,33.659551315069145,807.8292315616598,0.13768793547716654,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1984-09-07,1984-09-18,254.284,0.9488110870725679,241.2674784651609,0.889,1984,9,7,1984.09,1983,12,343,49,0.020845510139389904,3.1951260355149884,0.013243086286809126,0.86,4,Mod_Dry,34,6,4,3,44,91.0,0.37717474638066656,150.2674784651609,150.2674784651609,,1,150.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.2674784651609,964.647604870791,990.0,0.10611391311312304,0.00502674784651609,989.8888593390403,0.1597845459622632,,,,25.081469922287017,,,,,0.6010699138606437,,,,0.92,,,,0.97,,,,32.99487998399003,,,,32.99487998399003,791.8771196157608,0.1367564339540876,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1984-09-08,1984-09-19,254.284,0.9488110870725679,241.2674784651609,0.889,1984,9,8,1984.09,1983,12,344,50,0.020845510139389904,0.0,0.0,0.86,4,Mod_Dry,34,6,4,3,44,91.0,0.37717474638066656,150.2674784651609,150.2674784651609,,1,150.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.2674784651609,964.647604870791,990.0,0.10611391311312304,0.00502674784651609,989.8888593390403,0.1597845459622632,,,,25.081469922287017,,,,,0.6010699138606437,,,,0.92,,,,0.97,,,,32.99487998399003,,,,32.99487998399003,791.8771196157608,0.1367564339540876,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1984-09-09,1984-09-20,254.284,0.9488110870725679,241.2674784651609,0.889,1984,9,9,1984.09,1983,12,345,50,0.020845510139389904,0.0,0.0,0.86,4,Mod_Dry,34,6,4,3,44,91.0,0.37717474638066656,150.2674784651609,150.2674784651609,,1,150.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.2674784651609,964.647604870791,990.0,0.10611391311312304,0.00502674784651609,989.8888593390403,0.1597845459622632,,,,25.081469922287017,,,,,0.6010699138606437,,,,0.92,,,,0.97,,,,32.99487998399003,,,,32.99487998399003,791.8771196157608,0.1367564339540876,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1984-09-10,1984-09-21,250.8784,0.9534127303453648,239.19066032867656,0.893,1984,9,10,1984.09,1983,12,346,50,0.020666073052397645,2.0768181364843485,0.008682689088405677,0.86,4,Mod_Dry,34,6,4,3,44,91.0,0.38044963743548815,148.19066032867656,148.19066032867656,,1,148.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004819066032867656,989.8897750270368,0.1553870161956337,,,,25.09924404886918,,,,,0.5927626413147062,,,,0.92,,,,0.97,,,,32.56192289728796,,,,32.56192289728796,781.4861495349111,0.13613375560962113,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1984-09-11,1984-09-22,247.5017,0.9653614473232645,238.92859932696842,0.897,1984,9,11,1984.09,1983,12,347,50,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3808669211485585,147.9285993269684,147.9285993269684,,1,147.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.92859932696842,964.6335715959617,990.0,0.1053165679523756,0.0047928599326968425,989.8898905721151,0.15483642152286642,,,,25.10148255463026,,,,,0.5917143973078737,,,,0.92,,,,0.97,,,,32.507239190675215,,,,32.507239190675215,780.173740576205,0.13605419896255191,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1984-09-12,1984-09-23,240.8345,0.9738263713708579,234.53098723591492,0.907,1984,9,12,1984.09,1983,12,348,50,0.020263477297183047,4.397612091053532,0.018750665500034628,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3880084293870432,143.5309872359149,143.5309872359149,,1,143.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.53098723591492,964.6071859234157,990.0,0.1038173820122437,0.004353098723591489,989.8918295192641,0.14574081274022435,,,,25.138902783108374,,,,,0.5741239489436596,,,,0.91,,,,0.97,,,,31.244539233835344,,,,31.244539233835344,749.8689416120482,0.13322136917628902,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1984-09-13,1984-09-24,237.5439,0.9795616307386402,232.68889005601648,0.909,1984,9,13,1984.09,1983,12,349,50,0.020104320100839825,1.842097179898417,0.007916566963961875,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.39108012410086734,141.68889005601648,141.68889005601648,,1,141.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.004168889005601648,989.8926417166573,0.14201148048109452,,,,25.154496895839863,,,,,0.5667555602240659,,,,0.91,,,,0.97,,,,30.862675160084034,,,,30.862675160084034,740.7042038420168,0.1326349322163782,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1984-09-14,1984-09-25,237.5439,0.9795616307386402,232.68889005601648,0.909,1984,9,14,1984.09,1983,12,350,50,0.020104320100839825,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.39108012410086734,141.68889005601648,141.68889005601648,,1,141.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.004168889005601648,989.8926417166573,0.14201148048109452,,,,25.154496895839863,,,,,0.5667555602240659,,,,0.91,,,,0.97,,,,30.862675160084034,,,,30.862675160084034,740.7042038420168,0.1326349322163782,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1984-09-15,1984-09-26,237.5439,0.9795616307386402,232.68889005601648,0.909,1984,9,15,1984.09,1983,12,351,51,0.020104320100839825,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.39108012410086734,141.68889005601648,141.68889005601648,,1,141.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.004168889005601648,989.8926417166573,0.14201148048109452,,,,25.154496895839863,,,,,0.5667555602240659,,,,0.91,,,,0.97,,,,30.862675160084034,,,,30.862675160084034,740.7042038420168,0.1326349322163782,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1984-09-16,1984-09-27,234.2817,0.9804767920367059,229.70776964890598,0.913,1984,9,16,1984.09,1983,12,352,51,0.019846751297665482,2.981120407110496,0.012977882340100869,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3961555159370005,138.70776964890598,138.70776964890598,,1,138.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.70776964890598,964.5782466178937,990.0,0.10217310328939977,0.0038707769648905982,989.8939561197458,0.13607712938642189,,,,25.179632372465907,,,,,0.5548310785956241,,,,0.91,,,,0.97,,,,30.243517971318134,,,,30.243517971318134,725.8444313116353,0.13166084028217012,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1984-09-17,1984-09-28,234.2817,0.9804767920367059,229.70776964890598,0.913,1984,9,17,1984.09,1983,12,353,51,0.019846751297665482,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3961555159370005,138.70776964890598,138.70776964890598,,1,138.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.70776964890598,964.5782466178937,990.0,0.10217310328939977,0.0038707769648905982,989.8939561197458,0.13607712938642189,,,,25.179632372465907,,,,,0.5548310785956241,,,,0.91,,,,0.97,,,,30.243517971318134,,,,30.243517971318134,725.8444313116353,0.13166084028217012,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1984-09-18,1984-09-29,234.2817,0.9804767920367059,229.70776964890598,0.913,1984,9,18,1984.09,1983,12,354,51,0.019846751297665482,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3961555159370005,138.70776964890598,138.70776964890598,,1,138.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.70776964890598,964.5782466178937,990.0,0.10217310328939977,0.0038707769648905982,989.8939561197458,0.13607712938642189,,,,25.179632372465907,,,,,0.5548310785956241,,,,0.91,,,,0.97,,,,30.243517971318134,,,,30.243517971318134,725.8444313116353,0.13166084028217012,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1984-09-19,1984-09-30,231.0479,0.9868601095689756,228.0119559096817,0.918,1984,9,19,1984.09,1983,12,355,51,0.0197002329905965,1.6958137392242918,0.007437389554677668,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3991018788332583,137.0119559096817,137.0119559096817,,1,137.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.003701195590968169,989.8947038194397,0.13275704409516936,,,,25.19387503988645,,,,,0.5480478236387267,,,,0.91,,,,0.97,,,,29.89066457506197,,,,29.89066457506197,717.3759498014873,0.13109253177452687,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1984-09-20,1984-10-01,231.0479,0.9868601095689756,228.0119559096817,0.918,1984,9,20,1984.09,1983,12,356,51,0.0197002329905965,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3991018788332583,137.0119559096817,137.0119559096817,,1,137.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.003701195590968169,989.8947038194397,0.13275704409516936,,,,25.19387503988645,,,,,0.5480478236387267,,,,0.91,,,,0.97,,,,29.89066457506197,,,,29.89066457506197,717.3759498014873,0.13109253177452687,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1984-09-21,1984-10-02,231.0479,0.9868601095689756,228.0119559096817,0.918,1984,9,21,1984.09,1983,12,357,51,0.0197002329905965,0.0,0.0,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.3991018788332583,137.0119559096817,137.0119559096817,,1,137.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.003701195590968169,989.8947038194397,0.13275704409516936,,,,25.19387503988645,,,,,0.5480478236387267,,,,0.91,,,,0.97,,,,29.89066457506197,,,,29.89066457506197,717.3759498014873,0.13109253177452687,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1984-09-22,1984-10-03,227.8423,0.9800471878805762,223.29620539524257,0.921,1984,9,22,1984.09,1983,12,358,52,0.01929279214614896,4.715750514439122,0.0211188116971897,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802738,,,,28.907001183802738,693.7680284112657,0.1294558549825613,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1984-09-23,1984-10-04,227.8423,0.9800471878805762,223.29620539524257,0.921,1984,9,23,1984.09,1983,12,359,52,0.01929279214614896,0.0,0.0,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802738,,,,28.907001183802738,693.7680284112657,0.1294558549825613,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1984-09-24,1984-10-05,227.8423,0.9800471878805762,223.29620539524257,0.921,1984,9,24,1984.09,1983,12,360,52,0.01929279214614896,0.0,0.0,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802738,,,,28.907001183802738,693.7680284112657,0.1294558549825613,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1984-09-25,1984-10-06,227.8423,0.9800471878805762,223.29620539524257,0.921,1984,9,25,1984.09,1983,12,361,52,0.01929279214614896,0.0,0.0,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802738,,,,28.907001183802738,693.7680284112657,0.1294558549825613,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1984-09-26,1984-10-07,224.6649,0.9753132465400021,219.11865300258486,0.925,1984,9,26,1984.09,1983,12,362,52,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.4153001068280869,128.11865300258486,128.11865300258486,,1,128.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.11865300258486,964.5147119180156,990.0,0.0985631771599721,0.002811865300258487,989.8986249575398,0.1160067137311587,,,,25.2679063257931,,,,,0.5124746120103395,,,,0.91,,,,0.97,,,,28.032624274344425,,,,28.032624274344425,672.7829825842663,0.1279335368769985,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1984-09-27,1984-10-08,224.6649,0.9753132465400021,219.11865300258486,0.925,1984,9,27,1984.09,1983,12,363,52,0.018931851619423342,0.0,0.0,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.4153001068280869,128.11865300258486,128.11865300258486,,1,128.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.11865300258486,964.5147119180156,990.0,0.0985631771599721,0.002811865300258487,989.8986249575398,0.1160067137311587,,,,25.2679063257931,,,,,0.5124746120103395,,,,0.91,,,,0.97,,,,28.032624274344425,,,,28.032624274344425,672.7829825842663,0.1279335368769985,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1984-09-28,1984-10-09,221.5156,0.9794590217451584,216.96545287729182,0.93,1984,9,28,1984.09,1983,12,364,52,0.018745815128598013,2.153200125293097,0.009924161182060964,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.4194216120271759,125.96545287729181,125.96545287729181,,1,125.96545287729181,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,169.96545287729182,964.5017927172637,990.0,0.09782913166271312,0.0025965452877291825,989.8995743230496,0.11211818411748872,,,,25.28566342166841,,,,,0.5038618115091673,,,,0.91,,,,0.97,,,,27.58086859229508,,,,27.58086859229508,661.9408462150818,0.1271210150119792,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1984-09-29,1984-10-10,218.3943,0.9791058374345843,213.83113399243985,0.936,1984,9,29,1984.09,1983,12,365,53,0.0184750099769468,3.1343188848519787,0.014657916395667598,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.4255694589508063,122.83113399243985,122.83113399243985,,1,122.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.83113399243985,964.4829868039546,990.0,0.09676061386105902,0.0022831133992439845,989.9009562727396,0.10657416313731004,,,,25.311395305647718,,,,,0.4913245359697594,,,,0.91,,,,0.97,,,,26.921960446354753,,,,26.921960446354753,646.127050712514,0.1259029026489033,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1984-09-30,1984-10-11,218.3943,0.9791058374345843,213.83113399243985,0.936,1984,9,30,1984.09,1983,12,366,53,0.0184750099769468,0.0,0.0,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.4255694589508063,122.83113399243985,122.83113399243985,,1,122.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.83113399243985,964.4829868039546,990.0,0.09676061386105902,0.0022831133992439845,989.9009562727396,0.10657416313731004,,,,25.311395305647718,,,,,0.4913245359697594,,,,0.91,,,,0.97,,,,26.921960446354753,,,,26.921960446354753,646.127050712514,0.1259029026489033,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
