Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1984-10-01,1984-10-12,218.3943,0.9791058374345843,213.83113399243985,0.936,1984,10,1,1984.1,1984,1,1,1,0.0184750099769468,0.0,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3413908846528447,140.83113399243985,140.83113399243985,,1,140.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.83113399243985,964.4829868039546,990.0,0.10085152295196813,0.004083113399243984,989.8950653636487,0.14029120731987946,,,,25.271787352374243,,,,,0.5633245359697594,,,,0.91,,,,0.97,,,,30.818874111729034,,,,30.818874111729034,739.6529786814967,0.14412716023298394,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1984-10-02,1984-10-13,218.3943,0.9791058374345843,213.83113399243985,0.936,1984,10,2,1984.1,1984,1,2,1,0.0184750099769468,0.0,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3413908846528447,140.83113399243985,140.83113399243985,,1,140.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.83113399243985,964.4829868039546,990.0,0.10085152295196813,0.004083113399243984,989.8950653636487,0.14029120731987946,,,,25.271787352374243,,,,,0.5633245359697594,,,,0.91,,,,0.97,,,,30.818874111729034,,,,30.818874111729034,739.6529786814967,0.14412716023298394,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1984-10-03,1984-10-14,215.3008,0.9723750630754698,209.35312898019922,0.9420000000000001,1984,10,3,1984.1,1984,1,3,1,0.01808811034388921,4.478005012240686,0.02138972096597716,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.348693140415897,136.35312898019922,136.35312898019922,,1,136.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.35312898019922,964.4561187738813,990.0,0.09932493033415883,0.003635312898019922,989.8970397567678,0.13147807464558894,,,,25.30944290824102,,,,,0.5454125159207969,,,,0.91,,,,0.97,,,,29.88338763174687,,,,29.88338763174687,717.2013031619248,0.14274153807643,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1984-10-04,1984-10-15,215.3008,0.9723750630754698,209.35312898019922,0.9420000000000001,1984,10,4,1984.1,1984,1,4,1,0.01808811034388921,0.0,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.348693140415897,136.35312898019922,136.35312898019922,,1,136.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.35312898019922,964.4561187738813,990.0,0.09932493033415883,0.003635312898019922,989.8970397567678,0.13147807464558894,,,,25.30944290824102,,,,,0.5454125159207969,,,,0.91,,,,0.97,,,,29.88338763174687,,,,29.88338763174687,717.2013031619248,0.14274153807643,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1984-10-05,1984-10-16,215.3008,0.9723750630754698,209.35312898019922,0.9420000000000001,1984,10,5,1984.1,1984,1,5,1,0.01808811034388921,0.0,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.348693140415897,136.35312898019922,136.35312898019922,,1,136.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.35312898019922,964.4561187738813,990.0,0.09932493033415883,0.003635312898019922,989.8970397567678,0.13147807464558894,,,,25.30944290824102,,,,,0.5454125159207969,,,,0.91,,,,0.97,,,,29.88338763174687,,,,29.88338763174687,717.2013031619248,0.14274153807643,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1984-10-06,1984-10-17,212.2351,0.9868326972259313,209.44053617901523,0.938,1984,10,6,1984.1,1984,1,6,1,0.018095662325866915,0.08740719881606651,0.0004173365882780061,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.34854761801032,136.44053617901523,136.44053617901523,,1,136.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.44053617901523,964.456643217074,990.0,0.0993547282428461,0.0036440536179015224,989.8970012181392,0.13164740612332135,,,,25.308710594941868,,,,,0.5457621447160609,,,,0.91,,,,0.97,,,,29.901678732772513,,,,29.901678732772513,717.6402895865402,0.14276929995640686,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1984-10-07,1984-10-18,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1984,10,7,1984.1,1984,1,7,1,0.018044101848242605,0.5967647873184205,0.002857469884505957,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3495435823321008,135.8437713916968,135.8437713916968,,1,135.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.8437713916968,964.4530626283503,990.0,0.09915128570171483,0.003584377139169681,989.8972643371593,0.13049344453713466,,,,25.313708264271785,,,,,0.5433750855667873,,,,0.91,,,,0.97,,,,29.77677332330737,,,,29.77677332330737,714.6425597593768,0.14257917832492864,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1984-10-08,1984-10-19,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1984,10,8,1984.1,1984,1,8,2,0.018044101848242605,0.0,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3495435823321008,135.8437713916968,135.8437713916968,,1,135.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.8437713916968,964.4530626283503,990.0,0.09915128570171483,0.003584377139169681,989.8972643371593,0.13049344453713466,,,,25.313708264271785,,,,,0.5433750855667873,,,,0.91,,,,0.97,,,,29.77677332330737,,,,29.77677332330737,714.6425597593768,0.14257917832492864,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1984-10-09,1984-10-20,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1984,10,9,1984.1,1984,1,9,2,0.017892231465008304,1.757759065211815,0.008488062740039581,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1984-10-10,1984-10-21,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1984,10,10,1984.1,1984,1,10,2,0.017892231465008304,0.0,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1984-10-11,1984-10-22,203.2033,0.9987999936834916,202.95945475646462,0.956,1984,10,11,1984.1,1984,1,11,2,0.017535696890958543,4.126557570020367,0.02033193070493765,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3596777498618838,129.95945475646462,129.95945475646462,,1,129.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.95945475646462,964.4177567285388,990.0,0.09714526866697656,0.0029959454756464626,989.8998587858574,0.11938268582467387,,,,25.362719371494013,,,,,0.5198378190258585,,,,0.91,,,,0.97,,,,28.54209392726685,,,,28.54209392726685,685.0102542544046,0.14062953589186136,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1984-10-12,1984-10-23,203.2033,0.9987999936834916,202.95945475646462,0.956,1984,10,12,1984.1,1984,1,12,2,0.017535696890958543,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3596777498618838,129.95945475646462,129.95945475646462,,1,129.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.95945475646462,964.4177567285388,990.0,0.09714526866697656,0.0029959454756464626,989.8998587858574,0.11938268582467387,,,,25.362719371494013,,,,,0.5198378190258585,,,,0.91,,,,0.97,,,,28.54209392726685,,,,28.54209392726685,685.0102542544046,0.14062953589186136,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1984-10-13,1984-10-24,200.2476,1.0105948160925071,202.36918649496602,0.958,1984,10,13,1984.1,1984,1,13,2,0.017484697713165062,0.5902682614986077,0.00291678921935722,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.367608950809924,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1984-10-14,1984-10-25,200.2476,1.0105948160925071,202.36918649496602,0.958,1984,10,14,1984.1,1984,1,14,2,0.017484697713165062,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.367608950809924,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1984-10-15,1984-10-26,200.2476,1.0105948160925071,202.36918649496602,0.958,1984,10,15,1984.1,1984,1,15,3,0.017484697713165062,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.367608950809924,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1984-10-16,1984-10-27,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1984,10,16,1984.1,1984,1,16,3,0.017892231465008304,4.716825831518975,0.022777133899717875,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1984-10-17,1984-10-28,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1984,10,17,1984.1,1984,1,17,3,0.017892231465008304,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1984-10-18,1984-10-29,212.2351,0.9868326972259313,209.44053617901523,0.938,1984,10,18,1984.1,1984,1,18,3,0.018095662325866915,2.3545238525302348,0.011241968223943771,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.34854761801032,136.44053617901523,136.44053617901523,,1,136.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.44053617901523,964.456643217074,990.0,0.0993547282428461,0.0036440536179015224,989.8970012181392,0.13164740612332135,,,,25.308710594941868,,,,,0.5457621447160609,,,,0.91,,,,0.97,,,,29.901678732772513,,,,29.901678732772513,717.6402895865402,0.14276929995640686,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1984-10-19,1984-10-30,212.2351,0.9868326972259313,209.44053617901523,0.938,1984,10,19,1984.1,1984,1,19,3,0.018095662325866915,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.34854761801032,136.44053617901523,136.44053617901523,,1,136.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.44053617901523,964.456643217074,990.0,0.0993547282428461,0.0036440536179015224,989.8970012181392,0.13164740612332135,,,,25.308710594941868,,,,,0.5457621447160609,,,,0.91,,,,0.97,,,,29.901678732772513,,,,29.901678732772513,717.6402895865402,0.14276929995640686,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1984-10-20,1984-10-31,212.2351,0.9868326972259313,209.44053617901523,0.938,1984,10,20,1984.1,1984,1,20,3,0.018095662325866915,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.34854761801032,136.44053617901523,136.44053617901523,,1,136.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.44053617901523,964.456643217074,990.0,0.0993547282428461,0.0036440536179015224,989.8970012181392,0.13164740612332135,,,,25.308710594941868,,,,,0.5457621447160609,,,,0.91,,,,0.97,,,,29.901678732772513,,,,29.901678732772513,717.6402895865402,0.14276929995640686,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1984-10-21,1984-11-01,212.2351,0.9868326972259313,209.44053617901523,0.938,1984,10,21,1984.1,1984,1,21,3,0.018095662325866915,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.46313861571234294,112.44053617901524,112.44053617901524,,1,112.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.44053617901525,964.456643217074,990.0,0.09355927369739156,0.0012440536179015227,989.9051966726848,0.08918168305244037,,,,25.359371772558195,,,,,0.4497621447160609,,,,0.9,,,,0.96,,,,24.16819121375019,,,,24.16819121375019,580.0365891300045,0.11539404765987085,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1984-10-22,1984-11-02,212.2351,0.9868326972259313,209.44053617901523,0.938,1984,10,22,1984.1,1984,1,22,4,0.018095662325866915,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.46313861571234294,112.44053617901524,112.44053617901524,,1,112.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.44053617901525,964.456643217074,990.0,0.09355927369739156,0.0012440536179015227,989.9051966726848,0.08918168305244037,,,,25.359371772558195,,,,,0.4497621447160609,,,,0.9,,,,0.96,,,,24.16819121375019,,,,24.16819121375019,580.0365891300045,0.11539404765987085,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1984-10-23,1984-11-03,218.3943,0.9791058374345843,213.83113399243985,0.936,1984,10,23,1984.1,1984,1,23,4,0.0184750099769468,4.39059781342462,0.02053301468054625,0.58,3,Normal,37,5,3,2,50,97.0,0.4536289837167936,116.83113399243985,116.83113399243985,,1,116.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.83113399243985,964.4829868039546,990.0,0.09505606840651358,0.0016831133992439846,989.9032608181943,0.09634602840978694,,,,25.323927985829783,,,,,0.4673245359697594,,,,0.9,,,,0.97,,,,25.33803390902034,,,,25.33803390902034,608.112813816488,0.1184955316652634,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1984-10-24,1984-11-04,231.0479,0.9868601095689756,228.0119559096817,0.918,1984,10,24,1984.1,1984,1,24,4,0.0197002329905965,14.180821917241845,0.06219332605023153,0.58,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1984-10-25,1984-11-05,237.5439,0.9795616307386402,232.68889005601648,0.909,1984,10,25,1984.1,1984,1,25,4,0.020104320100839825,4.676934146334787,0.02009951633362849,0.58,3,Normal,37,5,3,2,50,97.0,0.4168656267888366,135.68889005601648,135.68889005601648,,1,135.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.68889005601648,964.596133340336,990.0,0.10148484888273288,0.0035688890056016476,989.8949462621117,0.13019476838277572,,,,25.16861815339283,,,,,0.5427555602240659,,,,0.91,,,,0.97,,,,29.572347152768607,,,,29.572347152768607,709.7363316664466,0.12708963949954594,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1984-10-26,1984-11-06,237.5439,0.9795616307386402,232.68889005601648,0.909,1984,10,26,1984.1,1984,1,26,4,0.020104320100839825,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.4168656267888366,135.68889005601648,135.68889005601648,,1,135.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.68889005601648,964.596133340336,990.0,0.10148484888273288,0.0035688890056016476,989.8949462621117,0.13019476838277572,,,,25.16861815339283,,,,,0.5427555602240659,,,,0.91,,,,0.97,,,,29.572347152768607,,,,29.572347152768607,709.7363316664466,0.12708963949954594,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1984-10-27,1984-11-07,240.8345,0.9738263713708579,234.53098723591492,0.907,1984,10,27,1984.1,1984,1,27,4,0.020263477297183047,1.842097179898417,0.007854387181875673,0.58,3,Normal,37,5,3,2,50,97.0,0.4135914027532218,137.5309872359149,137.5309872359149,,1,137.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.53098723591492,964.6071859234157,990.0,0.10211283655769826,0.00375309872359149,989.8941340647187,0.1337689223754709,,,,25.153179218927768,,,,,0.5501239489436596,,,,0.91,,,,0.97,,,,29.95543148653548,,,,29.95543148653548,718.9303556768515,0.1277248343154045,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1984-10-28,1984-11-08,237.5439,0.9795616307386402,232.68889005601648,0.909,1984,10,28,1984.1,1984,1,28,4,0.020104320100839825,1.842097179898417,0.007916566963961875,0.58,3,Normal,37,5,3,2,50,97.0,0.4168656267888366,135.68889005601648,135.68889005601648,,1,135.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.68889005601648,964.596133340336,990.0,0.10148484888273288,0.0035688890056016476,989.8949462621117,0.13019476838277572,,,,25.16861815339283,,,,,0.5427555602240659,,,,0.91,,,,0.97,,,,29.572347152768607,,,,29.572347152768607,709.7363316664466,0.12708963949954594,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1984-10-29,1984-11-09,237.5439,0.9795616307386402,232.68889005601648,0.909,1984,10,29,1984.1,1984,1,29,5,0.020104320100839825,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.4168656267888366,135.68889005601648,135.68889005601648,,1,135.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.68889005601648,964.596133340336,990.0,0.10148484888273288,0.0035688890056016476,989.8949462621117,0.13019476838277572,,,,25.16861815339283,,,,,0.5427555602240659,,,,0.91,,,,0.97,,,,29.572347152768607,,,,29.572347152768607,709.7363316664466,0.12708963949954594,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1984-10-30,1984-11-10,237.5439,0.9795616307386402,232.68889005601648,0.909,1984,10,30,1984.1,1984,1,30,5,0.020104320100839825,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.4168656267888366,135.68889005601648,135.68889005601648,,1,135.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.68889005601648,964.596133340336,990.0,0.10148484888273288,0.0035688890056016476,989.8949462621117,0.13019476838277572,,,,25.16861815339283,,,,,0.5427555602240659,,,,0.91,,,,0.97,,,,29.572347152768607,,,,29.572347152768607,709.7363316664466,0.12708963949954594,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1984-10-31,1984-11-11,234.2817,0.9804767920367059,229.70776964890598,0.913,1984,10,31,1984.1,1984,1,31,5,0.019846751297665482,2.981120407110496,0.012977882340100869,0.58,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119803,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1984-11-01,1984-11-12,234.2817,0.9804767920367059,229.70776964890598,0.913,1984,11,1,1984.11,1984,2,32,5,0.019846751297665482,0.0,0.0,0.47,3,Normal,36,5,3,2,47,93.0,0.4048622305729785,136.70776964890598,136.70776964890598,,1,136.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.70776964890598,964.5782466178937,990.0,0.10149128510758157,0.0036707769648905977,989.8948379379276,0.1321657752146806,,,,25.184425544819355,,,,,0.546831078595624,,,,0.91,,,,0.97,,,,29.8131167629708,,,,29.8131167629708,715.5148023112993,0.12978715003213995,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1984-11-02,1984-11-13,234.2817,0.9804767920367059,229.70776964890598,0.913,1984,11,2,1984.11,1984,2,33,5,0.019846751297665482,0.0,0.0,0.47,3,Normal,36,5,3,2,47,93.0,0.4048622305729785,136.70776964890598,136.70776964890598,,1,136.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.70776964890598,964.5782466178937,990.0,0.10149128510758157,0.0036707769648905977,989.8948379379276,0.1321657752146806,,,,25.184425544819355,,,,,0.546831078595624,,,,0.91,,,,0.97,,,,29.8131167629708,,,,29.8131167629708,715.5148023112993,0.12978715003213995,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1984-11-03,1984-11-14,234.2817,0.9804767920367059,229.70776964890598,0.913,1984,11,3,1984.11,1984,2,34,5,0.019846751297665482,0.0,0.0,0.47,3,Normal,36,5,3,2,47,93.0,0.4048622305729785,136.70776964890598,136.70776964890598,,1,136.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.70776964890598,964.5782466178937,990.0,0.10149128510758157,0.0036707769648905977,989.8948379379276,0.1321657752146806,,,,25.184425544819355,,,,,0.546831078595624,,,,0.91,,,,0.97,,,,29.8131167629708,,,,29.8131167629708,715.5148023112993,0.12978715003213995,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1984-11-04,1984-11-15,234.2817,0.9804767920367059,229.70776964890598,0.913,1984,11,4,1984.11,1984,2,35,5,0.019846751297665482,0.0,0.0,0.47,3,Normal,36,5,3,2,47,93.0,0.4048622305729785,136.70776964890598,136.70776964890598,,1,136.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.70776964890598,964.5782466178937,990.0,0.10149128510758157,0.0036707769648905977,989.8948379379276,0.1321657752146806,,,,25.184425544819355,,,,,0.546831078595624,,,,0.91,,,,0.97,,,,29.8131167629708,,,,29.8131167629708,715.5148023112993,0.12978715003213995,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1984-11-05,1984-11-16,234.2817,0.9804767920367059,229.70776964890598,0.913,1984,11,5,1984.11,1984,2,36,6,0.019846751297665482,0.0,0.0,0.47,3,Normal,36,5,3,2,47,93.0,0.4048622305729785,136.70776964890598,136.70776964890598,,1,136.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.70776964890598,964.5782466178937,990.0,0.10149128510758157,0.0036707769648905977,989.8948379379276,0.1321657752146806,,,,25.184425544819355,,,,,0.546831078595624,,,,0.91,,,,0.97,,,,29.8131167629708,,,,29.8131167629708,715.5148023112993,0.12978715003213995,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1984-11-06,1984-11-17,237.5439,0.9795616307386402,232.68889005601648,0.909,1984,11,6,1984.11,1984,2,37,6,0.020104320100839825,2.981120407110496,0.012811614711784623,0.47,3,Normal,36,5,3,2,47,93.0,0.3996752916635238,139.68889005601648,139.68889005601648,,1,139.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.68889005601648,964.596133340336,990.0,0.10250757615546016,0.0039688890056016465,989.893523534839,0.13801641644832155,,,,25.159373778054572,,,,,0.5587555602240659,,,,0.91,,,,0.97,,,,30.432934251074037,,,,30.432934251074037,730.3904220257768,0.13078808465564365,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1984-11-07,1984-11-18,240.8345,0.9738263713708579,234.53098723591492,0.907,1984,11,7,1984.11,1984,2,38,6,0.020263477297183047,1.842097179898417,0.007854387181875673,0.47,3,Normal,36,5,3,2,47,93.0,0.3965360871757694,141.5309872359149,141.5309872359149,,1,141.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.53098723591492,964.6071859234157,990.0,0.10313556383042552,0.00415309872359149,989.892711337446,0.14169402261863984,,,,25.14383139141189,,,,,0.5661239489436596,,,,0.91,,,,0.97,,,,30.815209578272015,,,,30.815209578272015,739.5650298785283,0.1313907809856911,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1984-11-08,1984-11-19,244.1538,0.9655249064182304,235.7365748966553,0.905,1984,11,8,1984.11,1984,2,39,6,0.020367640071071016,1.2055876607404061,0.0051141307252339785,0.47,3,Normal,36,5,3,2,47,93.0,0.3945081497886797,142.7365748966553,142.7365748966553,,1,142.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.7365748966553,964.6144194493801,990.0,0.10354655962385977,0.00427365748966553,989.8921797828864,0.14412667944606355,,,,25.133633654060468,,,,,0.5709462995866212,,,,0.91,,,,0.97,,,,31.06509497684329,,,,31.06509497684329,745.562279444239,0.13177885099273176,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1984-11-09,1984-11-20,240.8345,0.9738263713708579,234.53098723591492,0.907,1984,11,9,1984.11,1984,2,40,6,0.020263477297183047,1.2055876607404061,0.0051404195025525744,0.47,3,Normal,36,5,3,2,47,93.0,0.3965360871757694,141.5309872359149,141.5309872359149,,1,141.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.53098723591492,964.6071859234157,990.0,0.10313556383042552,0.00415309872359149,989.892711337446,0.14169402261863984,,,,25.14383139141189,,,,,0.5661239489436596,,,,0.91,,,,0.97,,,,30.815209578272015,,,,30.815209578272015,739.5650298785283,0.1313907809856911,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1984-11-10,1984-11-21,244.1538,0.9655249064182304,235.7365748966553,0.905,1984,11,10,1984.11,1984,2,41,6,0.020367640071071016,1.2055876607404061,0.0051141307252339785,0.47,3,Normal,36,5,3,2,47,93.0,0.3945081497886797,142.7365748966553,142.7365748966553,,1,142.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.7365748966553,964.6144194493801,990.0,0.10354655962385977,0.00427365748966553,989.8921797828864,0.14412667944606355,,,,25.133633654060468,,,,,0.5709462995866212,,,,0.91,,,,0.97,,,,31.06509497684329,,,,31.06509497684329,745.562279444239,0.13177885099273176,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1984-11-11,1984-11-22,244.1538,0.9655249064182304,235.7365748966553,0.905,1984,11,11,1984.11,1984,2,42,6,0.020367640071071016,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.3945081497886797,142.7365748966553,142.7365748966553,,1,142.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.7365748966553,964.6144194493801,990.0,0.10354655962385977,0.00427365748966553,989.8921797828864,0.14412667944606355,,,,25.133633654060468,,,,,0.5709462995866212,,,,0.91,,,,0.97,,,,31.06509497684329,,,,31.06509497684329,745.562279444239,0.13177885099273176,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1984-11-12,1984-11-23,244.1538,0.9655249064182304,235.7365748966553,0.905,1984,11,12,1984.11,1984,2,43,7,0.020367640071071016,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.3945081497886797,142.7365748966553,142.7365748966553,,1,142.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.7365748966553,964.6144194493801,990.0,0.10354655962385977,0.00427365748966553,989.8921797828864,0.14412667944606355,,,,25.133633654060468,,,,,0.5709462995866212,,,,0.91,,,,0.97,,,,31.06509497684329,,,,31.06509497684329,745.562279444239,0.13177885099273176,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1984-11-13,1984-11-24,250.8784,0.9534127303453648,239.19066032867656,0.893,1984,11,13,1984.11,1984,2,44,7,0.020666073052397645,3.45408543202126,0.014440720332787796,0.56,3,Normal,36,5,3,2,47,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.19066032867656,964.6351439619721,990.0,0.10472408874841246,0.004619066032867656,989.8906568452188,0.15120938245360446,,,,25.104303500793037,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.77971063237005,,,,31.77971063237005,762.7130551768813,0.13286350975703204,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1984-11-14,1984-11-25,261.1822,0.9457118828819148,247.00311013724087,0.879,1984,11,14,1984.11,1984,2,45,7,0.02134106871585761,7.81244980856431,0.0316289531910085,0.56,3,Normal,36,5,3,2,47,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.00311013724087,964.6820186608237,990.0,0.10738742391042302,0.005400311013724087,989.8872122650757,0.16784693391389582,,,,25.03734667033848,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.75564130236094,,,,33.75564130236094,810.1353912566626,0.13666079460945044,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1984-11-15,1984-11-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1984,11,15,1984.11,1984,2,46,7,0.022175934130641856,9.662794152595438,0.03764736176911082,0.56,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1984-11-16,1984-11-27,275.3297,0.9482284887768966,261.0754653463963,0.856,1984,11,16,1984.11,1984,2,47,7,0.02255692020592864,4.409561056559994,0.01688998639036941,0.56,3,Normal,36,5,3,2,47,93.0,0.3562188422286526,168.0754653463963,168.0754653463963,,1,168.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.0754653463963,964.7443018613857,990.0,0.112184817731726,0.0068075465346396314,989.8810076357337,0.1999776614594926,,,,24.936728112888513,,,,,0.6723018613855852,,,,0.92,,,,0.97,,,,36.692082515360994,,,,36.692082515360994,880.609980368664,0.14054205540408687,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1984-11-17,1984-11-28,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1984,11,17,1984.11,1984,2,48,7,0.024409522981951613,21.442161759525163,0.07589672184060244,0.56,3,Normal,36,5,3,2,47,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,233.51762710592143,964.8300705084237,990.0,0.1194946456042914,0.008951762710592146,989.8715535916851,0.2542812978860686,,,,24.78720178537541,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57198888784176,,,,41.57198888784176,997.727733308202,0.14714830120053213,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1984-11-18,1984-11-29,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1984,11,18,1984.11,1984,2,49,7,0.024409522981951613,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,233.51762710592143,964.8300705084237,990.0,0.1194946456042914,0.008951762710592146,989.8715535916851,0.2542812978860686,,,,24.78720178537541,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57198888784176,,,,41.57198888784176,997.727733308202,0.14714830120053213,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1984-11-19,1984-11-30,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1984,11,19,1984.11,1984,2,50,8,0.024409522981951613,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,233.51762710592143,964.8300705084237,990.0,0.1194946456042914,0.008951762710592146,989.8715535916851,0.2542812978860686,,,,24.78720178537541,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57198888784176,,,,41.57198888784176,997.727733308202,0.14714830120053213,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1984-11-20,1984-12-01,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1984,11,20,1984.11,1984,2,51,8,0.024409522981951613,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,233.51762710592143,964.8300705084237,990.0,0.1194946456042914,0.008951762710592146,989.8715535916851,0.2542812978860686,,,,24.78720178537541,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57198888784176,,,,41.57198888784176,997.727733308202,0.14714830120053213,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1984-11-21,1984-12-02,308.9022,0.9257032622046036,285.9517742421789,0.804,1984,11,21,1984.11,1984,2,52,8,0.02470623329452426,3.4341471362574225,0.012009532535192342,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.3706918772611855,179.95177424217889,179.95177424217889,,1,179.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.95177424217889,964.8438070969687,990.0,0.11827901394619733,0.007995177424217889,989.8737258086296,0.2292576466860459,,,,24.80066106497486,,,,,0.7198070969687156,,,,0.93,,,,0.97,,,,39.495087498775746,,,,39.495087498775746,947.882099970618,0.1381180012029808,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1984-11-22,1984-12-03,308.9022,0.9257032622046036,285.9517742421789,0.804,1984,11,22,1984.11,1984,2,53,8,0.02470623329452426,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.3706918772611855,179.95177424217889,179.95177424217889,,1,179.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.95177424217889,964.8438070969687,990.0,0.11827901394619733,0.007995177424217889,989.8737258086296,0.2292576466860459,,,,24.80066106497486,,,,,0.7198070969687156,,,,0.93,,,,0.97,,,,39.495087498775746,,,,39.495087498775746,947.882099970618,0.1381180012029808,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1984-11-23,1984-12-04,308.9022,0.9257032622046036,285.9517742421789,0.804,1984,11,23,1984.11,1984,2,54,8,0.02470623329452426,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.3706918772611855,179.95177424217889,179.95177424217889,,1,179.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.95177424217889,964.8438070969687,990.0,0.11827901394619733,0.007995177424217889,989.8737258086296,0.2292576466860459,,,,24.80066106497486,,,,,0.7198070969687156,,,,0.93,,,,0.97,,,,39.495087498775746,,,,39.495087498775746,947.882099970618,0.1381180012029808,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1984-11-24,1984-12-05,316.6956,0.9272088489413712,293.6429627407972,0.794,1984,11,24,1984.11,1984,2,55,8,0.025370751980804858,7.691188498618146,0.02619231336869214,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.3609825994487316,187.64296274079715,187.64296274079715,,1,187.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,237.64296274079715,964.8745718509633,990.0,0.12087773670358574,0.008764296274079715,989.8703579670224,0.2492760802429423,,,,24.74651003581615,,,,,0.7505718509631886,,,,0.93,,,,0.97,,,,41.093197116570636,,,,41.093197116570636,986.2367307976953,0.13994272749810174,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1984-11-25,1984-12-06,316.6956,0.9272088489413712,293.6429627407972,0.794,1984,11,25,1984.11,1984,2,56,8,0.025370751980804858,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.3609825994487316,187.64296274079715,187.64296274079715,,1,187.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,237.64296274079715,964.8745718509633,990.0,0.12087773670358574,0.008764296274079715,989.8703579670224,0.2492760802429423,,,,24.74651003581615,,,,,0.7505718509631886,,,,0.93,,,,0.97,,,,41.093197116570636,,,,41.093197116570636,986.2367307976953,0.13994272749810174,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1984-11-26,1984-12-07,316.6956,0.9272088489413712,293.6429627407972,0.794,1984,11,26,1984.11,1984,2,57,9,0.025370751980804858,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.3609825994487316,187.64296274079715,187.64296274079715,,1,187.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,237.64296274079715,964.8745718509633,990.0,0.12087773670358574,0.008764296274079715,989.8703579670224,0.2492760802429423,,,,24.74651003581615,,,,,0.7505718509631886,,,,0.93,,,,0.97,,,,41.093197116570636,,,,41.093197116570636,986.2367307976953,0.13994272749810174,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1984-11-27,1984-12-08,320.6383,0.9296005790427396,298.0655493432797,0.787,1984,11,27,1984.11,1984,2,58,9,0.02575286346325937,4.422586602482681,0.01483763089101325,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.35562647288003296,192.06554934327968,192.06554934327968,,1,192.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.06554934327968,964.892262197373,990.0,0.1223464924018272,0.009206554934327971,989.868446952664,0.2611631693450228,,,,24.715021585945863,,,,,0.7682621973731188,,,,0.93,,,,0.97,,,,42.00820813695605,,,,42.00820813695605,1008.1969952869451,0.14093614048826394,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1984-11-28,1984-12-09,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1984,11,28,1984.11,1984,2,59,9,0.02608203138713373,3.809813933730993,0.012620486456309398,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.35113829379554545,195.87536327701068,195.87536327701068,,1,195.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,245.87536327701068,964.909376816385,990.0,0.12361174426173785,0.009587536327701072,989.8668007194104,0.27162341431763065,,,,24.685800488707894,,,,,0.7835014531080429,,,,0.93,,,,0.97,,,,42.79083092509352,,,,42.79083092509352,1026.9799422022445,0.14174999397293395,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1984-11-29,1984-12-10,328.6161,0.9297054095741052,305.5161658431452,0.779,1984,11,29,1984.11,1984,2,60,9,0.02639659672884774,3.6408025661344814,0.011916890080388426,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.3469538173453688,199.5161658431452,199.5161658431452,,1,199.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,249.5161658431452,964.9275808292157,990.0,0.12482086688517735,0.00995161658431452,989.8652275165304,0.28181004688956923,,,,24.65583664042521,,,,,0.7980646633725808,,,,0.93,,,,0.97,,,,43.5332934545914,,,,43.5332934545914,1044.7990429101935,0.1424909655253457,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1984-11-30,1984-12-11,328.6161,0.9297054095741052,305.5161658431452,0.779,1984,11,30,1984.11,1984,2,61,9,0.02639659672884774,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.3469538173453688,199.5161658431452,199.5161658431452,,1,199.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,249.5161658431452,964.9275808292157,990.0,0.12482086688517735,0.00995161658431452,989.8652275165304,0.28181004688956923,,,,24.65583664042521,,,,,0.7980646633725808,,,,0.93,,,,0.97,,,,43.5332934545914,,,,43.5332934545914,1044.7990429101935,0.1424909655253457,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1984-12-01,1984-12-12,328.6161,0.9297054095741052,305.5161658431452,0.779,1984,12,1,1984.12,1984,3,62,9,0.02639659672884774,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.3404075189048901,201.5161658431452,201.5161658431452,,1,201.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,248.5161658431452,964.9275808292157,990.0,0.12448876356414415,0.010303233168629038,989.8652080032672,0.2874850608264448,,,,24.65014211322505,,,,,0.8060646633725808,,,,0.94,,,,0.97,,,,44.43220990705928,,,,44.43220990705928,1066.3730377694226,0.14543325321080122,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1984-12-02,1984-12-13,328.6161,0.9297054095741052,305.5161658431452,0.779,1984,12,2,1984.12,1984,3,63,9,0.02639659672884774,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.3404075189048901,201.5161658431452,201.5161658431452,,1,201.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,248.5161658431452,964.9275808292157,990.0,0.12448876356414415,0.010303233168629038,989.8652080032672,0.2874850608264448,,,,24.65014211322505,,,,,0.8060646633725808,,,,0.94,,,,0.97,,,,44.43220990705928,,,,44.43220990705928,1066.3730377694226,0.14543325321080122,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1984-12-03,1984-12-14,328.6161,0.9297054095741052,305.5161658431452,0.779,1984,12,3,1984.12,1984,3,64,10,0.02639659672884774,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.3404075189048901,201.5161658431452,201.5161658431452,,1,201.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,248.5161658431452,964.9275808292157,990.0,0.12448876356414415,0.010303233168629038,989.8652080032672,0.2874850608264448,,,,24.65014211322505,,,,,0.8060646633725808,,,,0.94,,,,0.97,,,,44.43220990705928,,,,44.43220990705928,1066.3730377694226,0.14543325321080122,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1984-12-04,1984-12-15,328.6161,0.9297054095741052,305.5161658431452,0.779,1984,12,4,1984.12,1984,3,65,10,0.02639659672884774,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.3404075189048901,201.5161658431452,201.5161658431452,,1,201.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,248.5161658431452,964.9275808292157,990.0,0.12448876356414415,0.010303233168629038,989.8652080032672,0.2874850608264448,,,,24.65014211322505,,,,,0.8060646633725808,,,,0.94,,,,0.97,,,,44.43220990705928,,,,44.43220990705928,1066.3730377694226,0.14543325321080122,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1984-12-05,1984-12-16,328.6161,0.9297054095741052,305.5161658431452,0.779,1984,12,5,1984.12,1984,3,66,10,0.02639659672884774,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.3404075189048901,201.5161658431452,201.5161658431452,,1,201.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,248.5161658431452,964.9275808292157,990.0,0.12448876356414415,0.010303233168629038,989.8652080032672,0.2874850608264448,,,,24.65014211322505,,,,,0.8060646633725808,,,,0.94,,,,0.97,,,,44.43220990705928,,,,44.43220990705928,1066.3730377694226,0.14543325321080122,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1984-12-06,1984-12-17,328.6161,0.9297054095741052,305.5161658431452,0.779,1984,12,6,1984.12,1984,3,67,10,0.02639659672884774,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.3404075189048901,201.5161658431452,201.5161658431452,,1,201.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,248.5161658431452,964.9275808292157,990.0,0.12448876356414415,0.010303233168629038,989.8652080032672,0.2874850608264448,,,,24.65014211322505,,,,,0.8060646633725808,,,,0.94,,,,0.97,,,,44.43220990705928,,,,44.43220990705928,1066.3730377694226,0.14543325321080122,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1984-12-07,1984-12-18,357.5196,0.9238786600946952,330.3047290055915,0.742,1984,12,7,1984.12,1984,3,68,10,0.02853832858608311,24.788563162446337,0.07504755756017864,0.55,3,Normal,38,5,4,3,54,104.0,0.3148607660359578,226.30472900559155,226.30472900559155,,1,226.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,273.3047290055915,965.051523645028,990.0,0.13272112771403408,0.015260945801118303,989.8520179264847,0.36248441246712987,,,,24.43800986898972,,,,,0.905218916022366,,,,0.94,,,,0.98,,,,49.97840613172858,,,,49.97840613172858,1199.4817471614858,0.15130999269127182,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1984-12-08,1984-12-19,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1984,12,8,1984.12,1984,3,69,10,0.027874710772108874,7.680761735812894,0.023807164113725715,0.55,3,Normal,38,5,4,3,54,104.0,0.32235670796594923,218.62396726977863,218.62396726977863,,1,218.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.013724793453955726,989.8561048853123,0.33832335174616146,,,,24.504661697217394,,,,,0.8744958690791145,,,,0.94,,,,0.98,,,,48.413827542270525,,,,48.413827542270525,1161.9318610144926,0.15006271217843778,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1984-12-09,1984-12-20,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1984,12,9,1984.12,1984,3,70,10,0.027874710772108874,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.32235670796594923,218.62396726977863,218.62396726977863,,1,218.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.013724793453955726,989.8561048853123,0.33832335174616146,,,,24.504661697217394,,,,,0.8744958690791145,,,,0.94,,,,0.98,,,,48.413827542270525,,,,48.413827542270525,1161.9318610144926,0.15006271217843778,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1984-12-10,1984-12-21,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1984,12,10,1984.12,1984,3,71,11,0.027874710772108874,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.32235670796594923,218.62396726977863,218.62396726977863,,1,218.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.013724793453955726,989.8561048853123,0.33832335174616146,,,,24.504661697217394,,,,,0.8744958690791145,,,,0.94,,,,0.98,,,,48.413827542270525,,,,48.413827542270525,1161.9318610144926,0.15006271217843778,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1984-12-11,1984-12-22,353.2963,0.9223127992632232,325.84969942233937,0.746,1984,12,11,1984.12,1984,3,72,11,0.02815341403009012,3.2257321525607385,0.009899447991755891,0.64,3,Normal,38,5,4,3,54,104.0,0.3191655545006467,221.84969942233937,221.84969942233937,,1,221.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,268.84969942233937,965.0292484971117,990.0,0.13124159759413484,0.014369939884467876,989.8543884625217,0.3483695240282932,,,,24.476770441381497,,,,,0.8873987976893575,,,,0.94,,,,0.98,,,,49.072241516768386,,,,49.072241516768386,1177.7337964024416,0.15059778052201,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1984-12-12,1984-12-23,353.2963,0.9223127992632232,325.84969942233937,0.746,1984,12,12,1984.12,1984,3,73,11,0.02815341403009012,0.0,0.0,0.64,3,Normal,38,5,4,3,54,104.0,0.3191655545006467,221.84969942233937,221.84969942233937,,1,221.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,268.84969942233937,965.0292484971117,990.0,0.13124159759413484,0.014369939884467876,989.8543884625217,0.3483695240282932,,,,24.476770441381497,,,,,0.8873987976893575,,,,0.94,,,,0.98,,,,49.072241516768386,,,,49.072241516768386,1177.7337964024416,0.15059778052201,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
