Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1984-12-13,1984-12-24,357.5196,0.9238786600946952,330.3047290055915,0.742,1984,12,13,1984.12,1984,3,74,11,0.02853832858608311,4.4550295832521565,0.013487634877842571,0.64,3,Normal,38,5,4,3,54,104.0,0.3148607660359578,226.30472900559155,226.30472900559155,,1,226.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,273.3047290055915,965.051523645028,990.0,0.13272112771403408,0.015260945801118303,989.8520179264847,0.36248441246712987,,,,24.43800986898972,,,,,0.905218916022366,,,,0.94,,,,0.98,,,,49.97840613172858,,,,49.97840613172858,1199.4817471614858,0.15130999269127182,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1984-12-14,1984-12-25,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1984,12,14,1984.12,1984,3,75,11,0.030244835217834637,19.75123416379085,0.056423075856113274,0.64,3,Normal,38,5,4,3,54,104.0,0.29709535314979696,246.0559631693824,246.0559631693824,,1,246.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.0559631693824,965.1502798158471,990.0,0.13928057817433362,0.019211192633876474,989.8415082291917,0.42841861555886185,,,,24.26280979778604,,,,,0.9842238526775297,,,,0.94,,,,0.98,,,,53.950804479912605,,,,53.950804479912605,1294.8193075179024,0.15412051259303164,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1984-12-15,1984-12-26,410.6973,0.9155125588126376,375.9985360204415,0.687,1984,12,15,1984.12,1984,3,76,11,0.032486273512166146,25.94257285105914,0.0689964730332055,0.64,3,Normal,38,5,4,3,54,104.0,0.2765968216279064,271.9985360204415,271.9985360204415,,1,271.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.9985360204415,965.2799926801023,990.0,0.14789619277431634,0.0243997072040883,989.8277041000217,0.5233425566646042,,,,24.02436886325483,,,,,1.087994144081766,,,,0.95,,,,0.98,,,,59.6811581320606,,,,59.6811581320606,1432.3477951694545,0.15872710240769652,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1984-12-16,1984-12-27,439.0488,0.9057878471478402,397.6850673448427,0.657,1984,12,16,1984.12,1984,3,77,11,0.034359989818594415,21.686531324401187,0.05453192263212702,0.64,3,Normal,38,5,4,3,54,104.0,0.26151346515060114,293.6850673448427,293.6850673448427,,2,146.84253367242138,146.84253367242138,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,340.6850673448427,965.3884253367239,990.0,0.15509836184884074,0.028737013468968543,989.8161646246823,0.1525648572608082,0.1525648572608082,,,24.27517443069735,24.27517443069735,,,,0.5873701346896855,0.5873701346896855,,,0.92,0.92,,,0.97,0.97,,,31.206337246366,31.206337246366,,,62.412674492732,1497.904187825568,0.1569399497683739,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1984-12-17,1984-12-28,448.7655,0.9074387897559502,407.2272222042238,0.643,1984,12,17,1984.12,1984,3,78,12,0.03518443199844493,9.542154859381073,0.023432016179398968,0.64,3,Normal,38,5,4,3,54,104.0,0.2553856774040616,303.22722220422384,303.22722220422384,,2,151.61361110211192,151.61361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.2272222042238,965.432522499919,990.0,0.1582673431674544,0.030645444440844757,989.8110872123916,0.16266724222451845,0.16266724222451845,,,24.215897470248144,24.215897470248144,,,,0.6064544444084475,0.6064544444084475,,,0.92,0.92,,,0.97,0.97,,,32.141588005235555,32.141588005235555,,,64.28317601047111,1542.7962242513067,0.15785579279921813,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1984-12-18,1984-12-29,453.6742,0.9106705857913724,413.14774947243217,0.639,1984,12,18,1984.12,1984,3,79,12,0.03569596555441814,5.920527268208388,0.014330290497209746,0.64,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1984-12-19,1984-12-30,453.6742,0.9106705857913724,413.14774947243217,0.639,1984,12,19,1984.12,1984,3,80,12,0.03569596555441814,0.0,0.0,0.64,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1984-12-20,1984-12-31,458.6166,0.9126459050733976,418.5545619886844,0.634,1984,12,20,1984.12,1984,3,81,12,0.03616311415582233,5.4068125162522165,0.012917820058065427,0.64,3,Normal,38,5,4,3,54,104.0,0.24847417623610002,314.5545619886844,314.5545619886844,,2,157.2772809943422,157.2772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.5545619886844,965.4834955289493,990.0,0.16202919032834534,0.03291091239773688,989.805059897274,0.17507449695608646,0.17507449695608646,,,24.14648987136877,24.14648987136877,,,,0.6291091239773687,0.6291091239773687,,,0.92,0.92,,,0.97,0.97,,,33.246701837952266,33.246701837952266,,,66.49340367590453,1595.8416882217086,0.1588643625337004,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1984-12-21,1985-01-01,463.5928,0.9085437496786656,421.1943408360317,0.629,1984,12,21,1984.12,1984,3,82,12,0.036391191048233136,2.639778847347316,0.006267365421167814,0.51,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.130250076905288,24.130250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,33.503164247988586,33.503164247988586,,,67.00632849597717,1608.1518839034522,0.15908648811134504,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1984-12-22,1985-01-02,468.6029,0.9047178570238064,423.9534114831411,0.627,1984,12,22,1984.12,1984,3,83,12,0.03662957475214339,2.759070647109412,0.006507957177316236,0.51,3,Normal,38,5,4,3,54,104.0,0.2453099731788233,319.9534114831411,319.9534114831411,,2,159.97670574157056,159.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.9534114831411,965.5077903516741,990.0,0.1638221661752129,0.033990682296628216,989.8021871515283,0.18114653705688125,0.18114653705688125,,,24.113250262797212,24.113250262797212,,,,0.6399068229662822,0.6399068229662822,,,0.92,0.92,,,0.97,0.97,,,33.770778479708945,33.770778479708945,,,67.54155695941789,1620.9973670260295,0.15931363005933433,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1984-12-23,1985-01-03,468.6029,0.9047178570238064,423.9534114831411,0.627,1984,12,23,1984.12,1984,3,84,12,0.03662957475214339,0.0,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.2453099731788233,319.9534114831411,319.9534114831411,,2,159.97670574157056,159.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.9534114831411,965.5077903516741,990.0,0.1638221661752129,0.033990682296628216,989.8021871515283,0.18114653705688125,0.18114653705688125,,,24.113250262797212,24.113250262797212,,,,0.6399068229662822,0.6399068229662822,,,0.92,0.92,,,0.97,0.97,,,33.770778479708945,33.770778479708945,,,67.54155695941789,1620.9973670260295,0.15931363005933433,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1984-12-24,1985-01-04,473.647,0.90577073560875,429.0155916088776,0.62,1984,12,24,1984.12,1984,3,85,13,0.037066947115007035,5.062180125736519,0.011799524830210777,0.51,3,Normal,38,5,4,3,54,104.0,0.24241543205920146,325.0155916088776,325.0155916088776,,2,162.5077958044388,162.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.0155916088776,965.53057016224,990.0,0.16550333300663833,0.035003118321775516,989.7994935486715,0.18693286508907145,0.18693286508907145,,,24.08199052134258,24.08199052134258,,,,0.6500311832177552,0.6500311832177552,,,0.92,0.92,,,0.97,0.97,,,34.26061462807408,34.26061462807408,,,68.52122925614816,1644.5095021475558,0.1597173403399688,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1984-12-25,1985-01-05,478.7252,0.9032161634332492,432.39233848281486,0.616,1984,12,25,1984.12,1984,3,86,13,0.037358698044915206,3.376746873937236,0.007809451216887004,0.51,3,Normal,38,5,4,3,54,104.0,0.24052230056831456,328.39233848281486,328.39233848281486,,2,164.19616924140743,164.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,375.39233848281486,965.5457655231728,990.0,0.16662476185776134,0.035678467696562965,989.7976967704456,0.1908426683220552,0.1908426683220552,,,24.061088578950926,24.061088578950926,,,,0.6567846769656297,0.6567846769656297,,,0.92,0.92,,,0.97,0.97,,,34.58651959108275,34.58651959108275,,,69.1730391821655,1660.1529403719721,0.1599774857826597,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1984-12-26,1985-01-06,483.8375,0.9046676919919062,437.7121544241339,0.612,1984,12,26,1984.12,1984,3,87,13,0.03781833014224517,5.319815941319063,0.012153685675733541,0.51,3,Normal,38,5,4,3,54,104.0,0.2375990681292029,333.71215442413387,333.71215442413387,,2,166.85607721206696,166.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,380.7121544241339,965.5697046949084,990.0,0.16839149039915885,0.03674243088482679,989.7948660787159,0.19708346880698732,0.19708346880698732,,,24.02807791500053,24.02807791500053,,,,0.6674243088482679,0.6674243088482679,,,0.92,0.92,,,0.97,0.97,,,35.09858673040645,35.09858673040645,,,70.19717346081289,1684.7321630595093,0.16037291345762653,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1984-12-27,1985-01-07,488.9841,0.903846329229718,441.96648383669736,0.607,1984,12,27,1984.12,1984,3,88,13,0.038185904203490655,4.254329412563436,0.00962590958398414,0.51,3,Normal,38,5,4,3,54,104.0,0.23531196098215235,337.96648383669736,337.96648383669736,,2,168.98324191834868,168.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.96648383669736,965.5888491772653,990.0,0.16980436732584045,0.03759329676733948,989.7926023359066,0.20214580603073326,0.20214580603073326,,,24.00160735261096,24.00160735261096,,,,0.6759329676733947,0.6759329676733947,,,0.92,0.92,,,0.97,0.97,,,35.506881723545405,35.506881723545405,,,71.01376344709081,1704.3303227301801,0.16067680705247725,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1984-12-28,1985-01-08,488.9841,0.903846329229718,441.96648383669736,0.607,1984,12,28,1984.12,1984,3,89,13,0.038185904203490655,0.0,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.23531196098215235,337.96648383669736,337.96648383669736,,2,168.98324191834868,168.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.96648383669736,965.5888491772653,990.0,0.16980436732584045,0.03759329676733948,989.7926023359066,0.20214580603073326,0.20214580603073326,,,24.00160735261096,24.00160735261096,,,,0.6759329676733947,0.6759329676733947,,,0.92,0.92,,,0.97,0.97,,,35.506881723545405,35.506881723545405,,,71.01376344709081,1704.3303227301801,0.16067680705247725,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1984-12-29,1985-01-09,494.165,0.906269201155406,447.8465197889612,0.602,1984,12,29,1984.12,1984,3,90,13,0.03869393930976625,5.880035952263825,0.013129578309628655,0.51,3,Normal,38,5,4,3,54,104.0,0.2322224141632449,343.8465197889612,343.8465197889612,,2,171.9232598944806,171.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,390.8465197889612,965.6153093390504,990.0,0.17175714679338194,0.03876930395779224,989.7894735492488,0.20924719496032188,0.20924719496032188,,,23.96491701523813,23.96491701523813,,,,0.6876930395779224,0.6876930395779224,,,0.92,0.92,,,0.97,0.97,,,36.06941808601477,36.06941808601477,,,72.13883617202954,1731.3320681287091,0.16107937202687994,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1984-12-30,1985-01-10,494.165,0.906269201155406,447.8465197889612,0.602,1984,12,30,1984.12,1984,3,91,13,0.03869393930976625,0.0,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.2322224141632449,343.8465197889612,343.8465197889612,,2,171.9232598944806,171.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,390.8465197889612,965.6153093390504,990.0,0.17175714679338194,0.03876930395779224,989.7894735492488,0.20924719496032188,0.20924719496032188,,,23.96491701523813,23.96491701523813,,,,0.6876930395779224,0.6876930395779224,,,0.92,0.92,,,0.97,0.97,,,36.06941808601477,36.06941808601477,,,72.13883617202954,1731.3320681287091,0.16107937202687994,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1984-12-31,1985-01-11,494.165,0.906269201155406,447.8465197889612,0.602,1984,12,31,1984.12,1984,3,92,14,0.03869393930976625,0.0,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.2322224141632449,343.8465197889612,343.8465197889612,,2,171.9232598944806,171.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,390.8465197889612,965.6153093390504,990.0,0.17175714679338194,0.03876930395779224,989.7894735492488,0.20924719496032188,0.20924719496032188,,,23.96491701523813,23.96491701523813,,,,0.6876930395779224,0.6876930395779224,,,0.92,0.92,,,0.97,0.97,,,36.06941808601477,36.06941808601477,,,72.13883617202954,1731.3320681287091,0.16107937202687994,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1985-01-01,1985-01-12,504.6303,0.9029227850160232,455.6421958794713,0.595,1985,1,1,1985.01,1984,4,93,14,0.039367485723986316,7.795676090510085,0.017109205778150182,0.62,3,Normal,41,6,4,3,66,120.0,0.26336454587656977,335.64219587947133,335.64219587947133,,2,167.8210979397356,167.8210979397356,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,386.6421958794713,965.6503898814577,990.0,0.17036087686034102,0.037128439175894264,989.7925106839638,0.19937220245430087,0.19937220245430087,,,23.94274860005185,23.94274860005185,,,,0.6712843917589425,0.6712843917589425,,,0.92,0.92,,,0.97,0.97,,,35.176217059464854,35.176217059464854,,,70.35243411892971,1688.458418854313,0.1544028071920268,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1985-01-02,1985-01-13,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1985,1,2,1985.01,1984,4,94,14,0.03992860732734802,6.494463001871568,0.01405312233310422,0.62,3,Normal,41,6,4,3,66,120.0,0.2596634516951639,342.13665888134284,342.13665888134284,,2,171.06832944067142,171.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,393.13665888134284,965.6796149649659,990.0,0.17251770959158985,0.038427331776268565,989.7890549586322,0.2071696618434564,0.2071696618434564,,,23.902270331822663,23.902270331822663,,,,0.6842733177626856,0.6842733177626856,,,0.92,0.92,,,0.97,0.97,,,35.796233902610226,35.796233902610226,,,71.59246780522047,1718.219227325291,0.15491622754732035,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1985-01-03,1985-01-14,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1985,1,3,1985.01,1984,4,95,14,0.040635110341786566,8.177118222668298,0.017386516450824504,0.62,3,Normal,41,6,4,3,66,120.0,0.25514880882058805,350.31377710401114,350.31377710401114,,2,175.15688855200557,175.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,401.31377710401114,965.716411996968,990.0,0.17523335770981918,0.04006275542080223,989.7847038868697,0.21719792030184995,0.21719792030184995,,,23.85109396959965,23.85109396959965,,,,0.7006275542080223,0.7006275542080223,,,0.93,0.93,,,0.97,0.97,,,36.97083126756782,36.97083126756782,,,73.94166253513562,1774.5999008432552,0.15721772598378134,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1985-01-04,1985-01-15,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1985,1,4,1985.01,1984,4,96,14,0.041342893448945935,8.191934110640888,0.017119825152862346,0.62,3,Normal,41,6,4,3,66,120.0,0.2507807058256185,358.505711214652,358.505711214652,,2,179.252855607326,179.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,409.505711214652,965.753275700466,990.0,0.17795392623364825,0.041701142242930415,989.7803449315236,0.2274796839943528,0.2274796839943528,,,23.799589547063214,23.799589547063214,,,,0.7170114224293042,0.7170114224293042,,,0.93,0.93,,,0.97,0.97,,,37.753675647440076,37.753675647440076,,,75.50735129488017,1812.176431077124,0.15779822377294148,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1985-01-05,1985-01-16,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1985,1,5,1985.01,1984,4,97,14,0.041342893448945935,0.0,0.0,0.62,3,Normal,41,6,4,3,66,120.0,0.2507807058256185,358.505711214652,358.505711214652,,2,179.252855607326,179.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,409.505711214652,965.753275700466,990.0,0.17795392623364825,0.041701142242930415,989.7803449315236,0.2274796839943528,0.2274796839943528,,,23.799589547063214,23.799589547063214,,,,0.7170114224293042,0.7170114224293042,,,0.93,0.93,,,0.97,0.97,,,37.753675647440076,37.753675647440076,,,75.50735129488017,1812.176431077124,0.15779822377294148,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1985-01-06,1985-01-17,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1985,1,6,1985.01,1984,4,98,14,0.041342893448945935,0.0,0.0,0.62,3,Normal,41,6,4,3,66,120.0,0.2507807058256185,358.505711214652,358.505711214652,,2,179.252855607326,179.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,409.505711214652,965.753275700466,990.0,0.17795392623364825,0.041701142242930415,989.7803449315236,0.2274796839943528,0.2274796839943528,,,23.799589547063214,23.799589547063214,,,,0.7170114224293042,0.7170114224293042,,,0.93,0.93,,,0.97,0.97,,,37.753675647440076,37.753675647440076,,,75.50735129488017,1812.176431077124,0.15779822377294148,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1985-01-07,1985-01-18,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1985,1,7,1985.01,1984,4,99,15,0.04167127545761165,3.8007176928901454,0.007880296560630629,0.62,3,Normal,41,6,4,3,66,120.0,0.24880447949202836,362.30642890754217,362.30642890754217,,2,181.15321445377108,181.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,413.30642890754217,965.7703789300841,990.0,0.17921615720176676,0.042461285781508436,989.7783225570167,0.2323299900444175,0.2323299900444175,,,23.775613636888426,23.775613636888426,,,,0.7246128578150843,0.7246128578150843,,,0.93,0.93,,,0.97,0.97,,,38.115486693503755,38.115486693503755,,,76.23097338700751,1829.543361288181,0.1580550637893756,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1985-01-08,1985-01-19,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1985,1,8,1985.01,1984,4,100,15,0.0419933358562162,3.727550909774948,0.007669321620632372,0.62,3,Normal,41,6,4,3,66,120.0,0.24689631791814995,366.0339798173171,366.0339798173171,,2,183.01698990865856,183.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,417.0339798173171,965.7871529091777,990.0,0.1804540892382234,0.04320679596346343,989.7763391147985,0.23713617273385346,0.23713617273385346,,,23.752050032886658,23.752050032886658,,,,0.7320679596346342,0.7320679596346342,,,0.93,0.93,,,0.97,0.97,,,38.469469540980356,38.469469540980356,,,76.93893908196071,1846.5345379670568,0.1582995063655412,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1985-01-09,1985-01-20,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1985,1,9,1985.01,1984,4,101,15,0.0423126341211078,3.695581769578723,0.007546168455920325,0.62,3,Normal,41,6,4,3,66,120.0,0.2450331967119931,369.72956158689584,369.72956158689584,,2,184.86478079344792,184.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,420.72956158689584,965.803783027141,990.0,0.18168140421705026,0.04394591231737917,989.7743726834656,0.2419492800086852,0.2419492800086852,,,23.72864037631591,23.72864037631591,,,,0.7394591231737917,0.7394591231737917,,,0.93,0.93,,,0.97,0.97,,,38.81957038062287,38.81957038062287,,,77.63914076124574,1863.3393782698975,0.1585347237558371,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1985-01-10,1985-01-21,553.45,0.8984344302682933,497.238535431987,0.561,1985,1,10,1985.01,1984,4,102,15,0.04296140946132368,7.508973845091134,0.015101351383732853,0.62,3,Normal,41,6,4,3,66,120.0,0.24133286430776604,377.238535431987,377.238535431987,,2,188.6192677159935,188.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,428.238535431987,965.837573409444,990.0,0.18417515936855652,0.045447707086397386,989.770377133545,0.2518765865384557,0.2518765865384557,,,23.68092713756261,23.68092713756261,,,,0.7544770708639741,0.7544770708639741,,,0.93,0.93,,,0.97,0.97,,,39.52832814440222,39.52832814440222,,,79.05665628880443,1897.3597509313065,0.1589914108730978,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1985-01-11,1985-01-22,564.6867,0.8934466484158033,504.51743951998014,0.551,1985,1,11,1985.01,1984,4,103,15,0.043590306774526286,7.278904087993169,0.01442745783955186,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.18037037547518944,413.51743951998014,413.51743951998014,,2,206.75871975999007,206.75871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,456.51743951998014,965.8703284778398,990.0,0.1935666773313587,0.05270348790399603,989.7537298347647,0.3026273898433239,0.3026273898433239,,,23.580773967081555,23.580773967081555,,,,0.8270348790399603,0.8270348790399603,,,0.94,0.94,,,0.97,0.97,,,43.61044166403625,43.61044166403625,,,87.2208833280725,2093.3011998737397,0.17287981840837507,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1985-01-12,1985-01-23,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1985,1,12,1985.01,1984,4,104,15,0.04422851277919487,7.386643572553054,0.014429741462362637,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.17776767758961318,420.9040830925332,420.9040830925332,,2,210.4520415462666,210.4520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,463.9040830925332,965.9035683739163,990.0,0.1960198061930922,0.054180816618506634,989.7497993771884,0.3135266762175804,0.3135266762175804,,,23.532704327054315,23.532704327054315,,,,0.8418081661850664,0.8418081661850664,,,0.94,0.94,,,0.97,0.97,,,44.298964700447016,44.298964700447016,,,88.59792940089403,2126.3503056214568,0.17307525438291693,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1985-01-13,1985-01-24,599.256,0.9049755562485899,542.3120319353051,0.53,1985,1,13,1985.01,1984,4,105,15,0.04685575955921036,30.407948842771873,0.056070946341089806,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.16780007567830582,451.3120319353051,451.3120319353051,,2,225.65601596765254,225.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.3120319353051,966.0404041437088,990.0,0.2061183869895847,0.06026240638706103,989.7336192066232,0.3604117584630421,0.3604117584630421,,,23.332803304451375,23.332803304451375,,,,0.90262406387061,0.90262406387061,,,0.94,0.94,,,0.98,0.98,,,47.581351425202655,47.581351425202655,,,95.16270285040531,2283.9048684097274,0.17547592022033126,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1985-01-14,1985-01-25,599.256,0.9049755562485899,542.3120319353051,0.53,1985,1,14,1985.01,1984,4,106,16,0.04685575955921036,0.0,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.16780007567830582,451.3120319353051,451.3120319353051,,2,225.65601596765254,225.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.3120319353051,966.0404041437088,990.0,0.2061183869895847,0.06026240638706103,989.7336192066232,0.3604117584630421,0.3604117584630421,,,23.332803304451375,23.332803304451375,,,,0.90262406387061,0.90262406387061,,,0.94,0.94,,,0.98,0.98,,,47.581351425202655,47.581351425202655,,,95.16270285040531,2283.9048684097274,0.17547592022033126,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1985-01-15,1985-01-26,599.256,0.9049755562485899,542.3120319353051,0.53,1985,1,15,1985.01,1984,4,107,16,0.04685575955921036,0.0,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.16780007567830582,451.3120319353051,451.3120319353051,,2,225.65601596765254,225.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.3120319353051,966.0404041437088,990.0,0.2061183869895847,0.06026240638706103,989.7336192066232,0.3604117584630421,0.3604117584630421,,,23.332803304451375,23.332803304451375,,,,0.90262406387061,0.90262406387061,,,0.94,0.94,,,0.98,0.98,,,47.581351425202655,47.581351425202655,,,95.16270285040531,2283.9048684097274,0.17547592022033126,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1985-01-16,1985-01-27,599.256,0.9049755562485899,542.3120319353051,0.53,1985,1,16,1985.01,1984,4,108,16,0.04685575955921036,0.0,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.16780007567830582,451.3120319353051,451.3120319353051,,2,225.65601596765254,225.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.3120319353051,966.0404041437088,990.0,0.2061183869895847,0.06026240638706103,989.7336192066232,0.3604117584630421,0.3604117584630421,,,23.332803304451375,23.332803304451375,,,,0.90262406387061,0.90262406387061,,,0.94,0.94,,,0.98,0.98,,,47.581351425202655,47.581351425202655,,,95.16270285040531,2283.9048684097274,0.17547592022033126,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1985-01-17,1985-01-28,599.256,0.9049755562485899,542.3120319353051,0.53,1985,1,17,1985.01,1984,4,109,16,0.04685575955921036,0.0,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.16780007567830582,451.3120319353051,451.3120319353051,,2,225.65601596765254,225.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.3120319353051,966.0404041437088,990.0,0.2061183869895847,0.06026240638706103,989.7336192066232,0.3604117584630421,0.3604117584630421,,,23.332803304451375,23.332803304451375,,,,0.90262406387061,0.90262406387061,,,0.94,0.94,,,0.98,0.98,,,47.581351425202655,47.581351425202655,,,95.16270285040531,2283.9048684097274,0.17547592022033126,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1985-01-18,1985-01-29,635.1294,0.8997395729536994,571.4510551263394,0.507,1985,1,18,1985.01,1984,4,110,16,0.04937337116291572,29.13902319103431,0.05099128425721797,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.15924373432101066,480.4510551263393,480.4510551263393,,2,240.22552756316966,240.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,523.4510551263394,966.1715297480683,990.0,0.22011655369642866,0.06609021102526788,989.7137932352783,0.4083854949764386,0.4083854949764386,,,23.13387799223333,23.13387799223333,,,,0.9609021102526788,0.9609021102526788,,,0.94,0.94,,,0.98,0.98,,,50.22159867932586,50.22159867932586,,,100.44319735865172,2410.636736607641,0.17576867950037334,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1985-01-19,1985-01-30,617.0284,0.9016230362380232,556.3270194530895,0.52,1985,1,19,1985.01,1984,4,111,16,0.048066654480746936,15.124035673249864,0.027185513455948808,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.16357285700317006,465.3270194530895,465.3270194530895,,2,232.6635097265448,232.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,508.3270194530895,966.1034715875387,990.0,0.21134899678439967,0.0630654038906179,989.725585599325,0.38311367720959627,0.38311367720959627,,,23.23900033457656,23.23900033457656,,,,0.930654038906179,0.930654038906179,,,0.94,0.94,,,0.98,0.98,,,48.86170912419773,48.86170912419773,,,97.72341824839546,2345.3620379614913,0.17565822768138206,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1985-01-20,1985-01-31,617.0284,0.9016230362380232,556.3270194530895,0.52,1985,1,20,1985.01,1984,4,112,16,0.048066654480746936,0.0,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.16357285700317006,465.3270194530895,465.3270194530895,,2,232.6635097265448,232.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,508.3270194530895,966.1034715875387,990.0,0.21134899678439967,0.0630654038906179,989.725585599325,0.38311367720959627,0.38311367720959627,,,23.23900033457656,23.23900033457656,,,,0.930654038906179,0.930654038906179,,,0.94,0.94,,,0.98,0.98,,,48.86170912419773,48.86170912419773,,,97.72341824839546,2345.3620379614913,0.17565822768138206,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1985-01-21,1985-02-01,623.0255,0.8986760817668561,559.8981151808364,0.516,1985,1,21,1985.01,1984,4,113,17,0.04837519715162426,3.571095727746865,0.006378117073306221,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16252957017118866,468.8981151808364,468.8981151808364,,2,234.4490575904182,234.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,511.8981151808364,966.1195415183136,990.0,0.21341919720628194,0.06377962303616729,989.7228011797577,0.38900846746931,0.38900846746931,,,23.214251193974675,23.214251193974675,,,,0.9377962303616728,0.9377962303616728,,,0.94,0.94,,,0.98,0.98,,,49.18425613884911,49.18425613884911,,,98.36851227769822,2360.844294664757,0.17569002218542396,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1985-01-22,1985-02-02,653.5614,0.8949481661930335,584.9035764245518,0.499,1985,1,22,1985.01,1984,4,114,17,0.050535669003081284,25.005461243715445,0.04275142476743081,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1555811994795322,493.90357642455183,493.90357642455183,,2,246.95178821227591,246.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,536.9035764245518,966.2320660939104,990.0,0.2279151167678561,0.06878071528491038,989.7033041679472,0.4315389304283155,0.4315389304283155,,,23.039699143608498,23.039699143608498,,,,0.9878071528491036,0.9878071528491036,,,0.94,0.94,,,0.98,0.98,,,51.417613530450666,51.417613530450666,,,102.83522706090136,2468.0454494616324,0.17581569203170416,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1985-01-23,1985-02-03,678.6565,0.8882731187136144,602.832325790266,0.487,1985,1,23,1985.01,1984,4,115,17,0.05208471294827899,17.928749365714225,0.029740855953952094,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.15095408143666833,511.83232579026605,511.83232579026605,,2,255.91616289513303,255.91616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,554.832325790266,966.3113293031613,990.0,0.23830859466102375,0.07473293031610642,989.6869584750227,0.4633839124514429,0.4633839124514429,,,22.91224525941032,22.91224525941032,,,,1.023664651580532,1.023664651580532,,,0.94,0.94,,,0.98,0.98,,,52.98931454364921,52.98931454364921,,,105.97862908729842,2543.487098095162,0.17580117149220342,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1985-01-24,1985-02-04,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1985,1,24,1985.01,1984,4,116,17,0.05543926412548311,38.82582381023281,0.06050858051815605,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1418200642455134,550.6581496004989,550.6581496004989,,3,183.5527165334996,183.5527165334996,183.5527165334996,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,593.6581496004989,966.4666325984019,990.0,0.26081631860898485,0.09026325984019956,989.6489204215508,0.2385266936927631,0.2385266936927631,0.2385266936927631,,22.943761129456192,22.943761129456192,22.943761129456192,,,0.7342108661339984,0.7342108661339984,0.7342108661339984,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.26911834836204,37.26911834836204,37.26911834836204,,111.80735504508615,2683.3765210820675,0.17424754149027522,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1985-01-25,1985-02-05,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1985,1,25,1985.01,1984,4,117,17,0.056842969894414,16.246594547811355,0.024694448082819898,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1383178960319004,566.9047441483102,566.9047441483102,,3,188.96824804943677,188.96824804943677,188.96824804943677,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,609.9047441483102,966.5316189765933,990.0,0.2702346342888755,0.0967618976593241,989.6330034680518,0.2528093845731121,0.2528093845731121,0.2528093845731121,,22.84857510688548,22.84857510688548,22.84857510688548,,,0.7558729921977471,0.7558729921977471,0.7558729921977471,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.20952584968282,38.20952584968282,38.20952584968282,,114.62857754904846,2751.085861177163,0.17423278760125185,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1985-01-26,1985-02-06,737.3183,0.9111138679089168,671.7809281930273,0.46,1985,1,26,1985.01,1984,4,118,17,0.058041872195877565,13.876184044717093,0.02065581719034744,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.13546082685731198,580.7809281930273,580.7809281930273,,3,193.5936427310091,193.5936427310091,193.5936427310091,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,623.7809281930273,966.587123712772,990.0,0.2782787989524796,0.10231237127721092,989.6194088297704,0.26533423399834066,0.26533423399834066,0.26533423399834066,,22.766950882999968,22.766950882999968,22.766950882999968,,,0.7743745709240365,0.7743745709240365,0.7743745709240365,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.00494344731849,39.00494344731849,39.00494344731849,,117.01483034195549,2808.355928206932,0.17418599640317986,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1985-01-27,1985-02-07,750.7725,0.9169012381868608,688.3842348466451,0.453,1985,1,27,1985.01,1984,4,119,17,0.05947639789075013,16.60330665361778,0.024119243023217368,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1321936142542145,597.3842348466451,597.3842348466451,,3,199.12807828221503,199.12807828221503,199.12807828221503,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,640.3842348466451,966.6535369393864,990.0,0.28790390425892465,0.10895369393865804,989.6031424018024,0.2807153517763451,0.2807153517763451,0.2807153517763451,,22.66889011063955,22.66889011063955,22.66889011063955,,,0.7965123131288601,0.7965123131288601,0.7965123131288601,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.94720975102562,39.94720975102562,39.94720975102562,,119.84162925307686,2876.199102073845,0.17409118801184428,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1985-01-28,1985-02-08,764.3804,0.9163502974918004,700.4402069369013,0.448,1985,1,28,1985.01,1984,4,120,18,0.060518033879348274,12.055972090256205,0.01721199321634924,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.12991829866242627,609.4402069369013,609.4402069369013,,3,203.14673564563373,203.14673564563373,203.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,652.4402069369013,966.7017608277476,990.0,0.2948928735866094,0.11283206208107037,989.5922750643324,0.2921533716838804,0.2921533716838804,0.2921533716838804,,22.59836086490087,22.59836086490087,22.59836086490087,,,0.8125869425825349,0.8125869425825349,0.8125869425825349,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.62659995720987,40.62659995720987,40.62659995720987,,121.8797998716296,2925.1151969191105,0.17400457407295736,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1985-01-29,1985-02-09,785.0819,0.9254874053024592,726.5834105809247,0.438,1985,1,29,1985.01,1984,4,121,18,0.0627768066741919,26.143203644023398,0.03598100818613674,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.12524370729472456,635.5834105809248,635.5834105809248,,3,211.86113686030828,211.86113686030828,211.86113686030828,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,678.5834105809248,966.8063336423236,990.0,0.31004835395995634,0.12067502317427742,989.5692766228658,0.31773550091494107,0.31773550091494107,0.31773550091494107,,22.445207479627165,22.445207479627165,22.445207479627165,,,0.8474445474412329,0.8474445474412329,0.8474445474412329,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.534714094084244,42.534714094084244,42.534714094084244,,127.60414228225271,3062.499414774065,0.1756221521493719,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1985-01-30,1985-02-10,813.2284,0.9237222386349396,751.1971581695099,0.425,1985,1,30,1985.01,1984,4,122,18,0.06490343446584565,24.61374758858517,0.03276602862631039,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.12113996839624035,660.1971581695099,660.1971581695099,,3,220.06571938983663,220.06571938983663,220.06571938983663,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,703.1971581695099,966.9047886326781,990.0,0.32431719314174484,0.12805914745085298,989.5476236594077,0.3427954672845933,0.3427954672845933,0.3427954672845933,,22.30003955944488,22.30003955944488,22.30003955944488,,,0.8802628775593465,0.8802628775593465,0.8802628775593465,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.34870737053915,44.34870737053915,44.34870737053915,,133.04612211161742,3193.1069306788186,0.1771121211850953,54.01072917572097,107.32663717016784,159.15356368982413,207.39460956997678,0.425
1985-01-31,1985-02-11,834.7498,0.926667139384556,773.5352092678302,0.417,1985,1,31,1985.01,1984,4,123,18,0.06683344208074052,22.338051098320307,0.028877872436425762,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.11764170384194107,682.5352092678303,682.5352092678303,,3,227.51173642261008,227.51173642261008,227.51173642261008,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,725.5352092678302,966.9941408370712,990.0,0.3372667879813508,0.13476056278034906,989.5279726492384,0.36635655452718624,0.36635655452718624,0.36635655452718624,,22.167475257639843,22.167475257639843,22.167475257639843,,,0.9100469456904402,0.9100469456904402,0.9100469456904402,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.576710226790816,45.576710226790816,45.576710226790816,,136.7301306803725,3281.523136328939,0.1767600608765965,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1985-02-01,1985-02-12,849.2947,0.9261387421267372,786.5647251529042,0.41,1985,2,1,1985.02,1984,5,124,18,0.06795919225321093,13.029515885074149,0.016565090536625925,0.65,3,Normal,43,7,5,4,78,137.0,0.17417511314579726,649.5647251529043,649.5647251529043,,3,216.5215750509681,216.5215750509681,216.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,704.5647251529042,967.0462589006115,990.0,0.3251099855958865,0.12486941754587128,989.5500205968584,0.33185432934774955,0.33185432934774955,0.33185432934774955,,22.171907366898925,22.171907366898925,22.171907366898925,,,0.8660863002038722,0.8660863002038722,0.8660863002038722,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.383758088473215,43.383758088473215,43.383758088473215,,130.15127426541966,3123.630582370072,0.1654679775273661,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1985-02-02,1985-02-13,871.4097,0.9252694185796824,806.2887464636955,0.403,1985,2,2,1985.02,1984,5,125,18,0.06966334769446328,19.724021310791162,0.02446272678032381,0.65,3,Normal,43,7,5,4,78,137.0,0.16991431494097958,669.2887464636955,669.2887464636955,,3,223.09624882123185,223.09624882123185,223.09624882123185,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,724.2887464636955,967.1251549858548,990.0,0.3365442008485191,0.13078662393910864,989.5326691752124,0.3522908948902576,0.3522908948902576,0.3522908948902576,,22.05522329446744,22.05522329446744,22.05522329446744,,,0.8923849952849273,0.8923849952849273,0.8923849952849273,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.46585667354537,44.46585667354537,44.46585667354537,,133.3975700206361,3201.5416804952665,0.16544639945144335,53.61122935958373,106.508295933922,157.8778901362603,205.5801232782832,0.405
1985-02-03,1985-02-14,871.4097,0.9252694185796824,806.2887464636955,0.403,1985,2,3,1985.02,1984,5,126,18,0.06966334769446328,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.16991431494097958,669.2887464636955,669.2887464636955,,3,223.09624882123185,223.09624882123185,223.09624882123185,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,724.2887464636955,967.1251549858548,990.0,0.3365442008485191,0.13078662393910864,989.5326691752124,0.3522908948902576,0.3522908948902576,0.3522908948902576,,22.05522329446744,22.05522329446744,22.05522329446744,,,0.8923849952849273,0.8923849952849273,0.8923849952849273,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.46585667354537,44.46585667354537,44.46585667354537,,133.3975700206361,3201.5416804952665,0.16544639945144335,53.61122935958373,106.508295933922,157.8778901362603,205.5801232782832,0.405
1985-02-04,1985-02-15,878.8611,0.9265360667890472,814.2965068478958,0.4,1985,2,4,1985.02,1984,5,127,19,0.0703552181916582,8.007760384200196,0.009833961360337729,0.65,3,Normal,43,7,5,4,78,137.0,0.16824338413328171,677.2965068478958,677.2965068478958,,3,225.76550228263196,225.76550228263196,225.76550228263196,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,732.2965068478958,967.1571860273916,990.0,0.34118638078138885,0.13318895205436876,989.5256246671643,0.3607611554677335,0.3607611554677335,0.3607611554677335,,22.007677484304914,22.007677484304914,22.007677484304914,,,0.9030620091305276,0.9030620091305276,0.9030620091305276,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.90086738315107,44.90086738315107,44.90086738315107,,134.7026021494532,3232.862451586877,0.16542205574586188,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1985-02-05,1985-02-16,886.3526,0.9217412015020096,816.9877104784301,0.399,1985,2,5,1985.02,1984,5,128,19,0.07058773818533637,2.69120363053446,0.0032940564417529416,0.65,3,Normal,43,7,5,4,78,137.0,0.1676891809299952,679.9877104784301,679.9877104784301,,3,226.6625701594767,226.6625701594767,226.6625701594767,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,734.9877104784301,967.1679508419136,990.0,0.3427464988280754,0.13399631314352906,989.5232571880284,0.3636302522050737,0.3636302522050737,0.3636302522050737,,21.991676093909653,21.991676093909653,21.991676093909653,,,0.9066502806379068,0.9066502806379068,0.9066502806379068,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.04650238227317,45.04650238227317,45.04650238227317,,135.13950714681948,3243.348171523668,0.16541192164038976,53.53236228162991,106.3468566097922,157.62650860111117,205.22321300040755,0.4
1985-02-06,1985-02-17,886.3526,0.9217412015020096,816.9877104784301,0.399,1985,2,6,1985.02,1984,5,129,19,0.07058773818533637,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.1676891809299952,679.9877104784301,679.9877104784301,,3,226.6625701594767,226.6625701594767,226.6625701594767,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,734.9877104784301,967.1679508419136,990.0,0.3427464988280754,0.13399631314352906,989.5232571880284,0.3636302522050737,0.3636302522050737,0.3636302522050737,,21.991676093909653,21.991676093909653,21.991676093909653,,,0.9066502806379068,0.9066502806379068,0.9066502806379068,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.04650238227317,45.04650238227317,45.04650238227317,,135.13950714681948,3243.348171523668,0.16541192164038976,53.53236228162991,106.3468566097922,157.62650860111117,205.22321300040755,0.4
1985-02-07,1985-02-18,893.8841,0.919139535583806,821.6042165397482,0.396,1985,2,7,1985.02,1984,5,130,19,0.07098660430903425,4.616506061318205,0.005618892854227293,0.65,3,Normal,43,7,5,4,78,137.0,0.16674695338953646,684.6042165397482,684.6042165397482,,3,228.2014055132494,228.2014055132494,228.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.6042165397482,967.1864168661591,990.0,0.34542273422594105,0.13538126496192449,989.519196000812,0.3685782312638468,0.3685782312638468,0.3685782312638468,,21.964200903389305,21.964200903389305,21.964200903389305,,,0.9128056220529976,0.9128056220529976,0.9128056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.29566698697067,45.29566698697067,45.29566698697067,,135.88700096091202,3261.2880230618885,0.16539228770418313,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1985-02-08,1985-02-19,893.8841,0.919139535583806,821.6042165397482,0.396,1985,2,8,1985.02,1984,5,131,19,0.07098660430903425,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.16674695338953646,684.6042165397482,684.6042165397482,,3,228.2014055132494,228.2014055132494,228.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.6042165397482,967.1864168661591,990.0,0.34542273422594105,0.13538126496192449,989.519196000812,0.3685782312638468,0.3685782312638468,0.3685782312638468,,21.964200903389305,21.964200903389305,21.964200903389305,,,0.9128056220529976,0.9128056220529976,0.9128056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.29566698697067,45.29566698697067,45.29566698697067,,135.88700096091202,3261.2880230618885,0.16539228770418313,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1985-02-09,1985-02-20,893.8841,0.919139535583806,821.6042165397482,0.396,1985,2,9,1985.02,1984,5,132,19,0.07098660430903425,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.16674695338953646,684.6042165397482,684.6042165397482,,3,228.2014055132494,228.2014055132494,228.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.6042165397482,967.1864168661591,990.0,0.34542273422594105,0.13538126496192449,989.519196000812,0.3685782312638468,0.3685782312638468,0.3685782312638468,,21.964200903389305,21.964200903389305,21.964200903389305,,,0.9128056220529976,0.9128056220529976,0.9128056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.29566698697067,45.29566698697067,45.29566698697067,,135.88700096091202,3261.2880230618885,0.16539228770418313,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1985-02-10,1985-02-21,893.8841,0.919139535583806,821.6042165397482,0.396,1985,2,10,1985.02,1984,5,133,19,0.07098660430903425,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.16674695338953646,684.6042165397482,684.6042165397482,,3,228.2014055132494,228.2014055132494,228.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.6042165397482,967.1864168661591,990.0,0.34542273422594105,0.13538126496192449,989.519196000812,0.3685782312638468,0.3685782312638468,0.3685782312638468,,21.964200903389305,21.964200903389305,21.964200903389305,,,0.9128056220529976,0.9128056220529976,0.9128056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.29566698697067,45.29566698697067,45.29566698697067,,135.88700096091202,3261.2880230618885,0.16539228770418313,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1985-02-11,1985-02-22,886.3526,0.9217412015020096,816.9877104784301,0.399,1985,2,11,1985.02,1984,5,134,20,0.07058773818533637,4.616506061318205,0.0056506432129985965,0.59,3,Normal,43,7,5,4,78,137.0,0.1676891809299952,679.9877104784301,679.9877104784301,,3,226.6625701594767,226.6625701594767,226.6625701594767,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,734.9877104784301,967.1679508419136,990.0,0.3427464988280754,0.13399631314352906,989.5232571880284,0.3636302522050737,0.3636302522050737,0.3636302522050737,,21.991676093909653,21.991676093909653,21.991676093909653,,,0.9066502806379068,0.9066502806379068,0.9066502806379068,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.04650238227317,45.04650238227317,45.04650238227317,,135.13950714681948,3243.348171523668,0.16541192164038976,53.53236228162991,106.3468566097922,157.62650860111117,205.22321300040755,0.4
