Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1985-02-12,1985-02-23,878.8611,0.9265360667890472,814.2965068478958,0.4,1985,2,12,1985.02,1984,5,135,20,0.0703552181916582,2.69120363053446,0.0033049431108970197,0.59,3,Normal,43,7,5,4,78,137.0,0.16824338413328171,677.2965068478958,677.2965068478958,,3,225.76550228263196,225.76550228263196,225.76550228263196,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,732.2965068478958,967.1571860273916,990.0,0.34118638078138885,0.13318895205436876,989.5256246671643,0.3607611554677335,0.3607611554677335,0.3607611554677335,,22.007677484304914,22.007677484304914,22.007677484304914,,,0.9030620091305276,0.9030620091305276,0.9030620091305276,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.90086738315107,44.90086738315107,44.90086738315107,,134.7026021494532,3232.862451586877,0.16542205574586188,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1985-02-13,1985-02-24,878.8611,0.9265360667890472,814.2965068478958,0.4,1985,2,13,1985.02,1984,5,136,20,0.0703552181916582,0.0,0.0,0.59,3,Normal,43,7,5,4,78,137.0,0.16824338413328171,677.2965068478958,677.2965068478958,,3,225.76550228263196,225.76550228263196,225.76550228263196,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,732.2965068478958,967.1571860273916,990.0,0.34118638078138885,0.13318895205436876,989.5256246671643,0.3607611554677335,0.3607611554677335,0.3607611554677335,,22.007677484304914,22.007677484304914,22.007677484304914,,,0.9030620091305276,0.9030620091305276,0.9030620091305276,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.90086738315107,44.90086738315107,44.90086738315107,,134.7026021494532,3232.862451586877,0.16542205574586188,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1985-02-14,1985-02-25,871.4097,0.9252694185796824,806.2887464636955,0.403,1985,2,14,1985.02,1984,5,137,20,0.06966334769446328,8.007760384200196,0.009931628612356877,0.59,3,Normal,43,7,5,4,78,137.0,0.16991431494097958,669.2887464636955,669.2887464636955,,3,223.09624882123185,223.09624882123185,223.09624882123185,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,724.2887464636955,967.1251549858548,990.0,0.3365442008485191,0.13078662393910864,989.5326691752124,0.3522908948902576,0.3522908948902576,0.3522908948902576,,22.05522329446744,22.05522329446744,22.05522329446744,,,0.8923849952849273,0.8923849952849273,0.8923849952849273,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.46585667354537,44.46585667354537,44.46585667354537,,133.3975700206361,3201.5416804952665,0.16544639945144335,53.61122935958373,106.508295933922,157.8778901362603,205.5801232782832,0.405
1985-02-15,1985-02-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1985,2,15,1985.02,1984,5,138,20,0.06916474924015467,5.770815443386822,0.007208852194018401,0.59,3,Normal,43,7,5,4,78,137.0,0.17113920212303702,663.5179310203088,663.5179310203088,,3,221.17264367343626,221.17264367343626,221.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,718.5179310203087,967.1020717240813,990.0,0.3331988005914833,0.1290553793060926,989.5377458201024,0.3462487979808381,0.3462487979808381,0.3462487979808381,,22.089425298040382,22.089425298040382,22.089425298040382,,,0.8846905746937449,0.8846905746937449,0.8846905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.15081885125032,44.15081885125032,44.15081885125032,,132.45245655375095,3178.858957290023,0.16545845061200848,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1985-02-16,1985-02-27,863.9982,0.9265273133905936,800.5179310203087,0.405,1985,2,16,1985.02,1984,5,139,20,0.06916474924015467,0.0,0.0,0.59,3,Normal,43,7,5,4,78,137.0,0.17113920212303702,663.5179310203088,663.5179310203088,,3,221.17264367343626,221.17264367343626,221.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,718.5179310203087,967.1020717240813,990.0,0.3331988005914833,0.1290553793060926,989.5377458201024,0.3462487979808381,0.3462487979808381,0.3462487979808381,,22.089425298040382,22.089425298040382,22.089425298040382,,,0.8846905746937449,0.8846905746937449,0.8846905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.15081885125032,44.15081885125032,44.15081885125032,,132.45245655375095,3178.858957290023,0.16545845061200848,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1985-02-17,1985-02-28,871.4097,0.9252694185796824,806.2887464636955,0.403,1985,2,17,1985.02,1984,5,140,20,0.06966334769446328,5.770815443386822,0.007157256589152537,0.59,3,Normal,43,7,5,4,78,137.0,0.16991431494097958,669.2887464636955,669.2887464636955,,3,223.09624882123185,223.09624882123185,223.09624882123185,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,724.2887464636955,967.1251549858548,990.0,0.3365442008485191,0.13078662393910864,989.5326691752124,0.3522908948902576,0.3522908948902576,0.3522908948902576,,22.05522329446744,22.05522329446744,22.05522329446744,,,0.8923849952849273,0.8923849952849273,0.8923849952849273,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.46585667354537,44.46585667354537,44.46585667354537,,133.3975700206361,3201.5416804952665,0.16544639945144335,53.61122935958373,106.508295933922,157.8778901362603,205.5801232782832,0.405
1985-02-18,1985-03-01,871.4097,0.9252694185796824,806.2887464636955,0.403,1985,2,18,1985.02,1984,5,141,21,0.06966334769446328,0.0,0.0,0.59,3,Normal,43,7,5,4,78,137.0,0.16991431494097958,669.2887464636955,669.2887464636955,,3,223.09624882123185,223.09624882123185,223.09624882123185,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,724.2887464636955,967.1251549858548,990.0,0.3365442008485191,0.13078662393910864,989.5326691752124,0.3522908948902576,0.3522908948902576,0.3522908948902576,,22.05522329446744,22.05522329446744,22.05522329446744,,,0.8923849952849273,0.8923849952849273,0.8923849952849273,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.46585667354537,44.46585667354537,44.46585667354537,,133.3975700206361,3201.5416804952665,0.16544639945144335,53.61122935958373,106.508295933922,157.8778901362603,205.5801232782832,0.405
1985-02-19,1985-03-02,878.8611,0.9265360667890472,814.2965068478958,0.4,1985,2,19,1985.02,1984,5,142,21,0.0703552181916582,8.007760384200196,0.009833961360337729,0.59,3,Normal,43,7,5,4,78,137.0,0.16824338413328171,677.2965068478958,677.2965068478958,,3,225.76550228263196,225.76550228263196,225.76550228263196,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,732.2965068478958,967.1571860273916,990.0,0.34118638078138885,0.13318895205436876,989.5256246671643,0.3607611554677335,0.3607611554677335,0.3607611554677335,,22.007677484304914,22.007677484304914,22.007677484304914,,,0.9030620091305276,0.9030620091305276,0.9030620091305276,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.90086738315107,44.90086738315107,44.90086738315107,,134.7026021494532,3232.862451586877,0.16542205574586188,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1985-02-20,1985-03-03,886.3526,0.9217412015020096,816.9877104784301,0.399,1985,2,20,1985.02,1984,5,143,21,0.07058773818533637,2.69120363053446,0.0032940564417529416,0.59,3,Normal,43,7,5,4,78,137.0,0.1676891809299952,679.9877104784301,679.9877104784301,,3,226.6625701594767,226.6625701594767,226.6625701594767,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,734.9877104784301,967.1679508419136,990.0,0.3427464988280754,0.13399631314352906,989.5232571880284,0.3636302522050737,0.3636302522050737,0.3636302522050737,,21.991676093909653,21.991676093909653,21.991676093909653,,,0.9066502806379068,0.9066502806379068,0.9066502806379068,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.04650238227317,45.04650238227317,45.04650238227317,,135.13950714681948,3243.348171523668,0.16541192164038976,53.53236228162991,106.3468566097922,157.62650860111117,205.22321300040755,0.4
1985-02-21,1985-03-04,893.8841,0.919139535583806,821.6042165397482,0.396,1985,2,21,1985.02,1984,5,144,21,0.07098660430903425,4.616506061318205,0.005618892854227293,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.12779875989708994,716.6042165397482,716.6042165397482,,3,238.86807217991608,238.86807217991608,238.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,763.6042165397482,967.1864168661591,990.0,0.3593357777042019,0.1483021082698741,989.492362114026,0.4037898337535111,0.4037898337535111,0.4037898337535111,,21.902155414113423,21.902155414113423,21.902155414113423,,,0.9554722887196644,0.9554722887196644,0.9554722887196644,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.278958123562845,47.278958123562845,47.278958123562845,,141.83687437068852,3404.0849848965245,0.17263406335479367,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1985-02-22,1985-03-05,893.8841,0.919139535583806,821.6042165397482,0.396,1985,2,22,1985.02,1984,5,145,21,0.07098660430903425,0.0,0.0,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.12779875989708994,716.6042165397482,716.6042165397482,,3,238.86807217991608,238.86807217991608,238.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,763.6042165397482,967.1864168661591,990.0,0.3593357777042019,0.1483021082698741,989.492362114026,0.4037898337535111,0.4037898337535111,0.4037898337535111,,21.902155414113423,21.902155414113423,21.902155414113423,,,0.9554722887196644,0.9554722887196644,0.9554722887196644,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.278958123562845,47.278958123562845,47.278958123562845,,141.83687437068852,3404.0849848965245,0.17263406335479367,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1985-02-23,1985-03-06,893.8841,0.919139535583806,821.6042165397482,0.396,1985,2,23,1985.02,1984,5,146,21,0.07098660430903425,0.0,0.0,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.12779875989708994,716.6042165397482,716.6042165397482,,3,238.86807217991608,238.86807217991608,238.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,763.6042165397482,967.1864168661591,990.0,0.3593357777042019,0.1483021082698741,989.492362114026,0.4037898337535111,0.4037898337535111,0.4037898337535111,,21.902155414113423,21.902155414113423,21.902155414113423,,,0.9554722887196644,0.9554722887196644,0.9554722887196644,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.278958123562845,47.278958123562845,47.278958123562845,,141.83687437068852,3404.0849848965245,0.17263406335479367,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1985-02-24,1985-03-07,893.8841,0.919139535583806,821.6042165397482,0.396,1985,2,24,1985.02,1984,5,147,21,0.07098660430903425,0.0,0.0,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.12779875989708994,716.6042165397482,716.6042165397482,,3,238.86807217991608,238.86807217991608,238.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,763.6042165397482,967.1864168661591,990.0,0.3593357777042019,0.1483021082698741,989.492362114026,0.4037898337535111,0.4037898337535111,0.4037898337535111,,21.902155414113423,21.902155414113423,21.902155414113423,,,0.9554722887196644,0.9554722887196644,0.9554722887196644,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.278958123562845,47.278958123562845,47.278958123562845,,141.83687437068852,3404.0849848965245,0.17263406335479367,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1985-02-25,1985-03-08,901.4559,0.9283606107785491,836.8761499139267,0.392,1985,2,25,1985.02,1984,5,148,22,0.07230609935256327,15.271933374178385,0.018248737732278687,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1254665938452175,731.8761499139267,731.8761499139267,,3,243.95871663797558,243.95871663797558,243.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,778.8761499139267,967.2475045996556,990.0,0.36818907241387056,0.15593807495696338,989.4758728526292,0.4211576061063707,0.4211576061063707,0.4211576061063707,,21.807210646867127,21.807210646867127,21.807210646867127,,,0.9758348665519024,0.9758348665519024,0.9758348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.077225331663826,48.077225331663826,48.077225331663826,,144.2316759949915,3461.560223879796,0.17234530582551053,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1985-02-26,1985-03-09,909.0679,0.9272453699863792,842.9290012782408,0.39,1985,2,26,1985.02,1984,5,149,22,0.07282906571044001,6.0528513643140505,0.007180736877169181,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.12456565124794035,737.9290012782408,737.9290012782408,,3,245.9763337594136,245.9763337594136,245.9763337594136,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,784.9290012782408,967.2717160051128,990.0,0.3726839453944039,0.1589645006391204,989.4683515539664,0.42814179771293603,0.42814179771293603,0.42814179771293603,,21.768493751140532,21.768493751140532,21.768493751140532,,,0.9839053350376544,0.9839053350376544,0.9839053350376544,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.388776400894024,48.388776400894024,48.388776400894024,,145.16632920268205,3483.9919008643687,0.17221655558480942,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1985-02-27,1985-03-10,916.7204,0.9323009893305656,854.6593358595118,0.384,1985,2,27,1985.02,1984,5,150,22,0.07384256661826183,11.730334581270995,0.01372515818770535,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.12285596797980786,749.6593358595118,749.6593358595118,,3,249.8864452865039,249.8864452865039,249.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,796.6593358595118,967.318637343438,990.0,0.3834328575605088,0.1648296679297559,989.4517374745096,0.4418397657483104,0.4418397657483104,0.4418397657483104,,21.69126036532342,21.69126036532342,21.69126036532342,,,0.9995457811460156,0.9995457811460156,0.9995457811460156,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.983568770437365,48.983568770437365,48.983568770437365,,146.9507063113121,3526.8169514714905,0.17194067875421626,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1985-02-28,1985-03-11,924.4132,0.9352118659599692,864.5221936900263,0.381,1985,2,28,1985.02,1984,5,151,22,0.07469471753481828,9.862857830514486,0.0114084495487814,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.12145437186734348,759.5221936900263,759.5221936900263,,3,253.17406456334209,253.17406456334209,253.17406456334209,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,806.5221936900263,967.35808877476,990.0,0.3924705360506217,0.16976109684501314,989.4377683671044,0.4535231255891936,0.4535231255891936,0.4535231255891936,,21.6261564667551,21.6261564667551,21.6261564667551,,,1.0126962582533685,1.0126962582533685,1.0126962582533685,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.479065828588716,49.479065828588716,49.479065828588716,,148.43719748576618,3562.492739658388,0.1716985388798338,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1985-03-01,1985-03-12,932.1467,0.9418638351561232,877.955265790124,0.378,1985,3,1,1985.03,1984,6,152,22,0.07585533496426672,13.433072100097775,0.015300406095302085,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.14693231537703147,748.955265790124,748.955265790124,,3,249.65175526337467,249.65175526337467,249.65175526337467,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,804.955265790124,967.4118210631603,990.0,0.3910347057040977,0.16447763289506198,989.4444876614008,0.4410115403928718,0.4410115403928718,0.4410115403928718,,21.59165505784745,21.59165505784745,21.59165505784745,,,0.9986070210534986,0.9986070210534986,0.9986070210534986,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.712844926664715,48.712844926664715,48.712844926664715,,146.13853477999413,3507.324834719859,0.16645328124830527,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1985-03-02,1985-03-13,939.9208,0.9394044269109342,882.9657604656668,0.376,1985,3,2,1985.03,1984,6,153,22,0.07628824170423361,5.010494675542759,0.005674619447191562,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1460985304027721,753.9657604656668,753.9657604656668,,3,251.32192015522227,251.32192015522227,251.32192015522227,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,809.9657604656668,967.4318630418626,990.0,0.3956259956458301,0.1669828802328334,989.4373911241214,0.4469224129472208,0.4469224129472208,0.4469224129472208,,21.5586056693116,21.5586056693116,21.5586056693116,,,1.005287680620889,1.005287680620889,1.005287680620889,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.96367140231022,48.96367140231022,48.96367140231022,,146.89101420693066,3525.384340966336,0.1663609403488782,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1985-03-03,1985-03-14,939.9208,0.9394044269109342,882.9657604656668,0.376,1985,3,3,1985.03,1984,6,154,22,0.07628824170423361,0.0,0.0,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1460985304027721,753.9657604656668,753.9657604656668,,3,251.32192015522227,251.32192015522227,251.32192015522227,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,809.9657604656668,967.4318630418626,990.0,0.3956259956458301,0.1669828802328334,989.4373911241214,0.4469224129472208,0.4469224129472208,0.4469224129472208,,21.5586056693116,21.5586056693116,21.5586056693116,,,1.005287680620889,1.005287680620889,1.005287680620889,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.96367140231022,48.96367140231022,48.96367140231022,,146.89101420693066,3525.384340966336,0.1663609403488782,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1985-03-04,1985-03-15,947.7356,0.935123464968544,886.249798146042,0.375,1985,3,4,1985.03,1984,6,155,23,0.07657198255981804,3.284037680375264,0.0037055440658437227,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1455571558604096,757.249798146042,757.249798146042,,3,252.41659938201406,252.41659938201406,252.41659938201406,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,813.249798146042,967.4449991925842,990.0,0.3986352732015525,0.16862489907302106,989.4327398277254,0.4508178338001764,0.4508178338001764,0.4508178338001764,,21.536922801341046,21.536922801341046,21.536922801341046,,,1.0096663975280562,1.0096663975280562,1.0096663975280562,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.127481358399066,49.127481358399066,49.127481358399066,,147.38244407519718,3537.178657804733,0.16629898746776425,53.01174331784132,105.28204007479505,155.97062278937148,202.87724985426541,0.375
1985-03-05,1985-03-16,947.7356,0.935123464968544,886.249798146042,0.375,1985,3,5,1985.03,1984,6,156,23,0.07657198255981804,0.0,0.0,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1455571558604096,757.249798146042,757.249798146042,,3,252.41659938201406,252.41659938201406,252.41659938201406,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,813.249798146042,967.4449991925842,990.0,0.3986352732015525,0.16862489907302106,989.4327398277254,0.4508178338001764,0.4508178338001764,0.4508178338001764,,21.536922801341046,21.536922801341046,21.536922801341046,,,1.0096663975280562,1.0096663975280562,1.0096663975280562,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.127481358399066,49.127481358399066,49.127481358399066,,147.38244407519718,3537.178657804733,0.16629898746776425,53.01174331784132,105.28204007479505,155.97062278937148,202.87724985426541,0.375
1985-03-06,1985-03-17,955.5912,0.9401594064210812,898.4080553732088,0.371,1985,3,6,1985.03,1984,6,157,23,0.07762245598424522,12.1582572271667,0.013533112436437388,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.14358731450422266,769.4080553732088,769.4080553732088,,3,256.4693517910696,256.4693517910696,256.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,825.4080553732088,967.4936322214928,990.0,0.4097763057204702,0.17470402768660434,989.4155196665927,0.4653860171959516,0.4653860171959516,0.4653860171959516,,21.456501427904133,21.456501427904133,21.456501427904133,,,1.0258774071642784,1.0258774071642784,1.0258774071642784,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.729869629566224,49.729869629566224,49.729869629566224,,149.1896088886987,3580.5506133287677,0.16605996350591898,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1985-03-07,1985-03-18,955.5912,0.9401594064210812,898.4080553732088,0.371,1985,3,7,1985.03,1984,6,158,23,0.07762245598424522,0.0,0.0,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.14358731450422266,769.4080553732088,769.4080553732088,,3,256.4693517910696,256.4693517910696,256.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,825.4080553732088,967.4936322214928,990.0,0.4097763057204702,0.17470402768660434,989.4155196665927,0.4653860171959516,0.4653860171959516,0.4653860171959516,,21.456501427904133,21.456501427904133,21.456501427904133,,,1.0258774071642784,1.0258774071642784,1.0258774071642784,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.729869629566224,49.729869629566224,49.729869629566224,,149.1896088886987,3580.5506133287677,0.16605996350591898,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1985-03-08,1985-03-19,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1985,3,8,1985.03,1984,6,159,23,0.08189971950848521,49.50536486388853,0.05222561871896062,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.13608837816404562,818.9134202370973,818.9134202370973,,3,272.9711400790324,272.9711400790324,272.9711400790324,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,874.9134202370973,967.6916536809483,990.0,0.4551397874682565,0.20513073618967784,989.339729476342,0.5270850856568073,0.5270850856568073,0.5270850856568073,,21.12099070973696,21.12099070973696,21.12099070973696,,,1.0918845603161296,1.0918845603161296,1.0918845603161296,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.10194736473888,52.10194736473888,52.10194736473888,,156.30584209421664,3751.3402102612,0.16489463990827408,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1985-03-09,1985-03-20,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1985,3,9,1985.03,1984,6,160,23,0.08189971950848521,0.0,0.0,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.13608837816404562,818.9134202370973,818.9134202370973,,3,272.9711400790324,272.9711400790324,272.9711400790324,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,874.9134202370973,967.6916536809483,990.0,0.4551397874682565,0.20513073618967784,989.339729476342,0.5270850856568073,0.5270850856568073,0.5270850856568073,,21.12099070973696,21.12099070973696,21.12099070973696,,,1.0918845603161296,1.0918845603161296,1.0918845603161296,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.10194736473888,52.10194736473888,52.10194736473888,,156.30584209421664,3751.3402102612,0.16489463990827408,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1985-03-10,1985-03-21,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1985,3,10,1985.03,1984,6,161,23,0.0830644181447288,13.48030828985634,0.01402163119007532,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.13418019711617388,832.3937285269536,832.3937285269536,,4,208.0984321317384,208.0984321317384,208.0984321317384,208.0984321317384,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,888.3937285269536,967.7455749141078,990.0,0.4674922611999973,0.2159149828215629,989.3165927559784,0.3065588524381804,0.3065588524381804,0.3065588524381804,0.3065588524381804,21.26445898943239,21.26445898943239,21.26445898943239,21.26445898943239,,0.8323937285269536,0.8323937285269536,0.8323937285269536,0.8323937285269536,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.160374480970454,39.160374480970454,39.160374480970454,39.160374480970454,156.64149792388181,3759.395950173163,0.16293168269766822,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1985-03-11,1985-03-22,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1985,3,11,1985.03,1984,6,162,24,0.08443526546181272,15.86628839217508,0.01623548300092591,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.13200171680683334,848.2600169191287,848.2600169191287,,4,212.06500422978215,212.06500422978215,212.06500422978215,212.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.2600169191287,967.8090400676764,990.0,0.4820310912007952,0.22860801353530294,989.2893608952638,0.3183467404473772,0.3183467404473772,0.3183467404473772,0.3183467404473772,21.161974087139946,21.161974087139946,21.161974087139946,21.161974087139946,,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.14151681504428,40.14151681504428,40.14151681504428,40.14151681504428,160.5660672601771,3853.5856142442512,0.16430229875399113,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1985-03-12,1985-03-23,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1985,3,12,1985.03,1984,6,163,24,0.08657814739721079,24.80187425229247,0.02475084071234244,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.12873456334039168,873.0618911714212,873.0618911714212,,4,218.2654727928553,218.2654727928553,218.2654727928553,218.2654727928553,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,929.0618911714212,967.906480229396,990.0,0.5047579082447285,0.24844951293713696,989.246792578818,0.3372158820510593,0.3372158820510593,0.3372158820510593,0.3372158820510593,21.00309646737116,21.00309646737116,21.00309646737116,21.00309646737116,,0.8730618911714212,0.8730618911714212,0.8730618911714212,0.8730618911714212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.42774594494148,41.42774594494148,41.42774594494148,41.42774594494148,165.7109837797659,3977.063610714382,0.16537000881856506,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1985-03-13,1985-03-24,1095.466,0.9241621056469248,1012.388165224614,0.326,1985,3,13,1985.03,1984,6,164,24,0.08747033747540664,10.326274053192833,0.010199915810850859,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.12742148163237305,883.388165224614,883.388165224614,,4,220.8470413061535,220.8470413061535,220.8470413061535,220.8470413061535,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,939.388165224614,967.9389342335629,990.0,0.5142202310823156,0.2567105321796912,989.2290692367379,0.3452312130283217,0.3452312130283217,0.3452312130283217,0.3452312130283217,20.944903790146693,20.944903790146693,20.944903790146693,20.944903790146693,,0.8833881652246139,0.8833881652246139,0.8833881652246139,0.8833881652246139,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.80159871630488,41.80159871630488,41.80159871630488,41.80159871630488,167.20639486521952,4012.953476765269,0.16516036102429368,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1985-03-14,1985-03-25,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1985,3,14,1985.03,1984,6,165,24,0.08776507462232554,3.4113095708204355,0.0033582509692746377,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.1269935683181747,886.7994747954344,886.7994747954344,,4,221.6998686988586,221.6998686988586,221.6998686988586,221.6998686988586,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,942.7994747954344,967.9496554922142,990.0,0.517346132282669,0.2594395798363476,989.223214287881,0.3478996581804964,0.3478996581804964,0.3478996581804964,0.3478996581804964,20.925659137486264,20.925659137486264,20.925659137486264,20.925659137486264,,0.8867994747954344,0.8867994747954344,0.8867994747954344,0.8867994747954344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.924464038594316,41.924464038594316,41.924464038594316,41.924464038594316,167.69785615437726,4024.7485477050536,0.16508952831280885,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1985-03-15,1985-03-26,1121.4092,0.922980414995918,1035.0387287962403,0.319,1985,3,15,1985.03,1984,6,166,24,0.08942734616799515,19.239254000805886,0.018587955663438138,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.12463301750073467,906.0387287962404,906.0387287962404,,4,226.5096821990601,226.5096821990601,226.5096821990601,226.5096821990601,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,962.0387287962404,968.0101217190738,990.0,0.5349757275822122,0.2748309830369923,989.1901932893808,0.36314047115778375,0.36314047115778375,0.36314047115778375,0.36314047115778375,20.81693109914917,20.81693109914917,20.81693109914917,20.81693109914917,,0.9060387287962404,0.9060387287962404,0.9060387287962404,0.9060387287962404,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.611459750593774,42.611459750593774,42.611459750593774,42.611459750593774,170.4458390023751,4090.700136057002,0.16467580802566215,51.89786698999321,103.0083641610078,152.4460118860185,197.9098455850512,0.32
1985-03-16,1985-03-27,1138.9177,0.936433295005044,1066.5204545505662,0.314,1985,3,16,1985.03,1984,6,167,24,0.09214736727316893,31.48172575432591,0.029518164063334695,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.12095407964243955,937.5204545505662,937.5204545505662,,4,234.3801136376416,234.3801136376416,234.3801136376416,234.3801136376416,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,993.5204545505662,968.1090642857305,990.0,0.5638235240901603,0.300016363640453,989.1361601122694,0.3887800257645061,0.3887800257645061,0.3887800257645061,0.3887800257645061,20.63831580077453,20.63831580077453,20.63831580077453,20.63831580077453,,0.9375204545505662,0.9375204545505662,0.9375204545505662,0.9375204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.71373858187211,43.71373858187211,43.71373858187211,43.71373858187211,174.85495432748849,4196.518903859723,0.16394899280311756,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1985-03-17,1985-03-28,1138.9177,0.936433295005044,1066.5204545505662,0.314,1985,3,17,1985.03,1984,6,168,24,0.09214736727316893,0.0,0.0,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.12095407964243955,937.5204545505662,937.5204545505662,,4,234.3801136376416,234.3801136376416,234.3801136376416,234.3801136376416,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,993.5204545505662,968.1090642857305,990.0,0.5638235240901603,0.300016363640453,989.1361601122694,0.3887800257645061,0.3887800257645061,0.3887800257645061,0.3887800257645061,20.63831580077453,20.63831580077453,20.63831580077453,20.63831580077453,,0.9375204545505662,0.9375204545505662,0.9375204545505662,0.9375204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.71373858187211,43.71373858187211,43.71373858187211,43.71373858187211,174.85495432748849,4196.518903859723,0.16394899280311756,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1985-03-18,1985-03-29,1174.4491,0.9392146752102744,1103.0598300074992,0.306,1985,3,18,1985.03,1984,6,169,25,0.09530436931264792,36.53937545693293,0.033125470135817126,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.11694741888943865,974.0598300074993,974.0598300074993,,4,243.51495750187482,243.51495750187482,243.51495750187482,243.51495750187482,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1030.0598300074992,968.2239023228807,990.0,0.5973058203255969,0.3292478640059993,989.0734463156683,0.4196291553345137,0.4196291553345137,0.4196291553345137,0.4196291553345137,20.429914837453236,20.429914837453236,20.429914837453236,20.429914837453236,,0.9740598300074992,0.9740598300074992,0.9740598300074992,0.9740598300074992,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.95884391517464,44.95884391517464,44.95884391517464,44.95884391517464,179.83537566069856,4316.049015856765,0.1630332016165215,51.45900996944273,102.1140386505385,151.0633090432646,195.96972406834405,0.305
1985-03-19,1985-03-30,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1985,3,19,1985.03,1984,6,170,25,0.09604086103293916,8.524209725593211,0.0076685247546735185,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.11605060471268985,982.5840397330924,982.5840397330924,,4,245.6460099332731,245.6460099332731,245.6460099332731,245.6460099332731,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1038.5840397330924,968.250692696304,990.0,0.6080594387900302,0.3360672317864739,989.0558733294233,0.4269944347980013,0.4269944347980013,0.4269944347980013,0.4269944347980013,20.37818619832145,20.37818619832145,20.37818619832145,20.37818619832145,,0.9825840397330924,0.9825840397330924,0.9825840397330924,0.9825840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.23745634547493,45.23745634547493,45.23745634547493,45.23745634547493,180.94982538189973,4342.795809165594,0.162785555490117,51.40335758553538,102.0006816222168,150.88818395585488,195.72431571571798,0.305
1985-03-20,1985-03-31,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1985,3,20,1985.03,1984,6,171,25,0.09731940493095756,14.797961782620176,0.013137604971232978,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.1145259777113018,997.3820015157124,997.3820015157124,,4,249.3455003789281,249.3455003789281,249.3455003789281,249.3455003789281,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1053.3820015157125,968.2972005761923,990.0,0.6294173217752552,0.34790560121256997,989.0226770770122,0.4399319243241456,0.4399319243241456,0.4399319243241456,0.4399319243241456,20.285544576495774,20.285544576495774,20.285544576495774,20.285544576495774,,0.9973820015157124,0.9973820015157124,0.9973820015157124,0.9973820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.70999178163592,45.70999178163592,45.70999178163592,45.70999178163592,182.83996712654368,4388.1592110370475,0.16232500775092784,51.30640234153508,101.80322399831958,150.58320196336996,195.29709941091681,0.3
1985-03-21,1985-04-01,1210.671,0.9385942850261904,1136.328881646943,0.297,1985,3,21,1985.03,1984,6,172,25,0.09817881537429587,9.9468801312305,0.00875352223452593,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1135234720189751,1007.328881646943,1007.328881646943,,4,251.83222041173576,251.83222041173576,251.83222041173576,251.83222041173576,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1063.328881646943,968.3284621994618,990.0,0.6437736436141446,0.35952754614102594,988.9966988102448,0.4487362252336508,0.4487362252336508,0.4487362252336508,0.4487362252336508,20.21950038554932,20.21950038554932,20.21950038554932,20.21950038554932,,1.007328881646943,1.007328881646943,1.007328881646943,1.007328881646943,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.015553627647726,46.015553627647726,46.015553627647726,46.015553627647726,184.0622145105909,4417.4931482541815,0.16197970278095858,51.24098734396902,101.6700207986431,150.37751339781775,195.00908938902043,0.295
1985-03-22,1985-04-02,1229.0427,0.9335129102384718,1147.327227684349,0.293,1985,3,22,1985.03,1984,6,173,25,0.09912907247192776,10.998346037406009,0.00958605859951914,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.11243522936378032,1018.327227684349,1018.327227684349,,4,254.58180692108726,254.58180692108726,254.58180692108726,254.58180692108726,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1074.327227684349,968.3630284298649,990.0,0.6596475451114316,0.37382539598965375,988.9665270588988,0.4585722838568078,0.4585722838568078,0.4585722838568078,0.4585722838568078,20.144926345177073,20.144926345177073,20.144926345177073,20.144926345177073,,1.0183272276843491,1.0183272276843491,1.0183272276843491,1.0183272276843491,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.34639781905972,46.34639781905972,46.34639781905972,46.34639781905972,185.38559127623887,4449.254190629732,0.16158039903786006,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1985-03-23,1985-04-03,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1985,3,23,1985.03,1984,6,174,25,0.10028580173930184,13.388070224237024,0.011534327365513386,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1111383646208819,1031.715297908586,1031.715297908586,,4,257.9288244771465,257.9288244771465,257.9288244771465,257.9288244771465,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1087.715297908586,968.4051052219985,990.0,0.6789705330639386,0.39122988728116187,988.9297995796547,0.4706887706759231,0.4706887706759231,0.4706887706759231,0.4706887706759231,20.054005586980548,20.054005586980548,20.054005586980548,20.054005586980548,,1.0317152979085862,1.0317152979085862,1.0317152979085862,1.0317152979085862,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.74379267902475,46.74379267902475,46.74379267902475,46.74379267902475,186.975170716099,4487.404097186376,0.16108616045036786,51.079787730844046,101.34184104901294,149.87091543670834,194.30013403301518,0.29
1985-03-24,1985-04-04,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1985,3,24,1985.03,1984,6,175,25,0.10193760549347823,19.118099006671397,0.016204066656069216,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1093374711525186,1050.8333969152575,1050.8333969152575,,4,262.70834922881437,262.70834922881437,262.70834922881437,262.70834922881437,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1106.8333969152575,968.4651906760192,990.0,0.7065636656508871,0.41608341598983467,988.8773529183592,0.4882637186706248,0.4882637186706248,0.4882637186706248,0.4882637186706248,19.92389852366932,19.92389852366932,19.92389852366932,19.92389852366932,,1.0508333969152577,1.0508333969152577,1.0508333969152577,1.0508333969152577,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.30108832149461,47.30108832149461,47.30108832149461,47.30108832149461,189.20435328597844,4540.904478863483,0.16036531410338456,50.952599825417366,101.08297103830151,149.47147355052104,193.74152723850202,0.285
1985-03-25,1985-04-05,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1985,3,25,1985.03,1984,6,176,26,0.10319252978105704,14.524586661791773,0.012160999349869358,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.10800781823691646,1065.3579835770493,1065.3579835770493,,4,266.3394958942623,266.3394958942623,266.3394958942623,266.3394958942623,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1121.3579835770493,968.5108393769564,990.0,0.7275269866060505,0.434965378650164,988.8375076347438,0.5018303212325388,0.5018303212325388,0.5018303212325388,0.5018303212325388,19.824837936554797,19.824837936554797,19.824837936554797,19.824837936554797,,1.0653579835770493,1.0653579835770493,1.0653579835770493,1.0653579835770493,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.716453317683154,47.716453317683154,47.716453317683154,47.716453317683154,190.86581327073262,4580.779518497582,0.15980620207276375,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1985-03-26,1985-04-06,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1985,3,26,1985.03,1984,6,177,26,0.1036600819370616,5.4114832870895935,0.004510435910020027,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.10752065589497777,1070.7694668641388,1070.7694668641388,,4,267.6923667160347,267.6923667160347,267.6923667160347,267.6923667160347,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.7694668641388,968.5278468958587,990.0,0.7353373748554581,0.4420003069233805,988.8226623182213,0.5069322185332835,0.5069322185332835,0.5069322185332835,0.5069322185332835,19.787883203829093,19.787883203829093,19.787883203829093,19.787883203829093,,1.0707694668641388,1.0707694668641388,1.0707694668641388,1.0707694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.869430681997244,47.869430681997244,47.869430681997244,47.869430681997244,191.4777227279889,4595.465345471735,0.1595954289689152,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1985-03-27,1985-04-07,1313.8865,0.9211255960444219,1210.2544854472196,0.278,1985,3,27,1985.03,1984,6,178,26,0.1045659875426398,10.485018583080773,0.008663482523021836,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.10658915257176778,1081.2544854472196,1081.2544854472196,,4,270.3136213618049,270.3136213618049,270.3136213618049,270.3136213618049,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1137.2544854472196,968.5607998114057,990.0,0.7504703913671211,0.4556308310813855,988.7938987775516,0.5168905275455209,0.5168905275455209,0.5168905275455209,0.5168905275455209,19.7162084386004,19.7162084386004,19.7162084386004,19.7162084386004,,1.0812544854472197,1.0812544854472197,1.0812544854472197,1.0812544854472197,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.16308180438338,48.16308180438338,48.16308180438338,48.16308180438338,192.65232721753358,4623.655853220805,0.15918332014802955,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1985-03-28,1985-04-08,1323.5347,0.9256382196791032,1225.114303391516,0.274,1985,3,28,1985.03,1984,6,179,26,0.105849875813027,14.85981794429631,0.012129331853492764,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.10529629736824224,1096.114303391516,1096.114303391516,,4,274.028575847879,274.028575847879,274.028575847879,274.028575847879,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1152.114303391516,968.6075020963733,990.0,0.771917551286724,0.4749485944089707,988.7531338543043,0.5311691119745154,0.5311691119745154,0.5311691119745154,0.5311691119745154,19.61446264595651,19.61446264595651,19.61446264595651,19.61446264595651,,1.0961143033915162,1.0961143033915162,1.0961143033915162,1.0961143033915162,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.57303104698557,48.57303104698557,48.57303104698557,48.57303104698557,194.29212418794228,4663.010980510615,0.1585910177116358,50.64853868693565,100.46433589861343,148.5174800837901,192.4087497795529,0.275
1985-03-29,1985-04-09,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1985,3,29,1985.03,1984,6,180,26,0.10738545013389154,17.77285093593241,0.014299649709992913,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.10379059720011713,1113.8871543274483,1100.0,,4,275.0,275.0,275.0,275.0,13.887154327448346,4.413746724227769,0.8612188730200523,0.7535665138925457,0.6459141547650392,7.212708061542938,45.41374672422777,8.861218873020054,7.753566513892546,6.645914154765038,74.21270806154294,1162.0285321111405,968.6633596278864,990.0,0.7862267473769036,0.48,988.7337732526233,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.53547884473683,19.53547884473683,19.53547884473683,19.53547884473683,,1.1,1.1,1.1,1.1,0.9313021541878906,0.9313021541878906,0.9313021541878906,0.9313021541878906,0.98,0.98,0.98,0.98,48.099708602606675,48.099708602606675,48.099708602606675,48.099708602606675,192.39883441042676,4617.5720258502415,0.15479992189197392,50.528122170724934,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1985-03-30,1985-04-10,1362.5733,0.925071362348696,1260.4775389309586,0.266,1985,3,30,1985.03,1984,6,181,26,0.10890525936363482,17.5903846035103,0.013955333641588831,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.10234216478732973,1131.4775389309586,1100.0,,4,275.0,275.0,275.0,275.0,31.477538930958644,10.004489117591508,1.9520954375788304,1.708083507881477,1.4640715781841231,16.348799289722713,51.0044891175915,9.95209543757883,8.708083507881478,7.464071578184122,83.3487992897227,1169.6646680630515,968.718643693783,990.0,0.7972479745239922,0.48,988.7227520254761,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.469173551693032,19.469173551693032,19.469173551693032,19.469173551693032,,1.1,1.1,1.1,1.1,0.9314352274917412,0.9314352274917412,0.9314352274917412,0.9314352274917412,0.98,0.98,0.98,0.98,47.94330318415618,47.94330318415618,47.94330318415618,47.94330318415618,191.77321273662474,4602.557105678994,0.1521433003076534,50.408353111230355,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1985-03-31,1985-04-11,1362.5733,0.925071362348696,1260.4775389309586,0.266,1985,3,31,1985.03,1984,6,182,26,0.10890525936363482,0.0,0.0,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.10234216478732973,1131.4775389309586,1100.0,,4,275.0,275.0,275.0,275.0,31.477538930958644,10.004489117591508,1.9520954375788304,1.708083507881477,1.4640715781841231,16.348799289722713,51.0044891175915,9.95209543757883,8.708083507881478,7.464071578184122,83.3487992897227,1169.6646680630515,968.718643693783,990.0,0.7972479745239922,0.48,988.7227520254761,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.469173551693032,19.469173551693032,19.469173551693032,19.469173551693032,,1.1,1.1,1.1,1.1,0.9314352274917412,0.9314352274917412,0.9314352274917412,0.9314352274917412,0.98,0.98,0.98,0.98,47.94330318415618,47.94330318415618,47.94330318415618,47.94330318415618,191.77321273662474,4602.557105678994,0.1521433003076534,50.408353111230355,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1985-04-01,1985-04-12,1382.3614,0.9154651887962216,1265.5037400356093,0.265,1985,4,1,1985.04,1984,7,183,27,0.10933952313907663,5.026201104650681,0.003971699921257643,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.116949476574313,1117.5037400356093,1100.0,,4,275.0,275.0,275.0,275.0,17.503740035609322,5.322083118935269,1.3009536512952875,1.1826851375411709,1.1826851375411709,8.515332990296429,50.32208311893527,12.300953651295288,11.18268513754117,11.18268513754117,80.51533299029644,1173.8057219077718,968.7344403258263,990.0,0.803224753268949,0.48,988.716775246731,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.447400140904804,19.447400140904804,19.447400140904804,19.447400140904804,,1.1,1.1,1.1,1.1,0.9314760496004252,0.9314760496004252,0.9314760496004252,0.9314760496004252,0.98,0.98,0.98,0.98,47.89178450818077,47.89178450818077,47.89178450818077,47.89178450818077,191.56713803272308,4597.611312785354,0.15137619271463604,50.374023778362535,99.90608499930984,147.65727560399634,191.20858287189233,0.265
1985-04-02,1985-04-13,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1985,4,2,1985.04,1984,7,184,27,0.11199122494966664,30.69099317812516,0.02367776414430501,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.1141803744511865,1148.1947332137345,1100.0,,4,275.0,275.0,275.0,275.0,48.19473321373447,14.653804017689538,3.582040982101887,3.2564008928198973,3.2564008928198973,23.44608642830326,59.653804017689545,14.582040982101887,13.256400892819894,13.256400892819894,95.44608642830326,1187.4922458926112,968.8308977329573,990.0,0.8229784992264492,0.48,988.6970215007736,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.331188987816134,19.331188987816134,19.331188987816134,19.331188987816134,,1.1,1.1,1.1,1.1,0.9316698762876159,0.9316698762876159,0.9316698762876159,0.9316698762876159,0.98,0.98,0.98,0.98,47.615505272404185,47.615505272404185,47.615505272404185,47.615505272404185,190.46202108961683,4571.088506150802,0.14693935734285288,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1985-04-03,1985-04-14,1453.0426,0.9328792022166468,1355.5132214748025,0.251,1985,4,3,1985.04,1984,7,185,27,0.11711634233542295,59.31848826106807,0.043760907176198086,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.1091837376834846,1207.5132214748025,1100.0,,4,275.0,275.0,275.0,275.0,107.51322147480258,32.6898308538251,6.999999999999999,7.264406856405578,7.264406856405578,53.294576908166285,77.68983085382509,18.0,17.26440685640558,17.26440685640558,125.29457690816628,1212.9542377102307,969.0178119463033,990.0,0.8597277657673432,0.48,988.6602722342326,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.10752550792934,19.10752550792934,19.10752550792934,19.10752550792934,,1.1,1.1,1.1,1.1,0.9319288946437522,0.9319288946437522,0.9319288946437522,0.9319288946437522,0.98,0.98,0.98,0.98,47.077674547795276,47.077674547795276,47.077674547795276,47.077674547795276,188.31069819118113,4519.456756588347,0.13892206671824162,49.75023677041202,98.6384573562096,145.7062328770154,188.49174465160968,0.25
1985-04-04,1985-04-15,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1985,4,4,1985.04,1984,7,186,27,0.12096211011151373,44.51120111216186,0.031793160457811234,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.10571244159193,1252.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,152.0244225869644,46.22364200279323,7.0,10.271920445065165,10.271920445065165,78.25693969404087,91.22364200279324,18.0,20.271920445065163,20.271920445065163,150.25693969404085,1229.4955624478584,969.161617365281,990.0,0.8865457375681534,0.48,988.633454262432,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.93690211715086,18.93690211715086,18.93690211715086,18.93690211715086,,1.1,1.1,1.1,1.1,0.9320255769271946,0.9320255769271946,0.9320255769271946,0.9320255769271946,0.98,0.98,0.98,0.98,46.66212812398557,46.66212812398557,46.66212812398557,46.66212812398557,186.64851249594227,4479.564299902615,0.13331804037464806,49.42801573226205,97.98411908556399,144.70027200281837,187.09365922109515,0.245
