Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1985-04-05,1985-04-16,1494.4335,0.9440321959395022,1410.793338690556,0.243,1985,4,5,1985.04,1984,7,187,27,0.12189254446286404,10.768916103591664,0.007633234300345475,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.1049055137567972,1262.793338690556,1100.0,,4,275.0,275.0,275.0,275.0,162.79333869055608,49.497974601858274,7.000000000000003,10.99954991152406,10.99954991152406,84.2962642656497,94.49797460185827,18.0,20.99954991152406,20.99954991152406,156.29626426564968,1233.4975245133826,969.1964092480772,990.0,0.897042687248216,0.48,988.6229573127516,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.891613284674534,18.891613284674534,18.891613284674534,18.891613284674534,,1.1,1.1,1.1,1.1,0.9320365718375744,0.9320365718375744,0.9320365718375744,0.9320365718375744,0.98,0.98,0.98,0.98,46.55108175800961,46.55108175800961,46.55108175800961,46.55108175800961,186.20432703203844,4468.903848768921,0.13198554453401806,49.34949717588065,97.82471610000721,144.4553239648283,186.75349914764712,0.245
1985-04-06,1985-04-17,1504.8959,0.9410097767025379,1416.1217548195648,0.242,1985,4,6,1985.04,1984,7,188,27,0.1223529196164104,5.328416129008701,0.003762682206437553,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.10451078764682732,1268.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,168.1217548195648,51.118101127570384,6.999999999999997,11.359578028348972,11.359578028348972,87.28449763529647,96.11810112757038,18.0,21.359578028348967,21.359578028348967,159.28449763529647,1235.477679155919,969.2136241309556,990.0,0.902236535490936,0.48,988.6177634645089,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.86920455355353,18.86920455355353,18.86920455355353,18.86920455355353,,1.1,1.1,1.1,1.1,0.9320397365500066,0.9320397365500066,0.9320397365500066,0.9320397365500066,0.98,0.98,0.98,0.98,46.496021974079454,46.496021974079454,46.496021974079454,46.496021974079454,185.98408789631782,4463.618109511628,0.13133340213392528,49.310566334200544,97.74568788212729,144.3339007351086,186.58491673319236,0.24
1985-04-07,1985-04-18,1536.5597,0.9454747988820564,1452.778473327773,0.237,1985,4,7,1985.04,1984,7,189,27,0.12552006009551958,36.65671850820832,0.0252321459749066,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.1018737561969701,1304.7784733277729,1100.0,,4,275.0,275.0,275.0,275.0,204.7784733277731,55.00000000000001,6.999999999999997,13.836383332957645,13.836383332957645,115.10570666185781,100.0,18.0,23.836383332957645,23.836383332957645,187.10570666185782,1241.8363833329574,969.3320535292128,990.0,0.9189151038241512,0.48,988.6010848961757,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.73409658696308,18.73409658696308,18.73409658696308,18.73409658696308,,1.1,1.1,1.1,1.1,0.9320268947689214,0.9320268947689214,0.9320268947689214,0.9320268947689214,0.98,0.98,0.98,0.98,46.16246341986537,46.16246341986537,46.16246341986537,46.16246341986537,184.64985367946147,4431.596488307076,0.12710117686180852,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478365,0.235
1985-04-08,1985-04-19,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1985,4,8,1985.04,1984,7,190,28,0.1285236610023133,34.76389938418606,0.023370022946511103,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.09949296417699964,1339.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,239.5423727119592,55.0,7.0,15.0,16.185295453510758,146.3570772584484,100.0,18.0,25.0,26.18529545351075,218.3570772584484,1243.0,969.4443676656848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.61873034120045,18.61873034120045,18.61873034120045,18.61873034120045,,1.1,1.1,1.1,1.1,0.9319725850003182,0.9319725850003182,0.9319725850003182,0.9319725850003182,0.98,0.98,0.98,0.98,45.875517483154546,45.875517483154546,45.875517483154546,45.875517483154546,183.50206993261818,4404.049678382837,0.12335922209602207,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1985-04-09,1985-04-20,1590.2593,0.9480612309495524,1507.6631894869736,0.229,1985,4,9,1985.04,1984,7,191,28,0.1302620995716745,20.120816775014426,0.01334569744444123,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.09816516117924276,1359.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,259.66318948697364,55.0,7.0,15.0,17.54481010047119,165.1183793865024,100.0,18.0,25.0,27.544810100471192,237.11837938650243,1243.0,969.5093733814193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.55372462546582,18.55372462546582,18.55372462546582,18.55372462546582,,1.1,1.1,1.1,1.1,0.9319243951223936,0.9319243951223936,0.9319243951223936,0.9319243951223936,0.98,0.98,0.98,0.98,45.71298318830904,45.71298318830904,45.71298318830904,45.71298318830904,182.85193275323616,4388.446386077668,0.12128168547741545,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1985-04-10,1985-04-21,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1985,4,10,1985.04,1984,7,192,28,0.13373256703217945,40.16744745954793,0.025950802691687345,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.09561769645028256,1399.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,299.8306369465215,55.0,6.9999999999999964,15.0,20.258826820710915,202.57181012581057,100.0,18.0,25.0,30.25882682071091,274.5718101258106,1243.0,969.6391451347504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42395287213499,18.42395287213499,18.42395287213499,18.42395287213499,,1.1,1.1,1.1,1.1,0.9317902781236505,0.9317902781236505,0.9317902781236505,0.9317902781236505,0.98,0.98,0.98,0.98,45.386716603428575,45.386716603428575,45.386716603428575,45.386716603428575,181.5468664137143,4357.124793929143,0.11729117002869277,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1985-04-11,1985-04-22,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1985,4,11,1985.04,1984,7,193,28,0.13702590067095408,38.117287485817094,0.024034387824846445,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.09331958365087804,1437.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,337.94792443233865,55.0,7.000000000000004,14.999999999999995,22.83431921840126,238.11360521393738,100.0,18.0,25.0,32.83431921840126,310.1136052139374,1243.0,969.7622932943201,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1985-04-12,1985-04-23,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1985,4,12,1985.04,1984,7,194,28,0.1386742193103627,19.077762030192613,0.011886265865464068,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.09221036226914928,1457.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,357.0256864625312,55.0,7.0,15.0,24.123357193414268,255.90232926911696,100.0,18.0,25.0,34.12335719341427,327.902329269117,1243.0,969.8239291408787,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.239168866006324,18.239168866006324,18.239168866006324,18.239168866006324,,1.1,1.1,1.1,1.1,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.98,0.98,0.98,0.98,44.918095157665206,44.918095157665206,44.918095157665206,44.918095157665206,179.67238063066083,4312.137135135858,0.11194361694401156,47.897091714593145,94.8791319402947,139.9364099305887,180.49572320919242,0.215
1985-04-13,1985-04-24,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1985,4,13,1985.04,1984,7,195,28,0.14032999959446205,19.164123658557397,0.011799189687767251,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.09112235471355784,1476.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,376.1898101210886,55.0,6.9999999999999964,15.000000000000005,25.418230413587068,273.7715797075016,100.0,18.0,25.0,35.41823041358707,345.7715797075016,1243.0,969.8858440019296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1985-04-14,1985-04-25,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1985,4,14,1985.04,1984,7,196,28,0.14195011916545813,18.75138392356598,0.011413301943816451,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.09008234776538046,1494.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,394.9411940446546,55.0,7.000000000000004,15.0,26.685215813828016,291.2559782308266,100.0,18.0,25.0,36.685215813828016,363.25597823082666,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1985-04-15,1985-04-26,1712.5226,0.969471177329717,1660.241301225748,0.211,1985,4,15,1985.04,1984,7,197,29,0.14344484842590466,17.30010718109338,0.010420236605558962,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.08914366838768095,1512.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,412.241301225748,55.00000000000002,7.0,15.0,27.8541419747127,307.3871592510353,100.0,18.0,25.0,37.854141974712704,379.3871592510353,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1985-04-16,1985-04-27,1712.5226,0.969471177329717,1660.241301225748,0.211,1985,4,16,1985.04,1984,7,198,29,0.14344484842590466,0.0,0.0,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.08914366838768095,1512.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,412.241301225748,55.00000000000002,7.0,15.0,27.8541419747127,307.3871592510353,100.0,18.0,25.0,37.854141974712704,379.3871592510353,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1985-04-17,1985-04-28,1723.9214,0.9680584151548468,1668.856618335525,0.21,1985,4,17,1985.04,1984,7,199,29,0.14418921182418934,8.615317109776697,0.005162407012754275,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.08868347248885372,1520.856618335525,1100.0,,4,275.0,275.0,275.0,275.0,420.8566183355249,55.0,6.9999999999999964,15.000000000000005,28.436257995643572,315.42036033988137,100.0,18.0,25.0,38.436257995643565,387.42036033988137,1243.0,970.0301521515455,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.032945855339747,18.032945855339747,18.032945855339747,18.032945855339747,,1.1,1.1,1.1,1.1,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.98,0.98,0.98,0.98,44.3896577992073,44.3896577992073,44.3896577992073,44.3896577992073,177.5586311968292,4261.407148723901,0.10639537827636844,47.40539560883246,93.88312576918085,138.4113708583223,178.39090316824021,0.21
1985-04-18,1985-04-29,1723.9214,0.9680584151548468,1668.856618335525,0.21,1985,4,18,1985.04,1984,7,200,29,0.14418921182418934,0.0,0.0,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.08868347248885372,1520.856618335525,1100.0,,4,275.0,275.0,275.0,275.0,420.8566183355249,55.0,6.9999999999999964,15.000000000000005,28.436257995643572,315.42036033988137,100.0,18.0,25.0,38.436257995643565,387.42036033988137,1243.0,970.0301521515455,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.032945855339747,18.032945855339747,18.032945855339747,18.032945855339747,,1.1,1.1,1.1,1.1,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.98,0.98,0.98,0.98,44.3896577992073,44.3896577992073,44.3896577992073,44.3896577992073,177.5586311968292,4261.407148723901,0.10639537827636844,47.40539560883246,93.88312576918085,138.4113708583223,178.39090316824021,0.21
1985-04-19,1985-04-30,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1985,4,19,1985.04,1984,7,201,29,0.1498914032614472,65.9975860793736,0.0380421512720904,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.08530976241309851,1586.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,486.8542044148983,55.0,7.0,15.0,32.89555435235799,376.9586500625402,100.0,18.0,25.0,42.89555435235799,448.9586500625402,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001247,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1985-04-20,1985-05-01,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1985,4,20,1985.04,1984,7,202,29,0.15036695208705347,5.504037333406131,0.0031625887138483416,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.08503996272130976,1592.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,492.35824174830435,55.0,7.0,15.0,33.26744876677733,382.0907929815271,100.0,18.0,25.0,43.26744876677733,454.0907929815271,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991155,0.205
1985-04-21,1985-05-02,1793.3188,0.9810217003323608,1759.2846584139886,0.201,1985,4,21,1985.04,1984,7,203,29,0.1520021944869686,18.9264166656842,0.010758018365684229,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0841251012405368,1611.2846584139886,1100.0,,4,275.0,275.0,275.0,275.0,511.28465841398867,55.0,7.0,15.0,34.54626070364788,399.73839771034073,100.0,18.0,25.0,44.54626070364788,471.73839771034073,1243.0,970.3223042810298,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.740793725855454,17.740793725855454,17.740793725855454,17.740793725855454,,1.1,1.1,1.1,1.1,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.98,0.98,0.98,0.98,43.6315923812426,43.6315923812426,43.6315923812426,43.6315923812426,174.5263695249704,4188.6328685992885,0.09920303044210453,46.6972839911896,92.44969770303156,136.21897163859342,175.37073079239892,0.2
1985-04-22,1985-05-03,1805.0532,0.9801984059924232,1769.3102693715227,0.2,1985,4,22,1985.04,1984,7,204,30,0.15286840727369955,10.025610957534127,0.005666395052969046,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.08364841518303691,1621.3102693715227,1100.0,,4,275.0,275.0,275.0,275.0,521.3102693715226,55.0,7.0,15.0,35.22366684942721,409.08660252209563,100.0,18.0,25.0,45.22366684942721,481.08660252209563,1243.0,970.3546947164313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.708403290454115,17.708403290454115,17.708403290454115,17.708403290454115,,1.1,1.1,1.1,1.1,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.98,0.98,0.98,0.98,43.54688758084489,43.54688758084489,43.54688758084489,43.54688758084489,174.18755032337955,4180.501207761109,0.09844940898085262,46.617966102748184,92.28920247442724,135.97366671286852,175.03321142303028,0.2
1985-04-23,1985-05-04,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1985,4,23,1985.04,1984,7,205,30,0.15448173180911498,18.672737678419022,0.010443464845467326,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.08277483589969381,1639.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,539.9830070499418,55.0,7.0,15.0,36.485338314185256,426.4976687357565,100.0,18.0,25.0,46.485338314185256,498.4976687357565,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1985-04-24,1985-05-05,1828.6668,0.9811635990665072,1794.2212989814325,0.197,1985,4,24,1985.04,1984,7,206,30,0.15502072023199576,6.238291931490723,0.0034768798782135505,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.08248703773833173,1646.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,546.2212989814325,55.0,7.0,15.0,36.90684452577246,432.3144544556601,100.0,18.0,25.0,46.90684452577246,504.3144544556601,1243.0,970.4351765044015,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1985-04-25,1985-05-06,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1985,4,25,1985.04,1984,7,207,30,0.1574494264237043,28.11002536699675,0.015425309871709215,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.08121464962081862,1674.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,574.3313243484287,55.0,7.0,15.0,38.80617056408301,458.5251537843456,100.0,18.0,25.0,48.806170564083004,530.5251537843454,1243.0,970.5259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1985-04-26,1985-05-07,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1985,4,26,1985.04,1984,7,208,30,0.15978283688519912,27.007065526560613,0.014603636454216588,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.08002862040299959,1701.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,601.3383898749896,55.0,7.0,15.0,40.63097228885065,483.707417586139,100.0,18.0,25.0,50.63097228885065,555.707417586139,1243.0,970.61324710575,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.449850901135235,17.449850901135235,17.449850901135235,17.449850901135235,,1.1,1.1,1.1,1.1,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.98,0.98,0.98,0.98,42.86619860600398,42.86619860600398,42.86619860600398,42.86619860600398,171.4647944240159,4115.155066176381,0.09271683071241844,45.97919413698777,90.99715934416432,134.00006522996586,172.32054152917905,0.195
1985-04-27,1985-05-08,1876.4759,0.9918944973310316,1861.266119584295,0.192,1985,4,27,1985.04,1984,7,209,30,0.1608133927320831,11.92772970930514,0.006408395652723289,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.07951576533991556,1713.266119584295,1100.0,,4,275.0,275.0,275.0,275.0,613.266119584295,55.0,7.0,15.0,41.43689997191183,494.8292196123832,100.0,18.0,25.0,51.43689997191183,566.8292196123833,1243.0,970.6517828478876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.41131515899754,17.41131515899754,17.41131515899754,17.41131515899754,,1.1,1.1,1.1,1.1,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.98,0.98,0.98,0.98,42.764069230131184,42.764069230131184,42.764069230131184,42.764069230131184,171.05627692052474,4105.3506460925955,0.09190318091575717,45.88304299650052,90.80275495860188,133.7033128832274,171.91314355483487,0.19
1985-04-28,1985-05-09,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1985,4,28,1985.04,1984,7,210,30,0.16239171512873474,18.267620331616854,0.009719229798148836,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.07874293334400123,1731.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,631.5337399159117,55.0,7.0,15.0,42.67119864296702,511.8625412729448,100.0,18.0,25.0,52.67119864296702,583.8625412729447,1243.0,970.7108013135744,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1985-04-29,1985-05-10,1900.6727,0.9911313961679026,1883.8163868092165,0.189,1985,4,29,1985.04,1984,7,211,31,0.1627617358203163,4.2826468933046735,0.002273388703534193,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.07856392004885382,1735.8163868092165,1100.0,,4,275.0,275.0,275.0,275.0,635.8163868092165,55.0,7.0,15.0,42.960566676298406,515.8558201329181,100.0,18.0,25.0,52.960566676298406,587.8558201329181,1243.0,970.7246375573836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.338460449501625,17.338460449501625,17.338460449501625,17.338460449501625,,1.1,1.1,1.1,1.1,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.98,0.98,0.98,0.98,42.57051827630311,42.57051827630311,42.57051827630311,42.57051827630311,170.28207310521245,4086.769754525098,0.09039207552156077,45.700979199395064,90.43467111547515,133.14150456407995,171.14200678083338,0.19
1985-04-30,1985-05-11,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1985,4,30,1985.04,1984,7,212,31,0.16405234974431393,14.937661157379804,0.007867085878435267,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.07794585094288298,1750.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,650.7540479665962,55.0,7.0,15.0,43.969868105851106,529.7841798607453,100.0,18.0,25.0,53.969868105851106,601.7841798607452,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1985-05-01,1985-05-12,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1985,5,1,1985.05,1984,8,213,31,0.16405234974431393,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.10111894176374008,1706.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,606.7540479665962,53.0,7.9999999999999964,14.999999999999995,31.601773331593556,499.1522746350028,100.0,18.0,25.0,41.60177333159356,614.1522746350028,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1985-05-02,1985-05-13,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1985,5,2,1985.05,1984,8,214,31,0.165986501264341,22.386012963276468,0.011652462732176416,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.099940657063321,1729.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,629.1400609298728,53.0,8.0,15.0,32.767711506764215,520.3723494231085,100.0,18.0,25.0,42.767711506764215,635.3723494231085,1243.0,970.8452217353121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397807983635424,89.82189807879296,132.20661983952914,169.85972996250686,0.185
1985-05-03,1985-05-14,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1985,5,3,1985.05,1984,8,215,31,0.165986501264341,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.099940657063321,1729.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,629.1400609298728,53.0,8.0,15.0,32.767711506764215,520.3723494231085,100.0,18.0,25.0,42.767711506764215,635.3723494231085,1243.0,970.8452217353121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397807983635424,89.82189807879296,132.20661983952914,169.85972996250686,0.185
1985-05-04,1985-05-15,1937.3349,1.0005308252325822,1938.363286248882,0.184,1985,5,4,1985.05,1984,8,216,31,0.16747458793190342,17.223225319009313,0.008885447553198181,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.09905263959655268,1746.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,646.3632862488821,53.0,8.0,15.0,33.66475449212928,536.6985317567528,100.0,18.0,25.0,43.664754492129276,651.6985317567528,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1985-05-05,1985-05-16,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1985,5,5,1985.05,1984,8,217,31,0.16405234974431393,39.60923828228579,0.020860647183190417,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.10111894176374008,1706.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,606.7540479665962,53.0,7.9999999999999964,14.999999999999995,31.601773331593556,499.1522746350028,100.0,18.0,25.0,41.60177333159356,614.1522746350028,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1985-05-06,1985-05-17,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1985,5,6,1985.05,1984,8,218,32,0.16405234974431393,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.10111894176374008,1706.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,606.7540479665962,53.0,7.9999999999999964,14.999999999999995,31.601773331593556,499.1522746350028,100.0,18.0,25.0,41.60177333159356,614.1522746350028,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1985-05-07,1985-05-18,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1985,5,7,1985.05,1984,8,219,32,0.16405234974431393,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.10111894176374008,1706.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,606.7540479665962,53.0,7.9999999999999964,14.999999999999995,31.601773331593556,499.1522746350028,100.0,18.0,25.0,41.60177333159356,614.1522746350028,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1985-05-08,1985-05-19,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1985,5,8,1985.05,1984,8,220,32,0.165986501264341,22.386012963276468,0.011652462732176416,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.099940657063321,1729.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,629.1400609298728,53.0,8.0,15.0,32.767711506764215,520.3723494231085,100.0,18.0,25.0,42.767711506764215,635.3723494231085,1243.0,970.8452217353121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397807983635424,89.82189807879296,132.20661983952914,169.85972996250686,0.185
1985-05-09,1985-05-20,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1985,5,9,1985.05,1984,8,221,32,0.165986501264341,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.099940657063321,1729.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,629.1400609298728,53.0,8.0,15.0,32.767711506764215,520.3723494231085,100.0,18.0,25.0,42.767711506764215,635.3723494231085,1243.0,970.8452217353121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397807983635424,89.82189807879296,132.20661983952914,169.85972996250686,0.185
1985-05-10,1985-05-21,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1985,5,10,1985.05,1984,8,222,32,0.165986501264341,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.099940657063321,1729.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,629.1400609298728,53.0,8.0,15.0,32.767711506764215,520.3723494231085,100.0,18.0,25.0,42.767711506764215,635.3723494231085,1243.0,970.8452217353121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397807983635424,89.82189807879296,132.20661983952914,169.85972996250686,0.185
1985-05-11,1985-05-22,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1985,5,11,1985.05,1984,8,223,32,0.16405234974431393,22.386012963276468,0.011789843443520229,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.10111894176374008,1706.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,606.7540479665962,53.0,7.9999999999999964,14.999999999999995,31.601773331593556,499.1522746350028,100.0,18.0,25.0,41.60177333159356,614.1522746350028,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1985-05-12,1985-05-23,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1985,5,12,1985.05,1984,8,224,32,0.16405234974431393,0.0,0.0,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.10111894176374008,1706.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,606.7540479665962,53.0,7.9999999999999964,14.999999999999995,31.601773331593556,499.1522746350028,100.0,18.0,25.0,41.60177333159356,614.1522746350028,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1985-05-13,1985-05-24,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1985,5,13,1985.05,1984,8,225,33,0.16405234974431393,0.0,0.0,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.10111894176374008,1706.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,606.7540479665962,53.0,7.9999999999999964,14.999999999999995,31.601773331593556,499.1522746350028,100.0,18.0,25.0,41.60177333159356,614.1522746350028,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1985-05-14,1985-05-25,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1985,5,14,1985.05,1984,8,226,33,0.16239171512873474,19.22030805068448,0.010226104295177152,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.10215299460843404,1687.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,587.5337399159117,53.0,8.000000000000004,15.000000000000005,30.60071562062041,480.9330242952914,100.0,18.0,25.0,40.600715620620406,595.9330242952915,1243.0,970.7108013135744,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1985-05-15,1985-05-26,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1985,5,15,1985.05,1984,8,227,33,0.15978283688519912,30.195350040921998,0.016327650042977326,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1038209129552427,1657.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,557.3383898749896,53.0,8.0,15.0,29.028041139322376,452.3103487356673,100.0,18.0,25.0,39.028041139322376,567.3103487356673,1243.0,970.61324710575,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.449850901135235,17.449850901135235,17.449850901135235,17.449850901135235,,1.1,1.1,1.1,1.1,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.98,0.98,0.98,0.98,42.86619860600398,42.86619860600398,42.86619860600398,42.86619860600398,171.4647944240159,4115.155066176381,0.09271683071241844,45.97919413698777,90.99715934416432,134.00006522996586,172.32054152917905,0.195
1985-05-16,1985-05-27,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1985,5,16,1985.05,1984,8,228,33,0.1574494264237043,27.007065526560613,0.014820063270446682,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.10535954545403498,1630.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,530.3313243484287,53.0,7.9999999999999964,14.999999999999995,27.62142314314732,426.7099012052813,100.0,18.0,25.0,37.62142314314733,541.7099012052813,1243.0,970.5259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1985-05-17,1985-05-28,1828.6668,0.9811635990665072,1794.2212989814325,0.197,1985,5,17,1985.05,1984,8,229,33,0.15502072023199576,28.11002536699675,0.015666977859952184,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.10701021111999792,1602.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,502.2212989814325,53.00000000000002,7.9999999999999964,14.999999999999995,26.15735932194961,400.06393965948286,100.0,18.0,25.0,36.15735932194961,515.0639396594829,1243.0,970.4351765044015,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1985-05-18,1985-05-29,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1985,5,18,1985.05,1984,8,230,33,0.15448173180911498,6.238291931490723,0.0034890107494832995,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.10738357089690008,1595.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,495.98300704994176,53.0,8.0,15.0,25.832448283851136,394.1505587660906,100.0,18.0,25.0,35.832448283851136,509.1505587660906,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1985-05-19,1985-05-30,1793.3188,0.9810217003323608,1759.2846584139886,0.201,1985,5,19,1985.05,1984,8,231,33,0.1520021944869686,28.69834863595316,0.01631251002997149,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1091352664742099,1567.2846584139886,1100.0,,4,275.0,275.0,275.0,275.0,467.28465841398867,52.99999999999999,8.0,15.0,24.33774262572857,366.94691578826,100.0,18.0,25.0,34.337742625728566,481.94691578826,1243.0,970.3223042810298,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.740793725855454,17.740793725855454,17.740793725855454,17.740793725855454,,1.1,1.1,1.1,1.1,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.98,0.98,0.98,0.98,43.6315923812426,43.6315923812426,43.6315923812426,43.6315923812426,174.5263695249704,4188.6328685992885,0.09920303044210453,46.6972839911896,92.44969770303156,136.21897163859342,175.37073079239892,0.2
1985-05-20,1985-05-31,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1985,5,20,1985.05,1984,8,232,34,0.15036695208705347,18.9264166656842,0.010875011943903784,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.11032211380061806,1548.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,448.35824174830435,52.99999999999999,7.9999999999999964,14.999999999999995,23.35199175772419,349.0062499905803,100.0,18.0,25.0,33.35199175772419,464.0062499905803,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991155,0.205
1985-05-21,1985-06-01,1758.4044,0.9718414202213806,1708.8902294195245,0.20600000000000002,1985,5,21,1985.05,1984,8,233,34,0.1476481158218469,31.468012328779878,0.0184142970607708,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.16150832584124006,1432.8902294195245,1100.0,,4,275.0,275.0,275.0,275.0,332.8902294195245,45.0,5.000000000000002,12.000000000000002,20.504108333811292,250.38612108571323,100.0,18.0,25.0,37.504108333811295,428.38612108571317,1243.0,970.1594915104324,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.903606496452948,17.903606496452948,17.903606496452948,17.903606496452948,,1.1,1.1,1.1,1.1,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.98,0.98,0.98,0.98,44.05538991954546,44.05538991954546,44.05538991954546,44.05538991954546,176.22155967818185,4229.317432276364,0.10312046768389607,47.093546153574216,93.25171387204027,137.44529907418593,177.0592648381887,0.205
1985-05-22,1985-06-02,1723.9214,0.9680584151548468,1668.856618335525,0.21,1985,5,22,1985.05,1984,8,234,34,0.14418921182418934,40.03361108399986,0.02398864626484711,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1653826919386732,1392.856618335525,1100.0,,4,275.0,275.0,275.0,275.0,292.85661833552484,45.00000000000001,5.0,12.0,18.038269969941748,212.81834836558315,100.0,18.0,25.0,35.03826996994175,390.8183483655831,1243.0,970.0301521515455,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.032945855339747,18.032945855339747,18.032945855339747,18.032945855339747,,1.1,1.1,1.1,1.1,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.98,0.98,0.98,0.98,44.3896577992073,44.3896577992073,44.3896577992073,44.3896577992073,177.5586311968292,4261.407148723901,0.10639537827636844,47.40539560883246,93.88312576918085,138.4113708583223,178.39090316824021,0.21
1985-05-23,1985-06-03,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1985,5,23,1985.05,1984,8,235,34,0.14195011916545813,25.91542429087008,0.015773799077415857,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.16799140529219597,1366.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,266.9411940446546,45.0,5.000000000000002,12.000000000000002,16.442030067967856,188.4991639766867,100.0,18.0,25.0,33.442030067967856,366.4991639766867,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1985-05-24,1985-06-04,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1985,5,24,1985.05,1984,8,236,34,0.14032999959446205,18.75138392356598,0.011545069305765442,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.16993087770906734,1348.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,248.1898101210886,45.0,5.0,11.69009975208026,15.28705352195111,171.21265684705722,100.0,18.0,24.690099752080265,32.28705352195111,349.21265684705725,1242.6900997520802,969.8858440019296,990.0,0.9211543600054564,0.48,988.5988456399947,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.178066858064955,18.178066858064955,18.178066858064955,18.178066858064955,,1.1,1.1,1.1,1.1,0.9313976054362506,0.9313976054362506,0.9313976054362506,0.9313976054362506,0.98,0.98,0.98,0.98,44.762114144826974,44.762114144826974,44.762114144826974,44.762114144826974,179.0484565793079,4297.16295790339,0.11023862818469428,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
