Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1985-07-18,1985-07-29,494.165,0.906269201155406,447.8465197889612,0.602,1985,7,18,1985.07,1984,10,291,42,0.03869393930976625,7.795676090510085,0.017407026170893642,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3014425568465198,312.8465197889612,312.8465197889612,,2,156.4232598944806,156.4232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,371.8465197889612,965.6153093390504,990.0,0.16544718369375094,0.032569303957792235,989.8019835123483,0.17317478014208498,0.17317478014208498,,,24.01349939315603,24.01349939315603,,,,0.6256930395779223,0.6256930395779223,,,0.92,0.92,,,0.97,0.97,,,32.884054108069,32.884054108069,,,65.768108216138,1578.4345971873124,0.1468541237009722,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1985-07-19,1985-07-30,494.165,0.906269201155406,447.8465197889612,0.602,1985,7,19,1985.07,1984,10,292,42,0.03869393930976625,0.0,0.0,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3014425568465198,312.8465197889612,312.8465197889612,,2,156.4232598944806,156.4232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,371.8465197889612,965.6153093390504,990.0,0.16544718369375094,0.032569303957792235,989.8019835123483,0.17317478014208498,0.17317478014208498,,,24.01349939315603,24.01349939315603,,,,0.6256930395779223,0.6256930395779223,,,0.92,0.92,,,0.97,0.97,,,32.884054108069,32.884054108069,,,65.768108216138,1578.4345971873124,0.1468541237009722,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1985-07-20,1985-07-31,488.9841,0.903846329229718,441.96648383669736,0.607,1985,7,20,1985.07,1984,10,293,42,0.038185904203490655,5.880035952263825,0.013304257601661136,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3054530262749093,306.96648383669736,306.96648383669736,,2,153.48324191834868,153.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.96648383669736,965.5888491772653,990.0,0.16349440422620945,0.03139329676733947,989.8051122990064,0.1667131979244622,0.1667131979244622,,,24.04954992381689,24.04954992381689,,,,0.6139329676733948,0.6139329676733948,,,0.92,0.92,,,0.97,0.97,,,32.31442898425382,32.31442898425382,,,64.62885796850765,1551.0925912441833,0.14623022408275516,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1985-07-21,1985-08-01,488.9841,0.903846329229718,441.96648383669736,0.607,1985,7,21,1985.07,1984,10,294,42,0.038185904203490655,0.0,0.0,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3054530262749093,306.96648383669736,306.96648383669736,,2,153.48324191834868,153.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.96648383669736,965.5888491772653,990.0,0.16349440422620945,0.03139329676733947,989.8051122990064,0.1667131979244622,0.1667131979244622,,,24.04954992381689,24.04954992381689,,,,0.6139329676733948,0.6139329676733948,,,0.92,0.92,,,0.97,0.97,,,32.31442898425382,32.31442898425382,,,64.62885796850765,1551.0925912441833,0.14623022408275516,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1985-07-22,1985-08-02,483.8375,0.9046676919919062,437.7121544241339,0.612,1985,7,22,1985.07,1984,10,295,43,0.03781833014224517,4.254329412563436,0.009719468307112806,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.30842186728309995,302.71215442413387,302.71215442413387,,2,151.35607721206696,151.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,361.7121544241339,965.5697046949084,990.0,0.16208152729952785,0.03054243088482678,989.8073760418156,0.16211377428409735,0.16211377428409735,,,24.075557572623076,24.075557572623076,,,,0.6054243088482678,0.6054243088482678,,,0.92,0.92,,,0.97,0.97,,,31.901035926037878,31.901035926037878,,,63.802071852075755,1531.2497244498181,0.14576262323813124,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1985-07-23,1985-08-03,473.647,0.90577073560875,429.0155916088776,0.62,1985,7,23,1985.07,1984,10,296,43,0.037066947115007035,8.6965628152563,0.0202709714643302,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3146738781537711,294.0155916088776,294.0155916088776,,2,147.0077958044388,147.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0155916088776,965.53057016224,990.0,0.15919336990700733,0.028803118321775525,989.8120035117712,0.15290944356610947,0.15290944356610947,,,24.128523905965203,24.128523905965203,,,,0.5880311832177553,0.5880311832177553,,,0.92,0.92,,,0.97,0.97,,,31.052722988495194,31.052722988495194,,,62.10544597699039,1490.5307034477692,0.14476267807443768,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1985-07-24,1985-08-04,468.6029,0.9047178570238064,423.9534114831411,0.627,1985,7,24,1985.07,1984,10,297,43,0.03662957475214339,5.062180125736519,0.011940416066065362,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.31843121518404954,288.9534114831411,288.9534114831411,,2,144.47670574157056,144.47670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,347.9534114831411,965.5077903516741,990.0,0.15751220307558192,0.02779068229662822,989.8146971146277,0.14767393135340065,0.14767393135340065,,,24.159232831600253,24.159232831600253,,,,0.5779068229662823,0.5779068229662823,,,0.91,0.91,,,0.97,0.97,,,30.224776899778927,30.224776899778927,,,60.449553799557854,1450.7892911893887,0.14258536943501324,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1985-07-25,1985-08-05,458.6166,0.9126459050733976,418.5545619886844,0.634,1985,7,25,1985.07,1984,10,298,43,0.03616311415582233,5.398849494456727,0.01289879500728673,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3225385941526298,283.5545619886844,283.5545619886844,,2,141.7772809943422,141.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.5545619886844,965.4834955289493,990.0,0.15571922722871434,0.026710912397736875,989.8175698603737,0.14218934006609768,0.14218934006609768,,,24.191884991358307,24.191884991358307,,,,0.5671091239773688,0.5671091239773688,,,0.91,0.91,,,0.97,0.97,,,29.700139305965532,29.700139305965532,,,59.400278611931064,1425.6066866863455,0.14191764707975385,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1985-07-26,1985-08-06,458.6166,0.9126459050733976,418.5545619886844,0.634,1985,7,26,1985.07,1984,10,299,43,0.03616311415582233,0.0,0.0,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3225385941526298,283.5545619886844,283.5545619886844,,2,141.7772809943422,141.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.5545619886844,965.4834955289493,990.0,0.15571922722871434,0.026710912397736875,989.8175698603737,0.14218934006609768,0.14218934006609768,,,24.191884991358307,24.191884991358307,,,,0.5671091239773688,0.5671091239773688,,,0.91,0.91,,,0.97,0.97,,,29.700139305965532,29.700139305965532,,,59.400278611931064,1425.6066866863455,0.14191764707975385,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1985-07-27,1985-08-07,448.7655,0.9074387897559502,407.2272222042238,0.643,1985,7,27,1985.07,1984,10,300,43,0.03518443199844493,11.327339784460607,0.02781577253885047,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.33151025432258,272.22722220422384,272.22722220422384,,1,272.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.22722220422384,965.432522499919,990.0,0.1519573800678234,0.024445444440844757,989.8235971754912,0.5242213347396414,,,,23.86685334083268,,,,,1.0889088888168952,,,,0.95,,,,0.98,,,,59.33970793833311,,,,59.33970793833311,1424.1529905199948,0.14571645681529205,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1985-07-28,1985-08-08,448.7655,0.9074387897559502,407.2272222042238,0.643,1985,7,28,1985.07,1984,10,301,43,0.03518443199844493,0.0,0.0,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.33151025432258,272.22722220422384,272.22722220422384,,1,272.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.22722220422384,965.432522499919,990.0,0.1519573800678234,0.024445444440844757,989.8235971754912,0.5242213347396414,,,,23.86685334083268,,,,,1.0889088888168952,,,,0.95,,,,0.98,,,,59.33970793833311,,,,59.33970793833311,1424.1529905199948,0.14571645681529205,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1985-07-29,1985-08-09,439.0488,0.9057878471478402,397.6850673448427,0.657,1985,7,29,1985.07,1984,10,302,44,0.034359989818594415,9.542154859381073,0.023994249829619143,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3394645941858765,262.6850673448427,262.6850673448427,,1,262.6850673448427,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,321.6850673448427,965.3884253367239,990.0,0.14878839874920974,0.02253701346896854,989.8286745877817,0.4881773307329673,,,,23.95207192032474,,,,,1.0507402693793708,,,,0.95,,,,0.98,,,,57.46417299881338,,,,57.46417299881338,1379.140151971521,0.14449668272051247,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1985-07-30,1985-08-10,434.2405,0.9034714870538484,392.32391027400666,0.66,1985,7,30,1985.07,1984,10,303,44,0.033896785847674166,5.361157070836043,0.01366512957900452,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3441034218529107,257.3239102740066,257.3239102740066,,1,257.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,316.3239102740066,965.3616195513699,990.0,0.14700794068140444,0.02146478205480133,989.8315272772638,0.4684872857296087,,,,24.001420440164186,,,,,1.0292956410960266,,,,0.95,,,,0.98,,,,56.40736014832378,,,,56.40736014832378,1353.7766435597705,0.1437775232942794,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1985-07-31,1985-08-11,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1985,7,31,1985.07,1984,10,304,44,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3453589368082168,255.8976592517356,255.8976592517356,,1,255.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,314.8976592517356,965.3544882962588,990.0,0.14653427798028118,0.021179531850347117,989.8322861901694,0.4633170182087756,,,,24.01448087570197,,,,,1.0235906370069423,,,,0.95,,,,0.98,,,,56.125239151661816,,,,56.125239151661816,1347.0057396398836,0.14358039201129502,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1985-08-01,1985-08-12,424.724,0.9094702475352612,386.2738414141663,0.669,1985,8,1,1985.08,1984,11,305,44,0.033374059898183976,4.623817837569277,0.011970310546117404,0.66,3,Normal,47,8,6,5,89,155.0,0.4012697298697159,231.27384141416638,231.27384141416638,,1,231.27384141416638,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.27384141416627,965.3313692070708,990.0,0.13902083294197404,0.01625476828283327,989.8447243987752,0.3785568155615833,,,,24.134798376142893,,,,,0.9250953656566652,,,,0.94,,,,0.98,,,,50.44209615962331,,,,50.44209615962331,1210.6103078309595,0.13058636322602762,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1985-08-02,1985-08-13,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1985,8,2,1985.08,1984,11,306,44,0.03305210630954742,3.7263146832934235,0.00974078885083195,0.66,3,Normal,47,8,6,5,89,155.0,0.4051784135806072,227.5475267308729,227.5475267308729,,1,227.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,288.5475267308729,965.3127376336544,990.0,0.13778331146043749,0.015509505346174582,989.8467071831933,0.3664716839328172,,,,24.167497865606236,,,,,0.9101901069234916,,,,0.94,,,,0.98,,,,49.696607731772794,,,,49.696607731772794,1192.718585562547,0.12990963020062862,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1985-08-03,1985-08-14,415.3399,0.9146103777828084,379.8741828472738,0.68,1985,8,3,1985.08,1984,11,307,44,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.66,3,Normal,47,8,6,5,89,155.0,0.4080298346105738,224.87418284727383,224.87418284727383,,1,224.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.8741828472738,965.2993709142364,990.0,0.1368954850784304,0.01497483656945476,989.8481296783522,0.35792163405100874,,,,24.19083713006485,,,,,0.8994967313890952,,,,0.94,,,,0.98,,,,49.16017637616546,,,,49.16017637616546,1179.844233027971,0.1294117331367318,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1985-08-04,1985-08-15,415.3399,0.9146103777828084,379.8741828472738,0.68,1985,8,4,1985.08,1984,11,308,44,0.03282112939800446,0.0,0.0,0.66,3,Normal,47,8,6,5,89,155.0,0.4080298346105738,224.87418284727383,224.87418284727383,,1,224.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.8741828472738,965.2993709142364,990.0,0.1368954850784304,0.01497483656945476,989.8481296783522,0.35792163405100874,,,,24.19083713006485,,,,,0.8994967313890952,,,,0.94,,,,0.98,,,,49.16017637616546,,,,49.16017637616546,1179.844233027971,0.1294117331367318,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1985-08-05,1985-08-16,410.6973,0.9155125588126376,375.9985360204415,0.687,1985,8,5,1985.08,1984,11,309,45,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.66,3,Normal,47,8,6,5,89,155.0,0.4122356476185143,220.99853602044152,220.99853602044152,,1,220.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.9985360204415,965.2799926801023,990.0,0.13560836989608754,0.014199707204088302,989.8501919229,0.3457044849325273,,,,24.224494757865163,,,,,0.8839941440817661,,,,0.94,,,,0.98,,,,48.38013337718793,,,,48.38013337718793,1161.1232010525105,0.12867106848138818,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1985-08-06,1985-08-17,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1985,8,6,1985.08,1984,11,310,45,0.03168407076347461,9.284754035781647,0.025318803088153468,0.66,3,Normal,47,8,6,5,89,155.0,0.4226729608064849,211.71378198465987,211.71378198465987,,1,211.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,272.71378198465993,965.2335689099233,990.0,0.13252487224582798,0.012342756396931977,989.8551323713573,0.3172940616723601,,,,24.30426939976152,,,,,0.8468551279386395,,,,0.94,,,,0.97,,,,46.02568873055519,,,,46.02568873055519,1104.6165295333244,0.12550847825097694,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1985-08-07,1985-08-18,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1985,8,7,1985.08,1984,11,311,45,0.03137550007297417,3.571420028940338,0.009834765654181172,0.66,3,Normal,47,8,6,5,89,155.0,0.4268298503243756,208.14236195571957,208.14236195571957,,1,208.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.1423619557196,965.2157118097786,990.0,0.1313387917934124,0.011628472391143908,989.8570327358154,0.30668819371748474,,,,24.3346327323194,,,,,0.8325694478228781,,,,0.94,,,,0.97,,,,45.30580692524659,,,,45.30580692524659,1087.3393662059182,0.12476045670147135,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1985-08-08,1985-08-19,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1985,8,8,1985.08,1984,11,312,45,0.030474497418131064,10.42827146809151,0.02956579209431185,0.66,3,Normal,47,8,6,5,89,155.0,0.4394494129387124,197.71409048762803,197.71409048762803,,1,197.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.71409048762797,965.1635704524381,990.0,0.12787552820622333,0.009771409048762805,989.862353062745,0.2767447439272513,,,,24.42203786637967,,,,,0.7908563619505121,,,,0.93,,,,0.97,,,,42.73101528693933,,,,42.73101528693933,1025.5443668865437,0.12114915859432665,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1985-08-09,1985-08-20,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1985,8,9,1985.08,1984,11,313,45,0.030474497418131064,0.0,0.0,0.66,3,Normal,47,8,6,5,89,155.0,0.4394494129387124,197.71409048762803,197.71409048762803,,1,197.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.71409048762797,965.1635704524381,990.0,0.12787552820622333,0.009771409048762805,989.862353062745,0.2767447439272513,,,,24.42203786637967,,,,,0.7908563619505121,,,,0.93,,,,0.97,,,,42.73101528693933,,,,42.73101528693933,1025.5443668865437,0.12114915859432665,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1985-08-10,1985-08-21,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1985,8,10,1985.08,1984,11,314,45,0.030244835217834637,2.658127318245647,0.007593435330108783,0.66,3,Normal,47,8,6,5,89,155.0,0.4427863436367167,195.0559631693824,195.0559631693824,,1,195.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.0559631693824,965.1502798158471,990.0,0.12699275529610485,0.009505596316938238,989.863501648387,0.2693564636910573,,,,24.443865368849,,,,,0.7802238526775295,,,,0.93,,,,0.97,,,,42.1942046717069,,,,42.1942046717069,1012.6609121209656,0.12053559747899592,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1985-08-11,1985-08-22,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1985,8,11,1985.08,1984,11,315,45,0.02988283046109572,4.1898698696634264,0.012114138826648696,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3324986236807661,230.8660932997189,230.8660932997189,,1,230.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,281.86609329971895,965.1293304664986,990.0,0.13556438522868894,0.01617321865994379,989.8482623961114,0.3772249135458829,,,,24.341707016066948,,,,,0.923464373198876,,,,0.94,,,,0.98,,,,50.78484384422983,,,,50.78484384422983,1218.8362522615155,0.14683383201781774,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1985-08-12,1985-08-23,374.7305,0.9126410588772004,341.99444031358274,0.721,1985,8,12,1985.08,1984,11,316,46,0.02954831964309355,3.871652986136212,0.011320806801964976,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.33626277636137536,226.99444031358277,226.99444031358277,,1,226.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.99444031358274,965.109972201568,990.0,0.13427859641410494,0.015398888062716547,989.8503225155232,0.36469453729298257,,,,24.37565577666235,,,,,0.9079777612543308,,,,0.94,,,,0.98,,,,50.00281625341775,,,,50.00281625341775,1200.067590082026,0.14620944190662571,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1985-08-13,1985-08-24,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1985,8,13,1985.08,1984,11,317,46,0.029353030239845836,2.260294019070784,0.006653125815358456,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3384999749195293,224.734146294512,224.734146294512,,1,224.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.73414629451196,965.0986707314727,990.0,0.13352794526386005,0.01494682925890239,989.8515252254773,0.357476526401792,,,,24.395377967602943,,,,,0.8989365851780479,,,,0.94,,,,0.98,,,,49.5449680147664,,,,49.5449680147664,1189.0792323543935,0.14583452548162876,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1985-08-14,1985-08-25,366.0613,0.9174101485614996,335.8283516156156,0.732,1985,8,14,1985.08,1984,11,318,46,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.34243684146009024,220.8283516156156,220.8283516156156,,1,220.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.8283516156156,965.079141758078,990.0,0.13223081787972474,0.014165670323123115,989.8536035117971,0.34517284846539864,,,,24.42928890525364,,,,,0.8833134064624624,,,,0.94,,,,0.98,,,,48.751568494973746,,,,48.751568494973746,1170.0376438793699,0.1451681141882092,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1985-08-15,1985-08-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1985,8,15,1985.08,1984,11,319,46,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372595,218.4418968564978,218.4418968564978,,1,218.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564978,965.0672094842823,990.0,0.1314382683287262,0.01368837937129956,989.8548733522999,0.3377606699859247,,,,24.449903198031677,,,,,0.8737675874259913,,,,0.94,,,,0.98,,,,48.265412227695435,,,,48.265412227695435,1158.3698934646904,0.14474909326846605,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1985-08-16,1985-08-27,357.5196,0.9238786600946952,330.3047290055915,0.742,1985,8,16,1985.08,1984,11,320,46,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3481633470589918,215.30472900559155,215.30472900559155,,1,215.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.3047290055915,965.051523645028,990.0,0.13039640446680162,0.013060945801118305,989.8565426497321,0.3281384701195063,,,,24.476880534584645,,,,,0.8612189160223661,,,,0.94,,,,0.98,,,,47.624735174766045,,,,47.624735174766045,1142.9936441943853,0.14418423653256215,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1985-08-17,1985-08-28,353.2963,0.9223127992632232,325.84969942233937,0.746,1985,8,17,1985.08,1984,11,321,46,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882151,210.84969942233937,210.84969942233937,,1,210.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.84969942233937,965.0292484971117,990.0,0.12891687434690235,0.012169939884467872,989.8589131857685,0.3147116164495071,,,,24.51495307220747,,,,,0.8433987976893574,,,,0.94,,,,0.97,,,,46.235190112027006,,,,46.235190112027006,1109.6445626886484,0.14189115470719152,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1985-08-18,1985-08-29,353.2963,0.9223127992632232,325.84969942233937,0.746,1985,8,18,1985.08,1984,11,322,46,0.02815341403009012,0.0,0.0,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882151,210.84969942233937,210.84969942233937,,1,210.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.84969942233937,965.0292484971117,990.0,0.12891687434690235,0.012169939884467872,989.8589131857685,0.3147116164495071,,,,24.51495307220747,,,,,0.8433987976893574,,,,0.94,,,,0.97,,,,46.235190112027006,,,,46.235190112027006,1109.6445626886484,0.14189115470719152,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1985-08-19,1985-08-30,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1985,8,19,1985.08,1984,11,323,47,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.35645212900080925,207.62396726977863,207.62396726977863,,1,207.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.62396726977863,965.0131198363488,990.0,0.12784559798627335,0.011524793453955727,989.8606296085595,0.30516362624101684,,,,24.542346145969837,,,,,0.8304958690791145,,,,0.94,,,,0.97,,,,45.578723466214335,,,,45.578723466214335,1093.8893631891438,0.14127506971018472,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1985-08-20,1985-08-31,344.9443,0.9291696764623452,320.5117836285301,0.757,1985,8,20,1985.08,1984,11,324,47,0.027692218105505,2.112183641248521,0.006590034279976802,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3588011607500953,205.51178362853008,205.51178362853008,,1,205.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,256.5117836285301,965.0025589181427,990.0,0.1271441347843827,0.011102356725706022,989.86175350849,0.2989908266390331,,,,24.56020376370818,,,,,0.8220471345141205,,,,0.94,,,,0.97,,,,45.14787244181127,,,,45.14787244181127,1083.5489386034706,0.1408618177175576,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1985-08-21,1985-09-01,344.9443,0.9291696764623452,320.5117836285301,0.757,1985,8,21,1985.08,1984,11,325,47,0.027692218105505,0.0,0.0,0.68,3,Normal,47,8,6,5,89,155.0,0.4836015644892589,165.5117836285301,165.5117836285301,,1,165.5117836285301,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,226.51178362853008,965.0025589181427,990.0,0.11710628987336252,0.006551178362853011,989.8763425317636,0.19391700895325065,,,,24.679866604667826,,,,,0.6620471345141204,,,,0.92,,,,0.97,,,,35.760229377758726,,,,35.760229377758726,858.2455050662096,0.1115722766037347,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1985-08-22,1985-09-02,340.8154,0.9279951361812104,316.2750335356538,0.76,1985,8,22,1985.08,1984,11,326,47,0.027326162897480483,4.236750092876321,0.013395777863062688,0.68,3,Normal,47,8,6,5,89,155.0,0.4900797836213866,161.27503353565382,161.27503353565382,,1,161.27503353565382,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,222.2750335356538,964.9813751676784,990.0,0.11566194325079104,0.0061275033535653795,989.8782105533957,0.18410341006882594,,,,24.71273197564857,,,,,0.6451001341426151,,,,0.92,,,,0.97,,,,34.89124520307815,,,,34.89124520307815,837.3898848738755,0.11031931548003407,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1985-08-23,1985-09-03,340.8154,0.9279951361812104,316.2750335356538,0.76,1985,8,23,1985.08,1984,11,327,47,0.027326162897480483,0.0,0.0,0.68,3,Normal,47,8,6,5,89,155.0,0.4900797836213866,161.27503353565382,161.27503353565382,,1,161.27503353565382,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,222.2750335356538,964.9813751676784,990.0,0.11566194325079104,0.0061275033535653795,989.8782105533957,0.18410341006882594,,,,24.71273197564857,,,,,0.6451001341426151,,,,0.92,,,,0.97,,,,34.89124520307815,,,,34.89124520307815,837.3898848738755,0.11031931548003407,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1985-08-24,1985-09-04,340.8154,0.9279951361812104,316.2750335356538,0.76,1985,8,24,1985.08,1984,11,328,47,0.027326162897480483,0.0,0.0,0.68,3,Normal,47,8,6,5,89,155.0,0.4900797836213866,161.27503353565382,161.27503353565382,,1,161.27503353565382,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,222.2750335356538,964.9813751676784,990.0,0.11566194325079104,0.0061275033535653795,989.8782105533957,0.18410341006882594,,,,24.71273197564857,,,,,0.6451001341426151,,,,0.92,,,,0.97,,,,34.89124520307815,,,,34.89124520307815,837.3898848738755,0.11031931548003407,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1985-08-25,1985-09-05,336.7179,0.924507804637652,311.29832651120034,0.765,1985,8,25,1985.08,1984,11,329,47,0.02689617541056771,4.976707024453448,0.0159869379325892,0.68,3,Normal,47,8,6,5,89,155.0,0.4979146587041585,156.29832651120034,156.29832651120034,,1,156.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,217.29832651120037,964.956491632556,990.0,0.11396533858336375,0.005629832651120035,989.8804048287654,0.1728977321769559,,,,24.751015464032516,,,,,0.6251933060448014,,,,0.92,,,,0.97,,,,33.86693689617538,,,,33.86693689617538,812.8064855082091,0.1087925440388028,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1985-08-26,1985-09-06,332.6514,0.9282369754494124,308.77932941501274,0.77,1985,8,26,1985.08,1984,11,330,48,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.68,3,Normal,47,8,6,5,89,155.0,0.5019766067037257,153.77932941501274,153.77932941501274,,1,153.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,214.77932941501274,964.943896647075,990.0,0.1131065895732998,0.005377932941501274,989.8815154774852,0.16735844460320182,,,,24.770260385807,,,,,0.615117317660051,,,,0.92,,,,0.97,,,,33.34702565670701,,,,33.34702565670701,800.3286157609683,0.10799630182461847,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1985-08-27,1985-09-07,328.6161,0.9297054095741052,305.5161658431452,0.779,1985,8,27,1985.08,1984,11,331,48,0.02639659672884774,3.263163571867551,0.010680821300771656,0.68,3,Normal,47,8,6,5,89,155.0,0.5073381291370959,150.5161658431452,150.5161658431452,,1,150.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,211.5161658431452,964.9275808292157,990.0,0.11199414744652676,0.005051616584314519,989.8829542359692,0.16031518543611914,,,,24.79505822131732,,,,,0.6020646633725808,,,,0.92,,,,0.97,,,,32.67208484587123,,,,32.67208484587123,784.1300363009094,0.1069406090368566,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1985-08-28,1985-09-08,320.6383,0.9296005790427396,298.0655493432797,0.787,1985,8,28,1985.08,1984,11,332,48,0.02575286346325937,7.450616499865474,0.024996570439895626,0.68,3,Normal,47,8,6,5,89,155.0,0.5200198424189162,143.06554934327968,143.06554934327968,,1,143.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,204.06554934327968,964.892262197373,990.0,0.10945416454884536,0.0043065549343279715,989.8862392805169,0.1447940340188201,,,,24.84918304912489,,,,,0.5722621973731189,,,,0.91,,,,0.97,,,,30.784302365627408,,,,30.784302365627408,738.8232567750579,0.10328031009774087,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1985-08-29,1985-09-09,316.6956,0.9272088489413712,293.6429627407972,0.794,1985,8,29,1985.08,1984,11,333,48,0.025370751980804858,4.422586602482681,0.015061101962748425,0.68,3,Normal,47,8,6,5,89,155.0,0.5278519142882396,138.64296274079715,138.64296274079715,,1,138.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,199.64296274079715,964.8745718509633,990.0,0.10794646457072628,0.003864296274079715,989.8881892391553,0.13594950759578353,,,,24.877667880596174,,,,,0.5545718509631886,,,,0.91,,,,0.97,,,,29.86686439388739,,,,29.86686439388739,716.8047454532973,0.1017114938329079,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1985-08-30,1985-09-10,316.6956,0.9272088489413712,293.6429627407972,0.794,1985,8,30,1985.08,1984,11,334,48,0.025370751980804858,0.0,0.0,0.68,3,Normal,47,8,6,5,89,155.0,0.5278519142882396,138.64296274079715,138.64296274079715,,1,138.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,199.64296274079715,964.8745718509633,990.0,0.10794646457072628,0.003864296274079715,989.8881892391553,0.13594950759578353,,,,24.877667880596174,,,,,0.5545718509631886,,,,0.91,,,,0.97,,,,29.86686439388739,,,,29.86686439388739,716.8047454532973,0.1017114938329079,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1985-08-31,1985-09-11,312.7836,0.9262282368820012,289.709002353605,0.797,1985,8,31,1985.08,1984,11,335,48,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.68,3,Normal,47,8,6,5,89,155.0,0.5350196187925648,134.709002353605,134.709002353605,,1,134.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,195.709002353605,964.8588360094144,990.0,0.10660534171145623,0.0034709002353605005,989.8899237580533,0.12831293990441822,,,,24.90277480873439,,,,,0.53883600941442,,,,0.91,,,,0.97,,,,29.048686200052124,,,,29.048686200052124,697.1684688012508,0.1002684968850111,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1985-09-01,1985-09-12,312.7836,0.9262282368820012,289.709002353605,0.797,1985,9,1,1985.09,1984,12,336,48,0.025030857803351472,0.0,0.0,0.64,3,Normal,40,6,4,3,65,118.0,0.4073052581775655,171.709002353605,171.709002353605,,1,171.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.709002353605,964.8588360094144,990.0,0.1154689780750926,0.0071709002353605,989.8773601216897,0.20872557244706894,,,,24.809798539828076,,,,,0.68683600941442,,,,0.93,,,,0.97,,,,37.699882173193494,,,,37.699882173193494,904.7971721566437,0.13013017154081669,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1985-09-02,1985-09-13,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1985,9,2,1985.09,1984,12,337,49,0.024409522981951613,7.191375247683537,0.02545460728008787,0.64,3,Normal,40,6,4,3,65,118.0,0.41767305356759016,164.5176271059215,164.5176271059215,,1,164.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.51762710592143,964.8300705084237,990.0,0.11301737287701867,0.006451762710592146,989.8805308644124,0.19159161077189024,,,,24.85886874521677,,,,,0.6580705084236859,,,,0.92,,,,0.97,,,,35.80324308688615,,,,35.80324308688615,859.2778340852676,0.1267292361671394,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1985-09-03,1985-09-14,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1985,9,3,1985.09,1984,12,338,49,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.64,3,Normal,40,6,4,3,65,118.0,0.42010968617495137,162.8790272711299,162.8790272711299,,1,162.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.87902727112996,964.8235161090843,990.0,0.1124587592969761,0.006287902727112993,989.8812533379761,0.18778910137107754,,,,24.86994812752041,,,,,0.6515161090845197,,,,0.92,,,,0.97,,,,35.46244011773346,,,,35.46244011773346,851.0985628256027,0.12625520838016105,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1985-09-04,1985-09-15,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1985,9,4,1985.09,1984,12,339,49,0.024267947956225614,0.0,0.0,0.64,3,Normal,40,6,4,3,65,118.0,0.42010968617495137,162.8790272711299,162.8790272711299,,1,162.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.87902727112996,964.8235161090843,990.0,0.1124587592969761,0.006287902727112993,989.8812533379761,0.18778910137107754,,,,24.86994812752041,,,,,0.6515161090845197,,,,0.92,,,,0.97,,,,35.46244011773346,,,,35.46244011773346,851.0985628256027,0.12625520838016105,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1985-09-05,1985-09-16,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1985,9,5,1985.09,1984,12,340,49,0.023762335383257744,5.851997372313463,0.02127789902856616,0.64,3,Normal,40,6,4,3,65,118.0,0.4290487376583046,157.02702989881647,157.02702989881647,,1,157.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.02702989881647,964.8001081195952,990.0,0.11046376019277834,0.005702702989881647,989.8838335368173,0.17451676827983115,,,,24.909208648942183,,,,,0.6281081195952659,,,,0.92,,,,0.97,,,,34.24229904490526,,,,34.24229904490526,821.8151770777263,0.1245052133875828,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1985-09-06,1985-09-17,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1985,9,6,1985.09,1984,12,341,49,0.023497017903388786,3.0708041651499802,0.011291538396908387,0.64,3,Normal,40,6,4,3,65,118.0,0.4338933579537184,153.95622573366649,153.95622573366649,,1,153.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.95622573366646,964.7878249029345,990.0,0.1094168951364772,0.005395622573366649,989.88518748229,0.16774453206876422,,,,24.92961804728673,,,,,0.6158249029346661,,,,0.92,,,,0.97,,,,33.600168038645265,,,,33.600168038645265,806.4040329274862,0.12354991303472032,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1985-09-07,1985-09-18,289.9506,0.9291736672508998,269.41446232359874,0.833,1985,9,7,1985.09,1984,12,342,49,0.02327740954475893,2.5417634100677446,0.009434398540249056,0.64,3,Normal,40,6,4,3,65,118.0,0.4379868808166208,151.41446232359874,151.41446232359874,,1,151.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.41446232359874,964.7776578492944,990.0,0.10855038488304504,0.0051414462323598744,989.8863081688844,0.16223916852454973,,,,24.94641115106553,,,,,0.6056578492943949,,,,0.92,,,,0.97,,,,33.067701111827525,,,,33.067701111827525,793.6248266838606,0.1227391463198783,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1985-09-08,1985-09-19,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1985,9,8,1985.09,1984,12,343,49,0.023094576847116584,2.116119185675359,0.007916693986327711,0.64,3,Normal,40,6,4,3,65,118.0,0.4414542889220721,149.29834313792338,149.29834313792338,,1,149.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.29834313792338,964.7691933725516,990.0,0.10782898061520113,0.0049298343137923395,989.8872411850709,0.15772492786962855,,,,24.96032288464968,,,,,0.5971933725516936,,,,0.92,,,,0.97,,,,32.623740665952894,,,,32.623740665952894,782.9697759828696,0.12204991726835868,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1985-09-09,1985-09-20,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1985,9,9,1985.09,1984,12,344,50,0.023094576847116584,0.0,0.0,0.64,3,Normal,40,6,4,3,65,118.0,0.4414542889220721,149.29834313792338,149.29834313792338,,1,149.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.29834313792338,964.7691933725516,990.0,0.10782898061520113,0.0049298343137923395,989.8872411850709,0.15772492786962855,,,,24.96032288464968,,,,,0.5971933725516936,,,,0.92,,,,0.97,,,,32.623740665952894,,,,32.623740665952894,782.9697759828696,0.12204991726835868,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1985-09-10,1985-09-21,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1985,9,10,1985.09,1984,12,345,50,0.02301697983155701,0.8981136060136237,0.003371294415142561,0.64,3,Normal,40,6,4,3,65,118.0,0.4429425613008558,148.40022953190976,148.40022953190976,,1,148.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.40022953190976,964.7656009181276,990.0,0.10752280552224196,0.004840022953190976,989.8876371715246,0.15582801854774728,,,,24.966208234849173,,,,,0.593600918127639,,,,0.92,,,,0.97,,,,32.43513651533822,,,,32.43513651533822,778.4432763681173,0.12175341054446465,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1985-09-11,1985-09-22,275.3297,0.9482284887768966,261.0754653463963,0.856,1985,9,11,1985.09,1984,12,346,50,0.02255692020592864,5.324764185513459,0.020395498207572027,0.65,3,Normal,40,6,4,3,65,118.0,0.4519765955159248,143.0754653463963,143.0754653463963,,1,143.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.0754653463963,964.7443018613857,990.0,0.10570754500445327,0.00430754653463963,989.889984908461,0.14481417312290748,,,,25.000868873952502,,,,,0.5723018613855853,,,,0.91,,,,0.97,,,,30.974364402649137,,,,30.974364402649137,743.3847456635792,0.1186414217879577,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1985-09-12,1985-09-23,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1985,9,12,1985.09,1984,12,347,50,0.02237143592063284,2.146808857590316,0.008291121140093376,0.65,3,Normal,40,6,4,3,65,118.0,0.4557239882218343,140.92865648880596,140.92865648880596,,1,140.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.928656488806,964.7357146259552,990.0,0.1049756783484566,0.0040928656488806,989.8909314560028,0.14048627315601475,,,,25.01473055689148,,,,,0.5637146259552239,,,,0.91,,,,0.97,,,,30.52651838911396,,,,30.52651838911396,732.6364413387349,0.11789548056622184,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1985-09-13,1985-09-24,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1985,9,13,1985.09,1984,12,348,50,0.02237143592063284,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4557239882218343,140.92865648880596,140.92865648880596,,1,140.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.928656488806,964.7357146259552,990.0,0.1049756783484566,0.0040928656488806,989.8909314560028,0.14048627315601475,,,,25.01473055689148,,,,,0.5637146259552239,,,,0.91,,,,0.97,,,,30.52651838911396,,,,30.52651838911396,732.6364413387349,0.11789548056622184,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1985-09-14,1985-09-25,268.1972,0.9570044142512908,256.6659042898363,0.866,1985,9,14,1985.09,1984,12,349,50,0.022175934130641856,2.26275219896968,0.008815943844315598,0.65,3,Normal,40,6,4,3,65,118.0,0.4597416253105056,138.6659042898363,138.6659042898363,,1,138.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.6659042898363,964.7266636171594,990.0,0.10420428555335327,0.003866590428983631,989.8919291240177,0.13599467877736846,,,,25.029270828080936,,,,,0.5546636171593452,,,,0.91,,,,0.97,,,,30.05384344325329,,,,30.05384344325329,721.2922426380791,0.11709324433414192,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1985-09-15,1985-09-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1985,9,15,1985.09,1984,12,350,50,0.022175934130641856,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4597416253105056,138.6659042898363,138.6659042898363,,1,138.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.6659042898363,964.7266636171594,990.0,0.10420428555335327,0.003866590428983631,989.8919291240177,0.13599467877736846,,,,25.029270828080936,,,,,0.5546636171593452,,,,0.91,,,,0.97,,,,30.05384344325329,,,,30.05384344325329,721.2922426380791,0.11709324433414192,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1985-09-16,1985-09-27,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1985,9,16,1985.09,1984,12,351,51,0.0216767988824146,5.777028335963621,0.02302624344742076,0.65,3,Normal,40,6,4,3,65,118.0,0.4703277478978181,132.88887595387268,132.88887595387268,,1,132.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.88887595387268,964.7035555038157,990.0,0.10223484407518386,0.0032888875953872685,989.8944762683293,0.1248532489117652,,,,25.066067515602093,,,,,0.5315555038154908,,,,0.91,,,,0.97,,,,28.844098304005552,,,,28.844098304005552,692.2583592961332,0.11496762538530685,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1985-09-17,1985-09-28,261.1822,0.9457118828819148,247.00311013724087,0.879,1985,9,17,1985.09,1984,12,352,51,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.65,3,Normal,40,6,4,3,65,118.0,0.477726778154479,129.00311013724087,129.00311013724087,,1,129.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.00311013724087,964.6820186608237,990.0,0.10091015118315028,0.002900311013724087,989.8961895378031,0.11762284225572428,,,,25.09654803472394,,,,,0.5160124405489634,,,,0.91,,,,0.97,,,,28.034725255777612,,,,28.034725255777612,672.8334061386627,0.11349948282109015,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1985-09-18,1985-09-29,261.1822,0.9457118828819148,247.00311013724087,0.879,1985,9,18,1985.09,1984,12,353,51,0.02134106871585761,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.477726778154479,129.00311013724087,129.00311013724087,,1,129.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.00311013724087,964.6820186608237,990.0,0.10091015118315028,0.002900311013724087,989.8961895378031,0.11762284225572428,,,,25.09654803472394,,,,,0.5160124405489634,,,,0.91,,,,0.97,,,,28.034725255777612,,,,28.034725255777612,672.8334061386627,0.11349948282109015,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1985-09-19,1985-09-30,257.7185,0.9485644394976528,244.4626045006759,0.884,1985,9,19,1985.09,1984,12,354,51,0.0211215690288584,2.5405056365649727,0.010392205555340669,0.65,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1985-09-20,1985-10-01,254.284,0.9488110870725679,241.2674784651609,0.889,1985,9,20,1985.09,1984,12,355,51,0.020845510139389904,3.1951260355149884,0.013243086286809126,0.65,3,Normal,40,6,4,3,65,118.0,0.4890837370650402,123.2674784651609,123.2674784651609,,1,123.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.2674784651609,964.647604870791,990.0,0.09895482220403212,0.002326747846516091,989.8987184299493,0.10733771022569,,,,25.14377584893271,,,,,0.4930699138606437,,,,0.91,,,,0.97,,,,26.838679404381708,,,,26.838679404381708,644.128305705161,0.11124035272021636,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1985-09-21,1985-10-02,250.8784,0.9534127303453648,239.19066032867656,0.893,1985,9,21,1985.09,1984,12,356,51,0.020666073052397645,2.0768181364843485,0.008682689088405677,0.64,3,Normal,40,6,4,3,65,118.0,0.4933302990921714,121.19066032867657,121.19066032867657,,1,121.19066032867657,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.19066032867656,964.6351439619721,990.0,0.09824681602113973,0.002119066032867656,989.899634117946,0.10372746067823893,,,,25.16076269529569,,,,,0.4847626413147063,,,,0.9,,,,0.97,,,,26.114168652970672,,,,26.114168652970672,626.7400476712961,0.109177208746724,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1985-09-22,1985-10-03,247.5017,0.9653614473232645,238.92859932696842,0.897,1985,9,22,1985.09,1984,12,357,51,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.64,3,Normal,40,6,4,3,65,118.0,0.4938713922585703,120.92859932696842,120.92859932696842,,1,120.92859932696842,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,170.9285993269684,964.6335715959617,990.0,0.09815747704328467,0.0020928599326968424,989.899749663024,0.10327620808999924,,,,25.162901858972244,,,,,0.4837143973078737,,,,0.9,,,,0.97,,,,26.059915158261276,,,,26.059915158261276,625.4379637982705,0.1090698862826332,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1985-09-23,1985-10-04,247.5017,0.9653614473232645,238.92859932696842,0.897,1985,9,23,1985.09,1984,12,358,52,0.020643430981850074,0.0,0.0,0.64,3,Normal,40,6,4,3,65,118.0,0.4938713922585703,120.92859932696842,120.92859932696842,,1,120.92859932696842,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,170.9285993269684,964.6335715959617,990.0,0.09815747704328467,0.0020928599326968424,989.899749663024,0.10327620808999924,,,,25.162901858972244,,,,,0.4837143973078737,,,,0.9,,,,0.97,,,,26.059915158261276,,,,26.059915158261276,625.4379637982705,0.1090698862826332,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1985-09-24,1985-10-05,244.1538,0.9655249064182304,235.7365748966553,0.905,1985,9,24,1985.09,1984,12,359,52,0.020367640071071016,3.192024430313125,0.01354064142024834,0.64,3,Normal,40,6,4,3,65,118.0,0.5005587276888624,117.7365748966553,117.7365748966553,,1,117.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,167.7365748966553,964.6144194493801,990.0,0.09706928689658703,0.00177365748966553,989.9011570556136,0.09785714165733753,,,,25.18888046457638,,,,,0.4709462995866212,,,,0.9,,,,0.97,,,,25.398233642289032,,,,25.398233642289032,609.5576074149368,0.10773989421634456,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1985-09-25,1985-10-06,240.8345,0.9738263713708579,234.53098723591492,0.907,1985,9,25,1985.09,1984,12,360,52,0.020263477297183047,1.2055876607404061,0.0051404195025525744,0.64,3,Normal,40,6,4,3,65,118.0,0.5031318095348472,116.53098723591488,116.53098723591488,,1,116.53098723591488,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,166.5309872359149,964.6071859234157,990.0,0.0966582911031528,0.0016530987235914894,989.9016886101732,0.0958476460988337,,,,25.198655040658878,,,,,0.4661239489436596,,,,0.9,,,,0.97,,,,25.147918146363853,,,,25.147918146363853,603.5500355127326,0.10722642002554462,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1985-09-26,1985-10-07,237.5439,0.9795616307386402,232.68889005601648,0.909,1985,9,26,1985.09,1984,12,361,52,0.020104320100839825,1.842097179898417,0.007916566963961875,0.64,3,Normal,40,6,4,3,65,118.0,0.5071148861967291,114.68889005601649,114.68889005601649,,1,114.68889005601649,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.68889005601648,964.596133340336,990.0,0.09603030342818744,0.0014688890056016475,989.9025008075662,0.0928166160386598,,,,25.21355085119141,,,,,0.4587555602240659,,,,0.9,,,,0.97,,,,24.76501600187624,,,,24.76501600187624,594.3603840450297,0.10642973111399696,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1985-09-27,1985-10-08,237.5439,0.9795616307386402,232.68889005601648,0.909,1985,9,27,1985.09,1984,12,362,52,0.020104320100839825,0.0,0.0,0.64,3,Normal,40,6,4,3,65,118.0,0.5071148861967291,114.68889005601649,114.68889005601649,,1,114.68889005601649,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.68889005601648,964.596133340336,990.0,0.09603030342818744,0.0014688890056016475,989.9025008075662,0.0928166160386598,,,,25.21355085119141,,,,,0.4587555602240659,,,,0.9,,,,0.97,,,,24.76501600187624,,,,24.76501600187624,594.3603840450297,0.10642973111399696,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1985-09-28,1985-10-09,237.5439,0.9795616307386402,232.68889005601648,0.909,1985,9,28,1985.09,1984,12,363,52,0.020104320100839825,0.0,0.0,0.64,3,Normal,40,6,4,3,65,118.0,0.5071148861967291,114.68889005601649,114.68889005601649,,1,114.68889005601649,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.68889005601648,964.596133340336,990.0,0.09603030342818744,0.0014688890056016475,989.9025008075662,0.0928166160386598,,,,25.21355085119141,,,,,0.4587555602240659,,,,0.9,,,,0.97,,,,24.76501600187624,,,,24.76501600187624,594.3603840450297,0.10642973111399696,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1985-09-29,1985-10-10,234.2817,0.9804767920367059,229.70776964890598,0.913,1985,9,29,1985.09,1984,12,364,52,0.019846751297665482,2.981120407110496,0.012977882340100869,0.64,3,Normal,40,6,4,3,65,118.0,0.5136961635227039,111.70776964890598,111.70776964890598,,1,111.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.70776964890595,964.5782466178937,990.0,0.09501401238030883,0.001170776964890598,989.9038152106548,0.08801234806791458,,,,25.237556244693533,,,,,0.4468310785956239,,,,0.9,,,,0.96,,,,23.895351891763312,,,,23.895351891763312,573.4884454023195,0.10402500502393047,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1985-09-30,1985-10-11,234.2817,0.9804767920367059,229.70776964890598,0.913,1985,9,30,1985.09,1984,12,365,53,0.019846751297665482,0.0,0.0,0.64,3,Normal,40,6,4,3,65,118.0,0.5136961635227039,111.70776964890598,111.70776964890598,,1,111.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.70776964890595,964.5782466178937,990.0,0.09501401238030883,0.001170776964890598,989.9038152106548,0.08801234806791458,,,,25.237556244693533,,,,,0.4468310785956239,,,,0.9,,,,0.96,,,,23.895351891763312,,,,23.895351891763312,573.4884454023195,0.10402500502393047,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
