Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1986-10-01,1986-10-12,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1986,10,1,1986.1,1986,1,1,1,0.02237143592063284,0.0,0.0,0.55,3,Normal,37,5,3,2,50,97.0,0.374620566589135,161.92865648880596,161.92865648880596,,1,161.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,206.928656488806,964.7357146259552,990.0,0.11043022380300203,0.006192865648880599,989.8833769105479,0.1856009582351743,,,,24.962061326357738,,,,,0.6477146259552239,,,,0.92,,,,0.97,,,,35.38610219312349,,,,35.38610219312349,849.2664526349637,0.13666352219555622,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1986-10-02,1986-10-13,268.1972,0.9570044142512908,256.6659042898363,0.866,1986,10,2,1986.1,1986,1,2,1,0.022175934130641856,2.26275219896968,0.008815943844315598,0.55,3,Normal,37,5,3,2,50,97.0,0.3779232004671105,159.6659042898363,159.6659042898363,,1,159.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,204.6659042898363,964.7266636171594,990.0,0.10965883100789874,0.005966590428983632,989.8843745785632,0.18044221399818366,,,,24.97726874740554,,,,,0.6386636171593453,,,,0.92,,,,0.97,,,,34.91288201377809,,,,34.91288201377809,837.9091683306743,0.13602461967193438,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1986-10-03,1986-10-14,261.1822,0.9457118828819148,247.00311013724087,0.879,1986,10,3,1986.1,1986,1,3,1,0.02134106871585761,9.662794152595438,0.039120131512621684,0.55,3,Normal,37,5,3,2,50,97.0,0.3927076057710547,150.00311013724087,150.00311013724087,,1,150.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,195.00311013724087,964.6820186608237,990.0,0.10636469663769574,0.005000311013724086,989.8886349923488,0.1592213992485884,,,,25.047394932276497,,,,,0.6000124405489635,,,,0.92,,,,0.97,,,,32.89208442057902,,,,32.89208442057902,789.4100260938965,0.13316465692396906,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1986-10-04,1986-10-15,261.1822,0.9457118828819148,247.00311013724087,0.879,1986,10,4,1986.1,1986,1,4,1,0.02134106871585761,0.0,0.0,0.55,3,Normal,37,5,3,2,50,97.0,0.3927076057710547,150.00311013724087,150.00311013724087,,1,150.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,195.00311013724087,964.6820186608237,990.0,0.10636469663769574,0.005000311013724086,989.8886349923488,0.1592213992485884,,,,25.047394932276497,,,,,0.6000124405489635,,,,0.92,,,,0.97,,,,32.89208442057902,,,,32.89208442057902,789.4100260938965,0.13316465692396906,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1986-10-05,1986-10-16,257.7185,0.9485644394976528,244.4626045006759,0.884,1986,10,5,1986.1,1986,1,5,1,0.0211215690288584,2.5405056365649727,0.010392205555340669,0.55,3,Normal,37,5,3,2,50,97.0,0.3967887039333732,147.4626045006759,147.4626045006759,,1,147.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.4626045006759,964.666775627004,990.0,0.10549861517068496,0.0047462604500675895,989.8897551243792,0.15385974005356684,,,,25.069119757321698,,,,,0.5898504180027035,,,,0.92,,,,0.97,,,,32.36305819578063,,,,32.36305819578063,776.7133966987352,0.1323844939878776,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1986-10-06,1986-10-17,261.1822,0.9457118828819148,247.00311013724087,0.879,1986,10,6,1986.1,1986,1,6,1,0.02134106871585761,2.5405056365649727,0.010285318412198971,0.55,3,Normal,37,5,3,2,50,97.0,0.3927076057710547,150.00311013724087,150.00311013724087,,1,150.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,195.00311013724087,964.6820186608237,990.0,0.10636469663769574,0.005000311013724086,989.8886349923488,0.1592213992485884,,,,25.047394932276497,,,,,0.6000124405489635,,,,0.92,,,,0.97,,,,32.89208442057902,,,,32.89208442057902,789.4100260938965,0.13316465692396906,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1986-10-07,1986-10-18,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1986,10,7,1986.1,1986,1,7,1,0.0216767988824146,3.8857658166318174,0.015487995638938719,0.55,3,Normal,37,5,3,2,50,97.0,0.3866253520854946,153.88887595387268,153.88887595387268,,1,153.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,198.88887595387268,964.7035555038157,990.0,0.10768938952972933,0.005388887595387268,989.8869217228752,0.16759748509800504,,,,25.01576873396139,,,,,0.6155555038154907,,,,0.92,,,,0.97,,,,33.70153248949871,,,,33.70153248949871,808.8367797479691,0.134328524377043,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1986-10-08,1986-10-19,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1986,10,8,1986.1,1986,1,8,2,0.0216767988824146,0.0,0.0,0.55,3,Normal,37,5,3,2,50,97.0,0.3866253520854946,153.88887595387268,153.88887595387268,,1,153.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,198.88887595387268,964.7035555038157,990.0,0.10768938952972933,0.005388887595387268,989.8869217228752,0.16759748509800504,,,,25.01576873396139,,,,,0.6155555038154907,,,,0.92,,,,0.97,,,,33.70153248949871,,,,33.70153248949871,808.8367797479691,0.134328524377043,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1986-10-09,1986-10-20,268.1972,0.9570044142512908,256.6659042898363,0.866,1986,10,9,1986.1,1986,1,9,2,0.022175934130641856,5.777028335963621,0.02250796946305729,0.55,3,Normal,37,5,3,2,50,97.0,0.3779232004671105,159.6659042898363,159.6659042898363,,1,159.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,204.6659042898363,964.7266636171594,990.0,0.10965883100789874,0.005966590428983632,989.8843745785632,0.18044221399818366,,,,24.97726874740554,,,,,0.6386636171593453,,,,0.92,,,,0.97,,,,34.91288201377809,,,,34.91288201377809,837.9091683306743,0.13602461967193438,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1986-10-10,1986-10-21,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1986,10,10,1986.1,1986,1,10,2,0.02301697983155701,9.734325242073453,0.036540228434403285,0.55,3,Normal,37,5,3,2,50,97.0,0.3641138003913815,169.40022953190976,169.40022953190976,,1,169.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,214.40022953190976,964.7656009181276,990.0,0.1129773509767874,0.0069400229531909755,989.8800826260699,0.2031456222229356,,,,24.911336085719395,,,,,0.677600918127639,,,,0.92,,,,0.97,,,,36.943631563099906,,,,36.943631563099906,886.6471575143977,0.13867717617215772,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1986-10-11,1986-10-22,289.9506,0.9291736672508998,269.41446232359874,0.833,1986,10,11,1986.1,1986,1,11,2,0.02327740954475893,3.0142327916889826,0.011188088292262987,0.41,3,Normal,37,5,3,2,50,97.0,0.3600400630441713,172.41446232359874,172.41446232359874,,1,172.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,217.41446232359874,964.7776578492944,990.0,0.11400493033759047,0.007241446232359875,989.87875362343,0.2104454885960396,,,,24.89065028553957,,,,,0.689657849294395,,,,0.93,,,,0.97,,,,37.97813424818815,,,,37.97813424818815,911.4752219565156,0.14096546236100682,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1986-10-12,1986-10-23,289.9506,0.9291736672508998,269.41446232359874,0.833,1986,10,12,1986.1,1986,1,12,2,0.02327740954475893,0.0,0.0,0.41,3,Normal,37,5,3,2,50,97.0,0.3600400630441713,172.41446232359874,172.41446232359874,,1,172.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,217.41446232359874,964.7776578492944,990.0,0.11400493033759047,0.007241446232359875,989.87875362343,0.2104454885960396,,,,24.89065028553957,,,,,0.689657849294395,,,,0.93,,,,0.97,,,,37.97813424818815,,,,37.97813424818815,911.4752219565156,0.14096546236100682,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1986-10-13,1986-10-24,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1986,10,13,1986.1,1986,1,13,2,0.023497017903388786,2.5417634100677446,0.00934622255184905,0.41,3,Normal,37,5,3,2,50,97.0,0.3566750484873787,174.95622573366646,174.95622573366646,,1,174.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,219.95622573366646,964.7878249029344,990.0,0.11487144059102268,0.007495622573366649,989.8776329368357,0.21670026566407846,,,,24.873107768236828,,,,,0.6998249029346659,,,,0.93,,,,0.97,,,,38.51085342764959,,,,38.51085342764959,924.2604822635902,0.14160680941852838,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1986-10-14,1986-10-25,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1986,10,14,1986.1,1986,1,14,2,0.023762335383257744,3.07080416514998,0.011165463141131041,0.41,3,Normal,37,5,3,2,50,97.0,0.3526926063801317,178.02702989881647,178.02702989881647,,1,178.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,223.02702989881647,964.8001081195952,990.0,0.1159183056473238,0.007802702989881647,989.8762789913627,0.22437789777519807,,,,24.85179297399223,,,,,0.7121081195952659,,,,0.93,,,,0.97,,,,39.153209091692574,,,,39.153209091692574,939.6770182006217,0.14236131301747754,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1986-10-15,1986-10-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1986,10,15,1986.1,1986,1,15,3,0.024409522981951613,7.490597207104997,0.026513733970647515,0.41,3,Normal,37,5,3,2,50,97.0,0.3433414084411546,185.51762710592143,185.51762710592143,,1,185.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,230.51762710592143,964.8300705084237,990.0,0.11847191833156412,0.008551762710592147,989.872976318958,0.2436612679478001,,,,24.799244542586393,,,,,0.7420705084236858,,,,0.93,,,,0.97,,,,40.71433278570327,,,,40.71433278570327,977.1439868568783,0.14411253981840452,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1986-10-16,1986-10-27,308.9022,0.9257032622046036,285.9517742421789,0.804,1986,10,16,1986.1,1986,1,16,3,0.02470623329452426,3.4341471362574225,0.012009532535192342,0.41,3,Normal,37,5,3,2,50,97.0,0.3392180386258018,188.95177424217889,188.95177424217889,,1,188.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,233.95177424217889,964.8438070969687,990.0,0.1196426503098337,0.008895177424217889,989.871462172266,0.2527653128792876,,,,24.77488976241799,,,,,0.7558070969687155,,,,0.93,,,,0.97,,,,41.427277666288425,,,,41.427277666288425,994.2546639909224,0.14487505026355513,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1986-10-17,1986-10-28,308.9022,0.9257032622046036,285.9517742421789,0.804,1986,10,17,1986.1,1986,1,17,3,0.02470623329452426,0.0,0.0,0.41,3,Normal,37,5,3,2,50,97.0,0.3392180386258018,188.95177424217889,188.95177424217889,,1,188.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,233.95177424217889,964.8438070969687,990.0,0.1196426503098337,0.008895177424217889,989.871462172266,0.2527653128792876,,,,24.77488976241799,,,,,0.7558070969687155,,,,0.93,,,,0.97,,,,41.427277666288425,,,,41.427277666288425,994.2546639909224,0.14487505026355513,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1986-10-18,1986-10-29,312.7836,0.9262282368820012,289.709002353605,0.797,1986,10,18,1986.1,1986,1,18,3,0.025030857803351472,3.757228111426116,0.012968972592851024,0.41,3,Normal,37,5,3,2,50,97.0,0.3348187291798631,192.709002353605,192.709002353605,,1,192.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,237.709002353605,964.8588360094144,990.0,0.120899668678319,0.0092709002353605,989.8698294310864,0.2629155347010058,,,,24.748077886970854,,,,,0.77083600941442,,,,0.93,,,,0.97,,,,42.205317086159575,,,,42.205317086159575,1012.9276100678296,0.14568175908681558,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1986-10-19,1986-10-30,312.7836,0.9262282368820012,289.709002353605,0.797,1986,10,19,1986.1,1986,1,19,3,0.025030857803351472,0.0,0.0,0.41,3,Normal,37,5,3,2,50,97.0,0.3348187291798631,192.709002353605,192.709002353605,,1,192.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,237.709002353605,964.8588360094144,990.0,0.120899668678319,0.0092709002353605,989.8698294310864,0.2629155347010058,,,,24.748077886970854,,,,,0.77083600941442,,,,0.93,,,,0.97,,,,42.205317086159575,,,,42.205317086159575,1012.9276100678296,0.14568175908681558,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1986-10-20,1986-10-31,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1986,10,20,1986.1,1986,1,20,3,0.02608203138713373,12.166360923405705,0.0403025963806177,0.41,3,Normal,37,5,3,2,50,97.0,0.32132466507705576,204.87536327701068,204.87536327701068,,1,204.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,249.87536327701068,964.909376816385,990.0,0.1249401575458707,0.010975072655402141,989.8640847697988,0.2971431852213137,,,,24.65756476819242,,,,,0.8195014531080428,,,,0.94,,,,0.97,,,,45.1864803219565,,,,45.1864803219565,1084.475527726956,0.14968588304601693,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1986-10-21,1986-11-01,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1986,10,21,1986.1,1986,1,21,3,0.02608203138713373,0.0,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3643887954482076,191.87536327701068,191.87536327701068,,1,191.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,242.87536327701068,964.909376816385,990.0,0.12261543429863825,0.00918753632770107,989.8681970293736,0.2606463339159937,,,,24.69817387907272,,,,,0.7675014531080429,,,,0.93,,,,0.97,,,,41.93800325567077,,,,41.93800325567077,1006.5120781360984,0.1389248953621534,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1986-10-22,1986-11-02,328.6161,0.9297054095741052,305.5161658431452,0.779,1986,10,22,1986.1,1986,1,22,4,0.02639659672884774,3.6408025661344814,0.011916890080388426,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3600464142263261,195.5161658431452,195.5161658431452,,1,195.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,246.5161658431452,964.9275808292157,990.0,0.12382455692207775,0.009551616584314521,989.8666238264937,0.27062849901581826,,,,24.66841449826215,,,,,0.7820646633725807,,,,0.93,,,,0.97,,,,42.682278901693344,,,,42.682278901693344,1024.37469364064,0.1397054679051151,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1986-10-23,1986-11-03,328.6161,0.9297054095741052,305.5161658431452,0.779,1986,10,23,1986.1,1986,1,23,4,0.02639659672884774,0.0,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3600464142263261,195.5161658431452,195.5161658431452,,1,195.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,246.5161658431452,964.9275808292157,990.0,0.12382455692207775,0.009551616584314521,989.8666238264937,0.27062849901581826,,,,24.66841449826215,,,,,0.7820646633725807,,,,0.93,,,,0.97,,,,42.682278901693344,,,,42.682278901693344,1024.37469364064,0.1397054679051151,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1986-10-24,1986-11-04,336.7179,0.924507804637652,311.29832651120034,0.765,1986,10,24,1986.1,1986,1,24,4,0.02689617541056771,5.782160668055155,0.01857433906843414,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.35335879004811244,201.2983265112004,201.2983265112004,,1,201.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.2983265112004,964.956491632556,990.0,0.12574483168268644,0.010259665302240073,989.8639955030153,0.2868642148667323,,,,24.62063965559237,,,,,0.8051933060448013,,,,0.94,,,,0.97,,,,44.33105752229592,,,,44.33105752229592,1063.9453805351022,0.1424069895239251,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1986-10-25,1986-11-05,332.6514,0.9282369754494124,308.77932941501274,0.77,1986,10,25,1986.1,1986,1,25,4,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3562414628219989,198.77932941501274,198.77932941501274,,1,198.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,249.77932941501274,964.943896647075,990.0,0.12490826438136955,0.009877932941501277,989.8652138026773,0.2797334249276069,,,,24.64158373067448,,,,,0.7951173176600509,,,,0.93,,,,0.97,,,,43.347447387151746,,,,43.347447387151746,1040.338737291642,0.1403832551527143,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1986-10-26,1986-11-06,336.7179,0.924507804637652,311.29832651120034,0.765,1986,10,26,1986.1,1986,1,26,4,0.02689617541056771,2.5189970961876043,0.008091906964032369,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.35335879004811244,201.2983265112004,201.2983265112004,,1,201.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.2983265112004,964.956491632556,990.0,0.12574483168268644,0.010259665302240073,989.8639955030153,0.2868642148667323,,,,24.62063965559237,,,,,0.8051933060448013,,,,0.94,,,,0.97,,,,44.33105752229592,,,,44.33105752229592,1063.9453805351022,0.1424069895239251,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1986-10-27,1986-11-07,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1986,10,27,1986.1,1986,1,27,4,0.027874710772108874,11.325640758578286,0.03510477183211801,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3409542103486002,212.62396726977863,212.62396726977863,,1,212.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,263.62396726977863,965.0131198363488,990.0,0.1295061145914394,0.012524793453955728,989.8579690919546,0.3200256287433553,,,,24.524823626862354,,,,,0.8504958690791146,,,,0.94,,,,0.98,,,,47.1238805733444,,,,47.1238805733444,1130.9731337602652,0.1460644135404216,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1986-10-28,1986-11-08,353.2963,0.9223127992632232,325.84969942233937,0.746,1986,10,28,1986.1,1986,1,28,4,0.02815341403009012,3.2257321525607385,0.009899447991755891,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.337578951875684,215.84969942233937,215.84969942233937,,1,215.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,266.84969942233937,965.0292484971117,990.0,0.1305773909520684,0.013169939884467874,989.8562526691634,0.3298000653489553,,,,24.49720410670276,,,,,0.8633987976893575,,,,0.94,,,,0.98,,,,47.78492465537482,,,,47.78492465537482,1146.8381917289955,0.14664713436927235,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1986-10-29,1986-11-09,353.2963,0.9223127992632232,325.84969942233937,0.746,1986,10,29,1986.1,1986,1,29,5,0.02815341403009012,0.0,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.337578951875684,215.84969942233937,215.84969942233937,,1,215.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,266.84969942233937,965.0292484971117,990.0,0.1305773909520684,0.013169939884467874,989.8562526691634,0.3298000653489553,,,,24.49720410670276,,,,,0.8633987976893575,,,,0.94,,,,0.98,,,,47.78492465537482,,,,47.78492465537482,1146.8381917289955,0.14664713436927235,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1986-10-30,1986-11-10,357.5196,0.9238786600946952,330.3047290055915,0.742,1986,10,30,1986.1,1986,1,30,5,0.02853832858608311,4.4550295832521565,0.013487634877842571,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.33302581023034,220.30472900559155,220.30472900559155,,1,220.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,271.3047290055915,965.051523645028,990.0,0.13205692107196765,0.014060945801118305,989.853882133127,0.3435396620956988,,,,24.458818826003302,,,,,0.8812189160223661,,,,0.94,,,,0.98,,,,48.69476076208958,,,,48.69476076208958,1168.67425829015,0.14742374687970408,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1986-10-31,1986-11-11,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1986,10,31,1986.1,1986,1,31,5,0.029353030239845836,9.429417288920432,0.027755282746133408,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3237825847056368,229.734146294512,229.734146294512,,1,229.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,280.73414629451196,965.0986707314728,990.0,0.1351884618690261,0.015946829258902392,989.848864708872,0.37353966347166667,,,,24.37665431392781,,,,,0.918936585178048,,,,0.94,,,,0.98,,,,50.608397555871505,,,,50.608397555871505,1214.601541340916,0.1489647069859137,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1986-11-01,1986-11-12,374.7305,0.9126410588772004,341.99444031358274,0.721,1986,11,1,1986.11,1986,2,32,5,0.02954831964309355,2.260294019070784,0.006609154280397855,0.07,1,Wet,42,7,6,3,56,114.0,0.3333387522191025,227.9944403135828,227.9944403135828,,1,227.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,282.99444031358274,965.109972201568,990.0,0.13593911301927106,0.015598888062716547,989.848461998918,0.3679108192349853,,,,24.37057897811512,,,,,0.9119777612543308,,,,0.94,,,,0.98,,,,50.21263824114411,,,,50.21263824114411,1205.1033177874588,0.14682296646431728,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1986-11-02,1986-11-13,374.7305,0.9126410588772004,341.99444031358274,0.721,1986,11,2,1986.11,1986,2,33,5,0.02954831964309355,0.0,0.0,0.07,1,Wet,42,7,6,3,56,114.0,0.3333387522191025,227.9944403135828,227.9944403135828,,1,227.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,282.99444031358274,965.109972201568,990.0,0.13593911301927106,0.015598888062716547,989.848461998918,0.3679108192349853,,,,24.37057897811512,,,,,0.9119777612543308,,,,0.94,,,,0.98,,,,50.21263824114411,,,,50.21263824114411,1205.1033177874588,0.14682296646431728,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1986-11-03,1986-11-14,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1986,11,3,1986.11,1986,2,34,5,0.02988283046109572,3.871652986136212,0.011194080776172335,0.07,1,Wet,42,7,6,3,56,114.0,0.3296073313009334,231.8660932997189,231.8660932997189,,1,231.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,286.86609329971895,965.1293304664986,990.0,0.137224901833855,0.01637321865994379,989.8464018795062,0.380495553495811,,,,24.33657585951179,,,,,0.927464373198876,,,,0.94,,,,0.98,,,,50.99406751083269,,,,50.99406751083269,1223.8576202599847,0.14743875881074733,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1986-11-04,1986-11-15,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1986,11,4,1986.11,1986,2,35,5,0.02988283046109572,0.0,0.0,0.07,1,Wet,42,7,6,3,56,114.0,0.3296073313009334,231.8660932997189,231.8660932997189,,1,231.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,286.86609329971895,965.1293304664986,990.0,0.137224901833855,0.01637321865994379,989.8464018795062,0.380495553495811,,,,24.33657585951179,,,,,0.927464373198876,,,,0.94,,,,0.98,,,,50.99406751083269,,,,50.99406751083269,1223.8576202599847,0.14743875881074733,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1986-11-05,1986-11-16,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1986,11,5,1986.11,1986,2,36,6,0.030244835217834637,4.189869869663426,0.01196914296710913,0.07,1,Wet,42,7,6,3,56,114.0,0.32566221402958523,236.0559631693824,236.0559631693824,,1,236.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,291.0559631693824,965.1502798158473,990.0,0.1386163715322672,0.017211192633876476,989.8441724358336,0.3943517583298806,,,,24.299540861656972,,,,,0.9442238526775296,,,,0.94,,,,0.98,,,,51.836537000946045,,,,51.836537000946045,1244.0768880227051,0.14808071409960175,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1986-11-06,1986-11-17,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1986,11,6,1986.11,1986,2,37,6,0.030244835217834637,0.0,0.0,0.07,1,Wet,42,7,6,3,56,114.0,0.32566221402958523,236.0559631693824,236.0559631693824,,1,236.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,291.0559631693824,965.1502798158473,990.0,0.1386163715322672,0.017211192633876476,989.8441724358336,0.3943517583298806,,,,24.299540861656972,,,,,0.9442238526775296,,,,0.94,,,,0.98,,,,51.836537000946045,,,,51.836537000946045,1244.0768880227051,0.14808071409960175,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1986-11-07,1986-11-18,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1986,11,7,1986.11,1986,2,38,6,0.030244835217834637,0.0,0.0,0.07,1,Wet,42,7,6,3,56,114.0,0.32566221402958523,236.0559631693824,236.0559631693824,,1,236.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,291.0559631693824,965.1502798158473,990.0,0.1386163715322672,0.017211192633876476,989.8441724358336,0.3943517583298806,,,,24.299540861656972,,,,,0.9442238526775296,,,,0.94,,,,0.98,,,,51.836537000946045,,,,51.836537000946045,1244.0768880227051,0.14808071409960175,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1986-11-08,1986-11-19,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1986,11,8,1986.11,1986,2,39,6,0.03137550007297417,13.086398786337154,0.03603655248553148,0.07,1,Wet,42,7,6,3,56,114.0,0.3139264705611537,249.1423619557196,249.1423619557196,,1,249.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,304.14236195571965,965.2157118097786,990.0,0.14296240802957474,0.01982847239114391,989.8372091195794,0.4392165429536751,,,,24.182280766847025,,,,,0.9965694478228782,,,,0.95,,,,0.98,,,,55.02544012376589,,,,55.02544012376589,1320.6105629703816,0.15152580885199926,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1986-11-09,1986-11-20,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1986,11,9,1986.11,1986,2,40,6,0.03168407076347461,3.571420028940338,0.00973898501881158,0.07,1,Wet,42,7,6,3,56,114.0,0.3108691453673502,252.71378198465987,252.71378198465987,,1,252.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,307.7137819846599,965.2335689099233,990.0,0.14414848848199036,0.020542756396931976,989.8353087551213,0.4518782631340098,,,,24.149861582063803,,,,,1.0108551279386395,,,,0.95,,,,0.98,,,,55.73939640328815,,,,55.73939640328815,1337.7455136789156,0.15199700458931706,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1986-11-10,1986-11-21,406.0875,0.9184031457990021,372.95203746965217,0.6890000000000001,1986,11,10,1986.11,1986,2,41,6,0.03222305603737795,6.238255484992294,0.01672669635301272,0.07,1,Wet,42,7,6,3,56,114.0,0.30566933156726994,258.9520374696521,258.9520374696521,,1,258.9520374696521,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,313.95203746965217,965.2647601873482,990.0,0.14622023384600993,0.021790407493930432,989.8319893586599,0.474424279476057,,,,24.0928048918358,,,,,1.0358081498786087,,,,0.95,,,,0.98,,,,56.980385674506046,,,,56.980385674506046,1367.5292561881454,0.15278207369799568,56.610465322194,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1986-11-11,1986-11-22,415.3399,0.9146103777828084,379.8741828472738,0.68,1986,11,11,1986.11,1986,2,42,6,0.03282112939800446,6.922145377621689,0.01822220537794404,0.07,1,Wet,42,7,6,3,56,114.0,0.30009936222971234,265.8741828472738,265.8741828472738,,1,265.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,320.8741828472738,965.2993709142364,990.0,0.14851910131459278,0.02317483656945476,989.828306062116,0.5000814886652134,,,,24.028853659214462,,,,,1.0634967313890953,,,,0.95,,,,0.98,,,,58.34825992788103,,,,58.34825992788103,1400.358238269145,0.15359890869798756,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1986-11-12,1986-11-23,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1986,11,12,1986.11,1986,2,43,7,0.03305210630954742,2.673343883599045,0.006988266023948907,0.07,1,Wet,42,7,6,3,56,114.0,0.2980021880528337,268.5475267308729,268.5475267308729,,1,268.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,323.5475267308729,965.3127376336544,990.0,0.14940692769659986,0.02370950534617458,989.8268835669572,0.5101704222201768,,,,24.003975511082693,,,,,1.0741901069234916,,,,0.95,,,,0.98,,,,58.87392907773825,,,,58.87392907773825,1412.974297865718,0.15389964635467845,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1986-11-13,1986-11-24,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1986,11,13,1986.11,1986,2,44,7,0.03377355775934996,8.350132520862699,0.02136142881194709,0.07,1,Wet,42,7,6,3,56,114.0,0.2916364355269386,276.8976592517356,276.8976592517356,,2,138.4488296258678,138.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,331.8976592517356,965.3544882962588,990.0,0.15218003443784578,0.02537953185034712,989.8224404337117,0.13556756148937527,0.13556756148937527,,,24.332384575963783,24.332384575963783,,,,0.5537953185034712,0.5537953185034712,,,0.91,0.91,,,0.97,0.97,,,29.17132089492302,29.17132089492302,,,58.34264178984604,1400.2234029563047,0.14925298325276934,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1986-11-14,1986-11-25,434.2405,0.9034714870538484,392.32391027400666,0.66,1986,11,14,1986.11,1986,2,45,7,0.033896785847674166,1.4262510222710605,0.003635391534701361,0.07,1,Wet,42,7,6,3,56,114.0,0.2905762228980135,278.32391027400655,278.32391027400655,,2,139.16195513700328,139.16195513700328,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,333.3239102740066,965.3616195513699,990.0,0.15265369713896898,0.02566478205480133,989.8216815208062,0.13697319441937406,0.13697319441937406,,,24.323088775016824,24.323088775016824,,,,0.5566478205480133,0.5566478205480133,,,0.91,0.91,,,0.97,0.97,,,29.31037538284952,29.31037538284952,,,58.62075076569904,1406.8980183767776,0.1494192661486198,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1986-11-15,1986-11-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1986,11,15,1986.11,1986,2,46,7,0.034755304647129205,9.936560178877695,0.02470180618963289,0.07,1,Wet,42,7,6,3,56,114.0,0.2833984653566712,288.26047045288436,288.26047045288436,,2,144.13023522644218,144.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.26047045288436,965.410172117038,990.0,0.15595366177402065,0.027652094090576874,989.8163942441354,0.14696426247527608,0.14696426247527608,,,24.259257864622132,24.259257864622132,,,,0.5765209409057688,0.5765209409057688,,,0.91,0.91,,,0.97,0.97,,,30.27713241840744,30.27713241840744,,,60.55426483681487,1453.3023560835572,0.15053496250486642,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1986-11-16,1986-11-27,448.7655,0.9074387897559502,407.2272222042238,0.643,1986,11,16,1986.11,1986,2,47,7,0.03518443199844493,4.966751751339416,0.012196512120323327,0.07,1,Wet,42,7,6,3,56,114.0,0.2799419925390675,293.22722220422384,293.22722220422384,,2,146.61361110211192,146.61361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,348.2272222042238,965.432522499919,990.0,0.15760313652538796,0.028645444440844763,989.8137514190338,0.1520881667251502,0.1520881667251502,,,24.229140752389693,24.229140752389693,,,,0.5864544444084475,0.5864544444084475,,,0.91,0.91,,,0.97,0.97,,,30.760574152358235,30.760574152358235,,,61.52114830471647,1476.5075593131955,0.15107327052380531,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1986-11-17,1986-11-28,453.6742,0.9106705857913724,413.14774947243217,0.639,1986,11,17,1986.11,1986,2,48,7,0.03569596555441814,5.920527268208388,0.014330290497209746,0.07,1,Wet,42,7,6,3,56,114.0,0.275930342463615,299.14774947243217,299.14774947243217,,2,149.57387473621608,149.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,354.14774947243217,965.459164872626,990.0,0.15956936329342766,0.029829549894486437,989.8106010868124,0.15830914935693707,0.15830914935693707,,,24.19312706482933,24.19312706482933,,,,0.5982954989448643,0.5982954989448643,,,0.92,0.92,,,0.97,0.97,,,31.67935419834166,31.67935419834166,,,63.35870839668332,1520.6090015203995,0.1533560535609574,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1986-11-18,1986-11-29,473.647,0.90577073560875,429.0155916088776,0.62,1986,11,18,1986.11,1986,2,49,7,0.037066947115007035,15.86784213644546,0.03698663276301566,0.07,1,Wet,42,7,6,3,56,114.0,0.26572460821874005,315.0155916088776,315.0155916088776,,2,157.5077958044388,157.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,370.0155916088776,965.53057016224,990.0,0.1648391263645719,0.03300311832177553,989.8021577553136,0.1755890178235998,0.1755890178235998,,,24.09599857525023,24.09599857525023,,,,0.6300311832177553,0.6300311832177553,,,0.92,0.92,,,0.97,0.97,,,33.22580805090534,33.22580805090534,,,66.45161610181069,1594.8387864434565,0.15489324258031373,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1986-11-19,1986-11-30,494.165,0.906269201155406,447.8465197889612,0.602,1986,11,19,1986.11,1986,2,50,8,0.03869393930976625,18.830928180083557,0.04204772695109312,0.07,1,Wet,42,7,6,3,56,114.0,0.2545514924481723,333.8465197889612,333.8465197889612,,2,166.9232598944806,166.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,388.8465197889612,965.6153093390504,990.0,0.17109294015131551,0.03676930395779224,989.7921377558908,0.19724238211572934,0.19724238211572934,,,23.979586034724804,23.979586034724804,,,,0.6676930395779224,0.6676930395779224,,,0.92,0.92,,,0.97,0.97,,,35.04185660255435,35.04185660255435,,,70.0837132051087,1682.0091169226087,0.15649047186552714,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
1986-11-20,1986-12-01,515.2343,0.9068984701816172,467.2651984550963,0.585,1986,11,20,1986.11,1986,2,51,8,0.04037171314652031,19.418678666135122,0.04155815312233496,0.07,1,Wet,42,7,6,3,56,114.0,0.24397280254749226,353.2651984550963,353.2651984550963,,2,176.63259922754816,176.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,408.2651984550963,965.702693393048,990.0,0.17754194782641575,0.04065303969101928,989.7818050124826,0.22087512893016034,0.22087512893016034,,,23.858236490504524,23.858236490504524,,,,0.7065303969101926,0.7065303969101926,,,0.93,0.93,,,0.97,0.97,,,37.293478127297256,37.293478127297256,,,74.58695625459454,1790.0869501102686,0.159624462727374,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1986-11-21,1986-12-02,504.6303,0.9029227850160232,455.6421958794713,0.595,1986,11,21,1986.11,1986,2,52,8,0.039367485723986316,11.623002575625035,0.025509056625430737,0.05,1,Wet,42,7,6,3,56,114.0,0.2501963185827413,341.64219587947133,341.64219587947133,,2,170.82109793973558,170.82109793973558,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,396.6421958794713,965.6503898814577,990.0,0.1736819100706731,0.038328439175894256,989.7879896507536,0.20657078709952253,0.20657078709952253,,,23.93102898219637,23.93102898219637,,,,0.6832843917589425,0.6832843917589425,,,0.92,0.92,,,0.97,0.97,,,35.787507385831056,35.787507385831056,,,71.57501477166211,1717.8003545198908,0.15708601051206306,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1986-11-22,1986-12-03,504.6303,0.9029227850160232,455.6421958794713,0.595,1986,11,22,1986.11,1986,2,53,8,0.039367485723986316,0.0,0.0,0.05,1,Wet,42,7,6,3,56,114.0,0.2501963185827413,341.64219587947133,341.64219587947133,,2,170.82109793973558,170.82109793973558,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,396.6421958794713,965.6503898814577,990.0,0.1736819100706731,0.038328439175894256,989.7879896507536,0.20657078709952253,0.20657078709952253,,,23.93102898219637,23.93102898219637,,,,0.6832843917589425,0.6832843917589425,,,0.92,0.92,,,0.97,0.97,,,35.787507385831056,35.787507385831056,,,71.57501477166211,1717.8003545198908,0.15708601051206306,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1986-11-23,1986-12-04,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1986,11,23,1986.11,1986,2,54,8,0.03992860732734802,6.494463001871568,0.01405312233310422,0.05,1,Wet,42,7,6,3,56,114.0,0.2466802791104057,348.13665888134284,348.13665888134284,,2,174.06832944067142,174.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,403.13665888134284,965.6796149649659,990.0,0.17583874280192194,0.03962733177626857,989.7845339254218,0.2145050198794975,0.2145050198794975,,,23.890413940576238,23.890413940576238,,,,0.6962733177626856,0.6962733177626856,,,0.93,0.93,,,0.97,0.97,,,36.80163606468451,36.80163606468451,,,73.60327212936902,1766.4785311048565,0.15926733080975344,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1986-11-24,1986-12-05,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1986,11,24,1986.11,1986,2,55,8,0.041342893448945935,16.369052333309185,0.03420868748203137,0.05,1,Wet,42,7,6,3,56,114.0,0.2382416705343376,364.505711214652,364.505711214652,,2,182.252855607326,182.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,419.505711214652,965.753275700466,990.0,0.1812749594439804,0.04290114224293042,989.7758238983133,0.2351597742725333,0.2351597742725333,,,23.787388423574647,23.787388423574647,,,,0.7290114224293041,0.7290114224293041,,,0.93,0.93,,,0.97,0.97,,,38.365847496121006,38.365847496121006,,,76.73169499224203,1841.560679813809,0.16035690524458776,55.90798386734429,111.22943329227829,165.2778975583503,216.19980650168515,0.575
1986-11-25,1986-12-06,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1986,11,25,1986.11,1986,2,56,8,0.04167127545761165,3.8007176928901454,0.007880296560630629,0.05,1,Wet,42,7,6,3,56,114.0,0.2363642555174269,368.30642890754217,368.30642890754217,,2,184.15321445377108,184.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,423.30642890754217,965.7703789300841,990.0,0.18253719041209887,0.043661285781508435,989.7738015238064,0.2400901234372103,0.2400901234372103,,,23.763332470285373,23.763332470285373,,,,0.7366128578150843,0.7366128578150843,,,0.93,0.93,,,0.97,0.97,,,38.72668637421985,38.72668637421985,,,77.45337274843969,1858.8809459625527,0.16058955076314654,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1986-11-26,1986-12-07,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1986,11,26,1986.11,1986,2,57,9,0.0423126341211078,7.423132679353671,0.015157616083660772,0.05,1,Wet,42,7,6,3,56,114.0,0.2327815368763935,375.72956158689584,375.72956158689584,,2,187.86478079344792,187.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,430.72956158689584,965.803783027141,990.0,0.1850024374273824,0.04514591231737917,989.7698516502553,0.2498657445757052,0.2498657445757052,,,23.716202878538624,23.716202878538624,,,,0.7514591231737917,0.7514591231737917,,,0.93,0.93,,,0.97,0.97,,,39.428859686749185,39.428859686749185,,,78.85771937349837,1892.5852649639605,0.1610229921958798,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1986-11-27,1986-12-08,553.45,0.8984344302682933,497.238535431987,0.561,1986,11,27,1986.11,1986,2,58,9,0.04296140946132368,7.508973845091134,0.015101351383732853,0.05,1,Wet,42,7,6,3,56,114.0,0.2292662210923777,383.238535431987,383.238535431987,,2,191.6192677159935,191.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,438.238535431987,965.837573409444,990.0,0.18749619257888867,0.0466477070863974,989.7658561003346,0.2599511900946534,0.2599511900946534,,,23.668331500796032,23.668331500796032,,,,0.7664770708639741,0.7664770708639741,,,0.93,0.93,,,0.97,0.97,,,40.13566931160921,40.13566931160921,,,80.27133862321844,1926.5121269572423,0.1614342672646659,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1986-11-28,1986-12-09,553.45,0.8984344302682933,497.238535431987,0.561,1986,11,28,1986.11,1986,2,59,9,0.04296140946132368,0.0,0.0,0.05,1,Wet,42,7,6,3,56,114.0,0.2292662210923777,383.238535431987,383.238535431987,,2,191.6192677159935,191.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,438.238535431987,965.837573409444,990.0,0.18749619257888867,0.0466477070863974,989.7658561003346,0.2599511900946534,0.2599511900946534,,,23.668331500796032,23.668331500796032,,,,0.7664770708639741,0.7664770708639741,,,0.93,0.93,,,0.97,0.97,,,40.13566931160921,40.13566931160921,,,80.27133862321844,1926.5121269572423,0.1614342672646659,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1986-11-29,1986-12-10,559.0506,0.8945435807736105,500.09512555763536,0.556,1986,11,29,1986.11,1986,2,60,9,0.0432082188481797,2.8565901256484376,0.00571209351913433,0.05,1,Wet,42,7,6,3,56,114.0,0.2279566309967196,386.09512555763536,386.09512555763536,,2,193.04756277881768,193.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,441.09512555763536,965.8504280650093,990.0,0.1884448756464472,0.04721902511152709,989.764336099242,0.26383989644124417,0.26383989644124417,,,23.650068137791447,23.650068137791447,,,,0.7721902511152707,0.7721902511152707,,,0.93,0.93,,,0.97,0.97,,,40.403632250332045,40.403632250332045,,,80.80726450066409,1939.3743480159385,0.16158378750554558,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1986-11-30,1986-12-11,576.0661,0.900130952321488,518.5349271931256,0.546,1986,11,30,1986.11,1986,2,61,9,0.044801417709486036,18.43980163549014,0.03556134923312955,0.05,1,Wet,42,7,6,3,56,114.0,0.2198501856318375,404.5349271931256,404.5349271931256,,2,202.2674635965628,202.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,459.5349271931256,965.9334071723688,990.0,0.19456879500878707,0.05090698543862512,989.7545242195526,0.2896313840847632,0.2896313840847632,,,23.53148566309887,23.53148566309887,,,,0.8090698543862511,0.8090698543862511,,,0.94,0.94,,,0.97,0.97,,,42.573952475771065,42.573952475771065,,,85.14790495154213,2043.5497188370111,0.1642086202610403,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1986-12-01,1986-12-12,581.8096,0.8996393412940712,523.4188053025672,0.541,1986,12,1,1986.12,1986,3,62,9,0.045223384778141806,4.883878109441639,0.00933072724931705,0.05,1,Wet,44,8,6,4,64,126.0,0.2407250154628367,397.4188053025672,397.4188053025672,,2,198.7094026512836,198.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,455.4188053025672,965.9553846238617,990.0,0.19320181725915514,0.049483761060513436,989.7573144216805,0.2795367467512678,0.2795367467512678,,,23.52239305106757,23.52239305106757,,,,0.7948376106051344,0.7948376106051344,,,0.93,0.93,,,0.97,0.97,,,41.36410297399296,41.36410297399296,,,82.72820594798591,1985.476942751662,0.1580535607622353,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1986-12-02,1986-12-13,581.8096,0.8996393412940712,523.4188053025672,0.541,1986,12,2,1986.12,1986,3,63,9,0.045223384778141806,0.0,0.0,0.05,1,Wet,44,8,6,4,64,126.0,0.2407250154628367,397.4188053025672,397.4188053025672,,2,198.7094026512836,198.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,455.4188053025672,965.9553846238617,990.0,0.19320181725915514,0.049483761060513436,989.7573144216805,0.2795367467512678,0.2795367467512678,,,23.52239305106757,23.52239305106757,,,,0.7948376106051344,0.7948376106051344,,,0.93,0.93,,,0.97,0.97,,,41.36410297399296,41.36410297399296,,,82.72820594798591,1985.476942751662,0.1580535607622353,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1986-12-03,1986-12-14,587.589,0.9034011913285348,530.8286026115426,0.537,1986,12,3,1986.12,1986,3,64,10,0.04586359126563728,7.409797308975384,0.013958926238188852,0.05,1,Wet,44,8,6,4,64,126.0,0.2373647527283041,404.8286026115426,404.8286026115426,,2,202.4143013057713,202.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,462.8286026115426,965.9887287117521,990.0,0.1956626355536488,0.05096572052230852,989.753371643924,0.2900517989462535,0.2900517989462535,,,23.47459113322588,23.47459113322588,,,,0.8096572052230852,0.8096572052230852,,,0.94,0.94,,,0.97,0.97,,,42.501849165591295,42.501849165591295,,,85.00369833118259,2040.0887599483826,0.16013398282041674,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1986-12-04,1986-12-15,587.589,0.9034011913285348,530.8286026115426,0.537,1986,12,4,1986.12,1986,3,65,10,0.04586359126563728,0.0,0.0,0.05,1,Wet,44,8,6,4,64,126.0,0.2373647527283041,404.8286026115426,404.8286026115426,,2,202.4143013057713,202.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,462.8286026115426,965.9887287117521,990.0,0.1956626355536488,0.05096572052230852,989.753371643924,0.2900517989462535,0.2900517989462535,,,23.47459113322588,23.47459113322588,,,,0.8096572052230852,0.8096572052230852,,,0.94,0.94,,,0.97,0.97,,,42.501849165591295,42.501849165591295,,,85.00369833118259,2040.0887599483826,0.16013398282041674,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1986-12-05,1986-12-16,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1986,12,5,1986.12,1986,3,66,10,0.0464561033692713,6.85777897724563,0.012754235948810623,0.05,1,Wet,44,8,6,4,64,126.0,0.23433734666607625,411.6863815887882,411.6863815887882,,2,205.8431907943941,205.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,469.6863815887882,966.0195887171496,990.0,0.1979401267269038,0.052337276317757635,989.7497225969554,0.2999552121859329,0.2999552121859329,,,23.43017866761993,23.43017866761993,,,,0.8233727631775765,0.8233727631775765,,,0.94,0.94,,,0.97,0.97,,,43.14005563770773,43.14005563770773,,,86.28011127541546,2070.722670609971,0.16046549481217987,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1986-12-06,1986-12-17,599.256,0.90497555624859,542.3120319353051,0.53,1986,12,6,1986.12,1986,3,67,10,0.04685575955921036,4.6256503465168635,0.00852949976051551,0.05,1,Wet,44,8,6,4,64,126.0,0.2323385663238081,416.3120319353051,416.3120319353051,,2,208.15601596765254,208.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,474.3120319353051,966.0404041437088,990.0,0.1994763205689205,0.05326240638706102,989.7472612730439,0.30672840033978976,0.30672840033978976,,,23.40012872899537,23.40012872899537,,,,0.8326240638706102,0.8326240638706102,,,0.94,0.94,,,0.97,0.97,,,43.5688211055345,43.5688211055345,,,87.137642211069,2091.303413065656,0.16067805447743422,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1986-12-07,1986-12-18,599.256,0.90497555624859,542.3120319353051,0.53,1986,12,7,1986.12,1986,3,68,10,0.04685575955921036,0.0,0.0,0.05,1,Wet,44,8,6,4,64,126.0,0.2323385663238081,416.3120319353051,416.3120319353051,,2,208.15601596765254,208.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,474.3120319353051,966.0404041437088,990.0,0.1994763205689205,0.05326240638706102,989.7472612730439,0.30672840033978976,0.30672840033978976,,,23.40012872899537,23.40012872899537,,,,0.8326240638706102,0.8326240638706102,,,0.94,0.94,,,0.97,0.97,,,43.5688211055345,43.5688211055345,,,87.137642211069,2091.303413065656,0.16067805447743422,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1986-12-08,1986-12-19,605.1438,0.9013534933782996,545.4484781262191,0.527,1986,12,8,1986.12,1986,3,69,10,0.047126748510105336,3.1364461909140573,0.005750215312156889,0.05,1,Wet,44,8,6,4,64,126.0,0.2310025695421284,419.44847812621913,419.44847812621913,,2,209.7242390631096,209.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,477.44847812621913,966.054518151568,990.0,0.20051794476516505,0.05388969562524383,989.7455923596096,0.31136372184475913,0.31136372184475913,,,23.379710486196995,23.379710486196995,,,,0.8388969562524382,0.8388969562524382,,,0.94,0.94,,,0.97,0.97,,,43.8587602649215,43.8587602649215,,,87.717520529843,2105.220492716232,0.16081724314490578,55.443588122740145,110.27114330512319,163.76679798420489,214.01029617909995,0.525
