Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1986-12-09,1986-12-20,611.0679,0.9037819743727112,552.2721531377864,0.523,1986,12,9,1986.12,1986,3,70,10,0.047716314031104747,6.8236750115672775,0.012355638380095613,0.05,1,Wet,44,8,6,4,64,126.0,0.2281483853279929,426.2721531377864,426.2721531377864,,2,213.1360765688932,213.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377864,966.0852246891201,990.0,0.20278410989815784,0.055254430627557284,989.7419614594743,0.3215676387533949,0.3215676387533949,,,23.335169131600924,23.335169131600924,,,,0.8525443062755728,0.8525443062755728,,,0.94,0.94,,,0.98,0.98,,,44.94598024977653,44.94598024977653,,,89.89196049955306,2157.407051989274,0.1627675050947679,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1986-12-10,1986-12-21,611.0679,0.9037819743727112,552.2721531377864,0.523,1986,12,10,1986.12,1986,3,71,11,0.047716314031104747,0.0,0.0,0.05,1,Wet,44,8,6,4,64,126.0,0.2281483853279929,426.2721531377864,426.2721531377864,,2,213.1360765688932,213.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377864,966.0852246891201,990.0,0.20278410989815784,0.055254430627557284,989.7419614594743,0.3215676387533949,0.3215676387533949,,,23.335169131600924,23.335169131600924,,,,0.8525443062755728,0.8525443062755728,,,0.94,0.94,,,0.98,0.98,,,44.94598024977653,44.94598024977653,,,89.89196049955306,2157.407051989274,0.1627675050947679,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1986-12-11,1986-12-22,617.0284,0.9016230362380232,556.3270194530895,0.52,1986,12,11,1986.12,1986,3,72,11,0.048066654480746936,4.054866315303117,0.007288638109451071,0.07,1,Wet,44,8,6,4,64,126.0,0.2264854943120816,430.3270194530895,430.3270194530895,,2,215.1635097265448,215.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,488.3270194530895,966.1034715875387,990.0,0.2041307444678157,0.05606540389061791,989.7398038516417,0.3277085778697842,0.3277085778697842,,,23.308623686232963,23.308623686232963,,,,0.8606540389061791,0.8606540389061791,,,0.94,0.94,,,0.98,0.98,,,45.321908203729926,45.321908203729926,,,90.64381640745987,2175.451593779037,0.1629326155982311,55.36592941758172,110.11111055045556,163.5149784008588,213.6466429695094,0.52
1986-12-12,1986-12-23,623.0255,0.8986760817668561,559.8981151808364,0.516,1986,12,12,1986.12,1986,3,73,11,0.048375197151624263,3.571095727746865,0.006378117073306221,0.07,1,Wet,44,8,6,4,64,126.0,0.2250409433139535,433.8981151808364,433.8981151808364,,2,216.9490575904182,216.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,491.8981151808364,966.1195415183136,990.0,0.205316717218728,0.05677962303616727,989.7379036597451,0.3331646590193442,0.3331646590193442,,,23.28519748241213,23.28519748241213,,,,0.8677962303616727,0.8677962303616727,,,0.94,0.94,,,0.98,0.98,,,45.65208635993441,45.65208635993441,,,91.30417271986882,2191.300145276852,0.1630728345823763,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1986-12-13,1986-12-24,629.0591,0.8983016201826908,565.0848087206653,0.514,1986,12,13,1986.12,1986,3,74,11,0.04882332747346548,5.186693539828866,0.009178610820509194,0.07,1,Wet,44,8,6,4,64,126.0,0.22297538007659445,439.0848087206653,439.0848087206653,,2,219.54240436033265,219.54240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,497.0848087206653,966.142881639243,990.0,0.20703923536848665,0.05781696174413305,989.7351438028874,0.3411688424535179,0.3411688424535179,,,23.251093321190854,23.251093321190854,,,,0.8781696174413305,0.8781696174413305,,,0.94,0.94,,,0.98,0.98,,,46.130135691314706,46.130135691314706,,,92.26027138262943,2214.246513183107,0.16326800855167894,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1986-12-14,1986-12-25,635.1294,0.8997395729536994,571.4510551263394,0.507,1986,12,14,1986.12,1986,3,75,11,0.04937337116291572,6.366246405674134,0.011140492870849018,0.07,1,Wet,44,8,6,4,64,126.0,0.22049132444447628,445.4510551263393,445.4510551263393,,2,222.72552756316966,222.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,503.4510551263393,966.1715297480683,990.0,0.20915348694232672,0.059090211025267875,989.7317563020323,0.35112240785416776,0.35112240785416776,,,23.20910414610979,23.20910414610979,,,,0.8909021102526787,0.8909021102526787,,,0.94,0.94,,,0.98,0.98,,,46.71445756633146,46.71445756633146,,,93.42891513266292,2242.2939631839095,0.16349416856358265,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1986-12-15,1986-12-26,641.2365,0.8976161950015159,575.5842672260894,0.504,1986,12,15,1986.12,1986,3,76,11,0.04973048068833412,4.133212099750041,0.007180898323835725,0.07,1,Wet,44,8,6,4,64,126.0,0.21890799866235264,449.5842672260894,449.5842672260894,,2,224.7921336130447,224.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,507.5842672260894,966.1901292025174,990.0,0.21091841578324025,0.05991685344521789,989.7291647307717,0.3576608063010471,0.3576608063010471,,,23.18137472195316,23.18137472195316,,,,0.8991685344521788,0.8991685344521788,,,0.94,0.94,,,0.98,0.98,,,47.09157690204477,47.09157690204477,,,94.18315380408954,2260.395691298149,0.1636305214838237,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1986-12-16,1986-12-27,641.2365,0.8976161950015159,575.5842672260894,0.504,1986,12,16,1986.12,1986,3,77,11,0.04973048068833412,0.0,0.0,0.07,1,Wet,44,8,6,4,64,126.0,0.21890799866235264,449.5842672260894,449.5842672260894,,2,224.7921336130447,224.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,507.5842672260894,966.1901292025174,990.0,0.21091841578324025,0.05991685344521789,989.7291647307717,0.3576608063010471,0.3576608063010471,,,23.18137472195316,23.18137472195316,,,,0.8991685344521788,0.8991685344521788,,,0.94,0.94,,,0.98,0.98,,,47.09157690204477,47.09157690204477,,,94.18315380408954,2260.395691298149,0.1636305214838237,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1986-12-17,1986-12-28,647.3805,0.8937580352708416,578.6015237526551,0.502,1986,12,17,1986.12,1986,3,78,12,0.0499911716522294,3.0172565265656885,0.005214740028675638,0.07,1,Wet,44,8,6,4,64,126.0,0.2177664503591308,452.6015237526551,452.6015237526551,,2,226.30076187632758,226.30076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,510.6015237526551,966.2037068568867,990.0,0.2126675500015392,0.06052030475053102,989.726812145248,0.3624717194365273,0.3624717194365273,,,23.160633568924442,23.160633568924442,,,,0.9052030475053102,0.9052030475053102,,,0.94,0.94,,,0.98,0.98,,,47.365201397962686,47.365201397962686,,,94.73040279592534,2273.529667102209,0.16372304411078847,55.205032909597854,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1986-12-18,1986-12-29,653.5614,0.8949481661930335,584.9035764245518,0.499,1986,12,18,1986.12,1986,3,79,12,0.050535669003081284,6.302052671896718,0.010774515537108594,0.07,1,Wet,44,8,6,4,64,126.0,0.21542012235627533,458.90357642455183,458.90357642455183,,2,229.45178821227591,229.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,516.9035764245518,966.2320660939104,990.0,0.2163209138693054,0.06178071528491037,989.7218983708458,0.3726232010645593,0.3726232010645593,,,23.11720907587076,23.11720907587076,,,,0.9178071528491036,0.9178071528491036,,,0.94,0.94,,,0.98,0.98,,,47.9346746719961,47.9346746719961,,,95.8693493439922,2300.864384255813,0.1639062457611056,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1986-12-19,1986-12-30,666.0345,0.8891922297499859,592.2327021454171,0.493,1986,12,19,1986.12,1986,3,80,12,0.05116890546536404,7.32912572086525,0.01237541543098654,0.07,1,Wet,44,8,6,4,64,126.0,0.2127542088499225,466.2327021454171,466.2327021454171,,2,233.11635107270854,233.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,524.2327021454171,966.2650471596544,990.0,0.22056968240314032,0.06324654042908343,989.7161837771678,0.3846044465998077,0.3846044465998077,,,23.06653217091357,23.06653217091357,,,,0.932465404290834,0.932465404290834,,,0.94,0.94,,,0.98,0.98,,,48.59347761808746,48.59347761808746,,,97.18695523617492,2332.4869256681977,0.16410264898258112,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1986-12-20,1986-12-31,672.3268,0.8921244228803702,599.7991584370061,0.491,1986,12,20,1986.12,1986,3,81,12,0.051822647288957316,7.566456291589018,0.01261498317421145,0.07,1,Wet,44,8,6,4,64,126.0,0.21007031808503804,473.7991584370062,473.7991584370062,,2,236.89957921850305,236.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,531.7991584370061,966.2990962129663,990.0,0.22495603387652527,0.06475983168740122,989.710284134436,0.3971714672834086,0.3971714672834086,,,23.0140164541862,23.0140164541862,,,,0.9475983168740122,0.9475983168740122,,,0.94,0.94,,,0.98,0.98,,,49.26966907093954,49.26966907093954,,,98.53933814187909,2364.9441154050987,0.1642872230742354,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1986-12-21,1987-01-01,678.6565,0.8882731187136144,602.832325790266,0.48700000000000004,1986,12,21,1986.12,1986,3,82,12,0.05208471294827899,3.0331673532599552,0.005031527380824693,0.1,1,Wet,44,8,6,4,64,126.0,0.20901334352769466,476.83232579026605,476.83232579026605,,2,238.41616289513303,238.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,534.832325790266,966.3113293031613,990.0,0.2267143917624731,0.06536646515805322,989.7079191430797,0.4022656362281087,0.4022656362281087,,,22.994324203690308,22.994324203690308,,,,0.9536646515805322,0.9536646515805322,,,0.94,0.94,,,0.98,0.98,,,49.5426554891409,49.5426554891409,,,99.0853109782818,2378.0474634787633,0.16436628684168306,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1986-12-22,1987-01-02,685.0236,0.8943005987939278,612.617015667972,0.483,1986,12,22,1986.12,1986,3,83,12,0.05293011015371278,9.784689877705999,0.01597195250451407,0.1,1,Wet,44,8,6,4,64,126.0,0.2056749923320606,486.61701566797205,486.61701566797205,,2,243.30850783398603,243.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,544.617015667972,966.350468062672,990.0,0.23238667574954905,0.06732340313359443,989.7002899211168,0.4189190178748784,0.4189190178748784,,,22.93090284057002,22.93090284057002,,,,0.9732340313359441,0.9732340313359441,,,0.94,0.94,,,0.98,0.98,,,50.41983105975847,50.41983105975847,,,100.83966211951693,2420.1518908684066,0.16460473597777164,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1986-12-23,1987-01-03,691.4282,0.8964100209249521,619.803167230102,0.479,1986,12,23,1986.12,1986,3,84,12,0.053550993648680816,7.186151562129908,0.011594247887187784,0.1,1,Wet,44,8,6,4,64,126.0,0.20329034548676725,493.803167230102,493.803167230102,,2,246.9015836150509,246.9015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,551.803167230102,966.3792126689204,990.0,0.2365525607131025,0.0687606334460204,989.6946868058408,0.43136376103244345,0.43136376103244345,,,22.884110375888113,22.884110375888113,,,,0.987606334460204,0.987606334460204,,,0.94,0.94,,,0.98,0.98,,,51.060004173791846,51.060004173791846,,,102.12000834758369,2450.880200342009,0.16476199823882415,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1986-12-24,1987-01-04,691.4282,0.8964100209249521,619.803167230102,0.479,1986,12,24,1986.12,1986,3,85,13,0.053550993648680816,0.0,0.0,0.1,1,Wet,44,8,6,4,64,126.0,0.20329034548676725,493.803167230102,493.803167230102,,2,246.9015836150509,246.9015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,551.803167230102,966.3792126689204,990.0,0.2365525607131025,0.0687606334460204,989.6946868058408,0.43136376103244345,0.43136376103244345,,,22.884110375888113,22.884110375888113,,,,0.987606334460204,0.987606334460204,,,0.94,0.94,,,0.98,0.98,,,51.060004173791846,51.060004173791846,,,102.12000834758369,2450.880200342009,0.16476199823882415,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1986-12-25,1987-01-05,697.8704,0.8972206234519711,626.1437153766765,0.478,1986,12,25,1986.12,1986,3,86,13,0.05409881700854485,6.34054814657452,0.010126346381613308,0.1,1,Wet,44,8,6,4,64,126.0,0.2012317570323304,500.1437153766765,500.1437153766765,,2,250.07185768833824,250.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,558.1437153766765,966.4045748615068,990.0,0.2402282407980733,0.0700574861506706,989.6897142730513,0.44249463628617175,0.44249463628617175,,,22.84264477525843,22.84264477525843,,,,1.0002874307533531,1.0002874307533531,,,0.94,0.94,,,0.98,0.98,,,51.62191877339818,51.62191877339818,,,103.24383754679636,2477.8521011231132,0.16488840343097078,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1986-12-26,1987-01-06,704.3503,0.8963170852085334,631.321207861756,0.475,1986,12,26,1986.12,1986,3,87,13,0.054546152359255716,5.177492485079483,0.008201043178345479,0.1,1,Wet,44,8,6,4,64,126.0,0.19958144670405392,505.32120786175597,505.32120786175597,,2,252.66060393087798,252.66060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,563.321207861756,966.425284831447,990.0,0.24322968571696,0.0721284831447024,989.6846418311383,0.4516884181100877,0.4516884181100877,,,22.807668581581158,22.807668581581158,,,,1.010642415723512,1.010642415723512,,,0.94,0.94,,,0.98,0.98,,,52.07644868468644,52.07644868468644,,,104.15289736937288,2499.669536864949,0.1649760788523674,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1986-12-27,1987-01-07,704.3503,0.8963170852085334,631.321207861756,0.475,1986,12,27,1986.12,1986,3,88,13,0.054546152359255716,0.0,0.0,0.1,1,Wet,44,8,6,4,64,126.0,0.19958144670405392,505.32120786175597,505.32120786175597,,2,252.66060393087798,252.66060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,563.321207861756,966.425284831447,990.0,0.24322968571696,0.0721284831447024,989.6846418311383,0.4516884181100877,0.4516884181100877,,,22.807668581581158,22.807668581581158,,,,1.010642415723512,1.010642415723512,,,0.94,0.94,,,0.98,0.98,,,52.07644868468644,52.07644868468644,,,104.15289736937288,2499.669536864949,0.1649760788523674,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1986-12-28,1987-01-08,710.868,0.9026403630498192,641.6581496004989,0.471,1986,12,28,1986.12,1986,3,89,13,0.05543926412548311,10.336941738742896,0.016109733422974136,0.1,1,Wet,44,8,6,4,64,126.0,0.1963662428014801,515.6581496004989,515.6581496004989,,2,257.82907480024943,257.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,573.6581496004989,966.4666325984019,990.0,0.2492221157104341,0.07626325984019955,989.6745146244493,0.4703253945277689,0.4703253945277689,,,22.73755663151975,22.73755663151975,,,,1.0313162992009977,1.0313162992009977,,,0.94,0.94,,,0.98,0.98,,,52.97837347643016,52.97837347643016,,,105.95674695286031,2542.9619268686474,0.1651295896714314,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1986-12-29,1987-01-09,710.868,0.9026403630498192,641.6581496004989,0.471,1986,12,29,1986.12,1986,3,90,13,0.05543926412548311,0.0,0.0,0.1,1,Wet,44,8,6,4,64,126.0,0.1963662428014801,515.6581496004989,515.6581496004989,,2,257.82907480024943,257.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,573.6581496004989,966.4666325984019,990.0,0.2492221157104341,0.07626325984019955,989.6745146244493,0.4703253945277689,0.4703253945277689,,,22.73755663151975,22.73755663151975,,,,1.0313162992009977,1.0313162992009977,,,0.94,0.94,,,0.98,0.98,,,52.97837347643016,52.97837347643016,,,105.95674695286031,2542.9619268686474,0.1651295896714314,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1986-12-30,1987-01-10,710.868,0.9026403630498192,641.6581496004989,0.471,1986,12,30,1986.12,1986,3,91,13,0.05543926412548311,0.0,0.0,0.1,1,Wet,44,8,6,4,64,126.0,0.1963662428014801,515.6581496004989,515.6581496004989,,2,257.82907480024943,257.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,573.6581496004989,966.4666325984019,990.0,0.2492221157104341,0.07626325984019955,989.6745146244493,0.4703253945277689,0.4703253945277689,,,22.73755663151975,22.73755663151975,,,,1.0313162992009977,1.0313162992009977,,,0.94,0.94,,,0.98,0.98,,,52.97837347643016,52.97837347643016,,,105.95674695286031,2542.9619268686474,0.1651295896714314,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1986-12-31,1987-01-11,717.4235,0.9036594665981734,648.3065373349947,0.469,1986,12,31,1986.12,1986,3,92,14,0.05601368482574354,6.648387734495827,0.01025500646935549,0.1,1,Wet,44,8,6,4,64,126.0,0.1943525057111879,522.3065373349947,522.3065373349947,,2,261.15326866749734,261.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,580.3065373349947,966.4932261493401,990.0,0.2530762535275332,0.07892261493399788,989.6680011315384,0.4825102805052792,0.4825102805052792,,,22.692264701693247,22.692264701693247,,,,1.044613074669989,1.044613074669989,,,0.95,0.95,,,0.98,0.98,,,54.12426294068033,54.12426294068033,,,108.24852588136066,2597.964621152656,0.1669712082903557,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1987-01-01,1987-01-12,717.4235,0.9036594665981734,648.3065373349947,0.469,1987,1,1,1987.01,1986,4,93,14,0.05601368482574354,0.0,0.0,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.2144047483639295,509.3065373349947,509.3065373349947,,2,254.65326866749734,254.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,568.3065373349947,966.4932261493401,990.0,0.2461197317884027,0.07372261493399787,989.6801576532775,0.4588293382066833,0.4588293382066833,,,22.728102165730878,22.728102165730878,,,,1.0186130746699893,1.0186130746699893,,,0.94,0.94,,,0.98,0.98,,,52.30405556977868,52.30405556977868,,,104.60811113955737,2510.5946673493763,0.16135594061656666,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1987-01-02,1987-01-13,717.4235,0.9036594665981734,648.3065373349947,0.469,1987,1,2,1987.01,1986,4,94,14,0.05601368482574354,0.0,0.0,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.2144047483639295,509.3065373349947,509.3065373349947,,2,254.65326866749734,254.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,568.3065373349947,966.4932261493401,990.0,0.2461197317884027,0.07372261493399787,989.6801576532775,0.4588293382066833,0.4588293382066833,,,22.728102165730878,22.728102165730878,,,,1.0186130746699893,1.0186130746699893,,,0.94,0.94,,,0.98,0.98,,,52.30405556977868,52.30405556977868,,,104.60811113955737,2510.5946673493763,0.16135594061656666,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1987-01-03,1987-01-14,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1987,1,3,1987.01,1986,4,95,14,0.05769462532715493,19.45532987744661,0.029135131598128694,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1987-01-04,1987-01-15,737.3183,0.9111138679089168,671.7809281930273,0.46,1987,1,4,1987.01,1986,4,96,14,0.058041872195877565,4.019060980586005,0.005982695863957574,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.2069126915732568,532.7809281930273,532.7809281930273,,2,266.39046409651365,266.39046409651365,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,591.7809281930273,966.587123712772,990.0,0.25972807431479844,0.08311237127721093,989.6571595544079,0.502022064848911,0.502022064848911,,,22.56801377678699,22.56801377678699,,,,1.0655618563860547,1.0655618563860547,,,0.95,0.95,,,0.98,0.98,,,54.90737747029293,54.90737747029293,,,109.81475494058586,2635.5541185740603,0.16346810445477852,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1987-01-05,1987-01-16,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1987,1,5,1987.01,1986,4,97,14,0.05947639789075013,16.60330665361778,0.024119243023217368,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.20192211408061334,549.3842348466451,549.3842348466451,,2,274.69211742332254,274.69211742332254,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,608.3842348466451,966.6535369393864,990.0,0.2693531796212435,0.08975369393865804,989.64089312644,0.5337398573428922,0.5337398573428922,,,22.453616329710695,22.453616329710695,,,,1.0987684696932902,1.0987684696932902,,,0.94,0.94,,,0.98,0.98,,,55.738519783789044,55.738519783789044,,,111.47703956757809,2675.448949621874,0.16194014029448595,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1987-01-06,1987-01-17,757.5572,0.9152736175579952,693.3721189511058,0.451,1987,1,6,1987.01,1986,4,98,14,0.059907351077375534,4.987884104460592,0.007193661193077653,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.2004695548045274,554.3721189511058,554.3721189511058,,3,184.7907063170353,184.7907063170353,184.7907063170353,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,613.3721189511057,966.6734884758044,990.0,0.2722447066383222,0.09174884758044233,989.6360064457813,0.24175540921348165,0.24175540921348165,0.24175540921348165,,22.72076256076345,22.72076256076345,22.72076256076345,,,0.7391628252681411,0.7391628252681411,0.7391628252681411,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.1558087550175,37.1558087550175,37.1558087550175,,111.46742626505251,2675.2182303612603,0.1607613332270616,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1987-01-07,1987-01-18,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1987,1,7,1987.01,1986,4,99,15,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.19844663202282686,561.4402069369013,561.4402069369013,,3,187.14673564563373,187.14673564563373,187.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369013,966.7017608277476,990.0,0.2763421489489283,0.09457608277476053,989.6290817682764,0.2479594489884452,0.2479594489884452,0.2479594489884452,,22.67936149154027,22.67936149154027,22.67936149154027,,,0.748586942582535,0.748586942582535,0.748586942582535,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56096745355172,37.56096745355172,37.56096745355172,,112.68290236065515,2704.3896566557237,0.1608744061872595,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1987-01-08,1987-01-19,771.2422,0.914283901282399,705.1343274496202,0.445,1987,1,8,1987.01,1986,4,100,15,0.060923605891647185,4.694120512718882,0.006657058563149109,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.19712556117179128,566.1343274496203,566.1343274496203,,3,188.71144248320672,188.71144248320672,188.71144248320672,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,625.1343274496203,966.7205373097985,990.0,0.27906337823166383,0.09645373097984808,989.6244828907884,0.2521227965488065,0.2521227965488065,0.2521227965488065,,22.651822784441205,22.651822784441205,22.651822784441205,,,0.7548457699328269,0.7548457699328269,0.7548457699328269,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.82901906125107,37.82901906125107,37.82901906125107,,113.48705718375321,2723.6893724100764,0.1609438836912411,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1987-01-09,1987-01-20,778.1427,0.91994408895877,715.8477772314177,0.442,1987,1,9,1987.01,1986,4,101,15,0.06184924795279448,10.713449781797408,0.014966100507055132,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.19417536021078446,576.8477772314178,576.8477772314178,,3,192.28259241047257,192.28259241047257,192.28259241047257,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,635.8477772314178,966.7633911089256,990.0,0.2852740737573436,0.10073911089256707,989.61398681535,0.2617536098225824,0.2617536098225824,0.2617536098225824,,22.588842096601844,22.588842096601844,22.588842096601844,,,0.7691303696418903,0.7691303696418903,0.7691303696418903,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.43772086027991,38.43772086027991,38.43772086027991,,115.31316258083972,2767.515901940153,0.16108615022431166,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1987-01-10,1987-01-21,792.06,0.9206113917432992,729.1794589441977,0.436,1987,1,10,1987.01,1986,4,102,15,0.06300110525277867,13.331681712780096,0.01828312845247104,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.190625227157746,590.1794589441978,590.1794589441978,,3,196.7264863147325,196.7264863147325,196.7264863147325,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,649.1794589441978,966.8167178357768,990.0,0.29300258489518705,0.10607178357767907,989.6009256315273,0.2739881107179054,0.2739881107179054,0.2739881107179054,,22.510219685032467,22.510219685032467,22.510219685032467,,,0.7869059452589303,0.7869059452589303,0.7869059452589303,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.189187445347606,39.189187445347606,39.189187445347606,,117.56756233604284,2821.621496065028,0.16123268544381747,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1987-01-11,1987-01-22,792.06,0.9206113917432992,729.1794589441977,0.436,1987,1,11,1987.01,1986,4,103,15,0.06300110525277867,0.0,0.0,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.190625227157746,590.1794589441978,590.1794589441978,,3,196.7264863147325,196.7264863147325,196.7264863147325,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,649.1794589441978,966.8167178357768,990.0,0.29300258489518705,0.10607178357767907,989.6009256315273,0.2739881107179054,0.2739881107179054,0.2739881107179054,,22.510219685032467,22.510219685032467,22.510219685032467,,,0.7869059452589303,0.7869059452589303,0.7869059452589303,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.189187445347606,39.189187445347606,39.189187445347606,,117.56756233604284,2821.621496065028,0.16123268544381747,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1987-01-12,1987-01-23,813.2284,0.9237222386349396,751.1971581695099,0.425,1987,1,12,1987.01,1986,4,104,15,0.06490343446584565,22.017699225312185,0.029310147124310376,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.18503797370414726,612.1971581695099,612.1971581695099,,3,204.06571938983663,204.06571938983663,204.06571938983663,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,671.1971581695099,966.9047886326781,990.0,0.3057664685040637,0.11365914745085295,989.580574384045,0.2948008640808604,0.2948008640808604,0.2948008640808604,,22.38098488728616,22.38098488728616,22.38098488728616,,,0.8162628775593466,0.8162628775593466,0.8162628775593466,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.41782495832154,40.41782495832154,40.41782495832154,,121.2534748749646,2910.083396999151,0.16141364960755536,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1987-01-13,1987-01-24,813.2284,0.9237222386349396,751.1971581695099,0.425,1987,1,13,1987.01,1986,4,105,15,0.06490343446584565,0.0,0.0,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.18503797370414726,612.1971581695099,612.1971581695099,,3,204.06571938983663,204.06571938983663,204.06571938983663,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,671.1971581695099,966.9047886326781,990.0,0.3057664685040637,0.11365914745085295,989.580574384045,0.2948008640808604,0.2948008640808604,0.2948008640808604,,22.38098488728616,22.38098488728616,22.38098488728616,,,0.8162628775593466,0.8162628775593466,0.8162628775593466,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.41782495832154,40.41782495832154,40.41782495832154,,121.2534748749646,2910.083396999151,0.16141364960755536,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1987-01-14,1987-01-25,806.1332,0.9169522878458136,739.1856820484668,0.43,1987,1,14,1987.01,1986,4,106,16,0.06386564292898753,12.011476121043074,0.01624960603641063,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1987-01-15,1987-01-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1987,1,15,1987.01,1986,4,107,16,0.06386564292898753,0.0,0.0,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1987-01-16,1987-01-27,806.1332,0.9169522878458136,739.1856820484668,0.43,1987,1,16,1987.01,1986,4,108,16,0.06386564292898753,0.0,0.0,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1987-01-17,1987-01-28,806.1332,0.9169522878458136,739.1856820484668,0.43,1987,1,17,1987.01,1986,4,109,16,0.06386564292898753,0.0,0.0,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1987-01-18,1987-01-29,806.1332,0.9169522878458136,739.1856820484668,0.43,1987,1,18,1987.01,1986,4,110,16,0.06386564292898753,0.0,0.0,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1987-01-19,1987-01-30,806.1332,0.9169522878458136,739.1856820484668,0.43,1987,1,19,1987.01,1986,4,111,16,0.06386564292898753,0.0,0.0,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1987-01-20,1987-01-31,813.2284,0.9237222386349396,751.1971581695099,0.425,1987,1,20,1987.01,1986,4,112,16,0.06490343446584565,12.011476121043074,0.01598977843621268,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.18503797370414726,612.1971581695099,612.1971581695099,,3,204.06571938983663,204.06571938983663,204.06571938983663,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,671.1971581695099,966.9047886326781,990.0,0.3057664685040637,0.11365914745085295,989.580574384045,0.2948008640808604,0.2948008640808604,0.2948008640808604,,22.38098488728616,22.38098488728616,22.38098488728616,,,0.8162628775593466,0.8162628775593466,0.8162628775593466,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.41782495832154,40.41782495832154,40.41782495832154,,121.2534748749646,2910.083396999151,0.16141364960755536,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1987-01-21,1987-02-01,820.3628,0.9212730355954843,755.7781270456113,0.423,1987,1,21,1987.01,1986,4,113,17,0.06529923017674083,4.580968876101451,0.00606126151600705,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1839164101551345,616.7781270456113,616.7781270456113,,3,205.5927090152037,205.5927090152037,205.5927090152037,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,675.7781270456113,966.9231125081824,990.0,0.308422102635137,0.1150334381136834,989.5765444592513,0.2992261749441544,0.2992261749441544,0.2992261749441544,,22.35420577612464,22.35420577612464,22.35420577612464,,,0.8223708360608151,0.8223708360608151,0.8223708360608151,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.671542503233866,40.671542503233866,40.671542503233866,,122.01462750970164,2928.351060232839,0.16144239048921036,53.9779394590948,107.25943250549429,159.04870860135316,207.24525005906693,0.425
1987-01-22,1987-02-02,827.5366,0.9228252692239536,763.6716856876753,0.42,1987,1,22,1987.01,1986,4,114,17,0.06598123364341514,7.893558642064023,0.010336324876253578,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.18201539038969672,624.6716856876752,624.6716856876752,,3,208.22389522922512,208.22389522922512,208.22389522922512,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.6716856876752,966.9546867427507,990.0,0.3129980786595219,0.1174015057063026,989.569600415634,0.3069283215297104,0.3069283215297104,0.3069283215297104,,22.307985351353693,22.307985351353693,22.307985351353693,,,0.8328955809169005,0.8328955809169005,0.8328955809169005,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.10688872330571,41.10688872330571,41.10688872330571,,123.32066616991713,2959.6959880780114,0.16148387910816495,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1987-01-23,1987-02-03,827.5366,0.9228252692239536,763.6716856876753,0.42,1987,1,23,1987.01,1986,4,115,17,0.06598123364341514,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.18201539038969672,624.6716856876752,624.6716856876752,,3,208.22389522922512,208.22389522922512,208.22389522922512,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.6716856876752,966.9546867427507,990.0,0.3129980786595219,0.1174015057063026,989.569600415634,0.3069283215297104,0.3069283215297104,0.3069283215297104,,22.307985351353693,22.307985351353693,22.307985351353693,,,0.8328955809169005,0.8328955809169005,0.8328955809169005,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.10688872330571,41.10688872330571,41.10688872330571,,123.32066616991713,2959.6959880780114,0.16148387910816495,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1987-01-24,1987-02-04,834.7498,0.9266671393845559,773.5352092678302,0.41700000000000004,1987,1,24,1987.01,1986,4,116,17,0.06683344208074052,9.863523580154833,0.012751227690709641,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1796944707036243,634.5352092678303,634.5352092678303,,3,211.51173642261008,211.51173642261008,211.51173642261008,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,693.5352092678302,966.9941408370712,990.0,0.31871606334366964,0.12036056278034905,989.560923373876,0.31668927805721114,0.31668927805721114,0.31668927805721114,,22.25009325874747,22.25009325874747,22.25009325874747,,,0.8460469456904403,0.8460469456904403,0.8460469456904403,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.09542528444615,42.09542528444615,42.09542528444615,,126.28627585333841,3030.870620480122,0.16325860069494633,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1987-01-25,1987-02-05,842.0024,0.9223656549968716,776.6340951849378,0.415,1987,1,25,1987.01,1986,4,117,17,0.06710118582397863,3.0988859171076237,0.0039901492045230046,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.17897746295428904,637.6340951849378,637.6340951849378,,3,212.54469839497932,212.54469839497932,212.54469839497932,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,696.6340951849378,967.0065363807396,990.0,0.32051251894779,0.12129022855548136,989.5581972524968,0.3197872716732774,0.3197872716732774,0.3197872716732774,,22.231873600083734,22.231873600083734,22.231873600083734,,,0.8501787935799171,0.8501787935799171,0.8501787935799171,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.702104388449705,42.702104388449705,42.702104388449705,,128.1063131653491,3074.551515968378,0.16495066848030085,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078305,0.415
1987-01-26,1987-02-06,842.0024,0.9223656549968716,776.6340951849378,0.415,1987,1,26,1987.01,1986,4,118,17,0.06710118582397863,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.17897746295428904,637.6340951849378,637.6340951849378,,3,212.54469839497932,212.54469839497932,212.54469839497932,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,696.6340951849378,967.0065363807396,990.0,0.32051251894779,0.12129022855548136,989.5581972524968,0.3197872716732774,0.3197872716732774,0.3197872716732774,,22.231873600083734,22.231873600083734,22.231873600083734,,,0.8501787935799171,0.8501787935799171,0.8501787935799171,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.702104388449705,42.702104388449705,42.702104388449705,,128.1063131653491,3074.551515968378,0.16495066848030085,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078305,0.415
1987-01-27,1987-02-07,856.6266,0.9204268935690436,788.4621603866118,0.408,1987,1,27,1987.01,1986,4,119,17,0.06812313065740326,11.828065201674008,0.01500143671558604,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.17629254387026413,649.4621603866118,649.4621603866118,,3,216.4873867955373,216.4873867955373,216.4873867955373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,708.4621603866118,967.0538486415463,990.0,0.3273693683400648,0.12483864811598355,989.547791983544,0.33174964549382385,0.33174964549382385,0.33174964549382385,,22.162193696503643,22.162193696503643,22.162193696503643,,,0.8659495471821491,0.8659495471821491,0.8659495471821491,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.35790416148571,43.35790416148571,43.35790416148571,,130.07371248445713,3121.7690996269707,0.16497140765852006,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1987-01-28,1987-02-08,863.9982,0.9265273133905936,800.5179310203087,0.405,1987,1,28,1987.01,1986,4,120,18,0.06916474924015467,12.055770633696852,0.01505996326444686,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.17363758463578208,661.5179310203088,661.5179310203088,,3,220.5059770067696,220.5059770067696,220.5059770067696,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,720.5179310203087,967.1020717240813,990.0,0.3343582208813383,0.1284553793060926,989.5371863998126,0.3441669020360547,0.3441669020360547,0.3441669020360547,,22.09094777369543,22.09094777369543,22.09094777369543,,,0.8820239080270782,0.8820239080270782,0.8820239080270782,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.0207716861977,44.0207716861977,44.0207716861977,,132.06231505859313,3169.4955614062346,0.16497108926750922,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1987-01-29,1987-02-09,878.8611,0.9265360667890472,814.2965068478958,0.4,1987,1,29,1987.01,1986,4,121,18,0.0703552181916582,13.778575827587021,0.01692083376474652,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.17069949193084788,675.2965068478958,675.2965068478958,,3,225.09883561596527,225.09883561596527,225.09883561596527,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,734.2965068478958,967.1571860273916,990.0,0.3423458010712439,0.13258895205436874,989.5250652468744,0.3586362703663681,0.3586362703663681,0.3586362703663681,,22.009242949116544,22.009242949116544,22.009242949116544,,,0.9003953424638611,0.9003953424638611,0.9003953424638611,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.771463360119846,44.771463360119846,44.771463360119846,,134.31439008035954,3223.545361928629,0.16494531040085675,53.55224183068568,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1987-01-30,1987-02-10,878.8611,0.9265360667890472,814.2965068478958,0.4,1987,1,30,1987.01,1986,4,122,18,0.0703552181916582,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.17069949193084788,675.2965068478958,675.2965068478958,,3,225.09883561596527,225.09883561596527,225.09883561596527,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,734.2965068478958,967.1571860273916,990.0,0.3423458010712439,0.13258895205436874,989.5250652468744,0.3586362703663681,0.3586362703663681,0.3586362703663681,,22.009242949116544,22.009242949116544,22.009242949116544,,,0.9003953424638611,0.9003953424638611,0.9003953424638611,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.771463360119846,44.771463360119846,44.771463360119846,,134.31439008035954,3223.545361928629,0.16494531040085675,53.55224183068568,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1987-01-31,1987-02-11,893.8841,0.9191395355838059,821.6042165397482,0.396,1987,1,31,1987.01,1986,4,123,18,0.07098660430903425,7.307709691852665,0.008894440345778245,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.16918121548281434,682.6042165397482,682.6042165397482,,3,227.5347388465828,227.5347388465828,227.5347388465828,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,741.6042165397482,967.1864168661592,990.0,0.34658215451579605,0.13478126496192447,989.5186365805223,0.3664305461082428,0.3664305461082428,0.3664305461082428,,21.965789168255053,21.965789168255053,21.965789168255053,,,0.9101389553863308,0.9101389553863308,0.9101389553863308,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.16660623795169,45.16660623795169,45.16660623795169,,135.49981871385506,3251.9956491325206,0.16492103617058268,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1987-02-01,1987-02-12,893.8841,0.9191395355838059,821.6042165397482,0.396,1987,2,1,1987.02,1986,5,124,18,0.07098660430903425,0.0,0.0,0.45,3,Normal,43,7,5,4,78,137.0,0.16674695338953646,684.6042165397482,684.6042165397482,,3,228.2014055132494,228.2014055132494,228.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.6042165397482,967.1864168661592,990.0,0.34542273422594105,0.13538126496192449,989.519196000812,0.3685782312638468,0.3685782312638468,0.3685782312638468,,21.964200903389305,21.964200903389305,21.964200903389305,,,0.9128056220529976,0.9128056220529976,0.9128056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.29566698697067,45.29566698697067,45.29566698697067,,135.88700096091202,3261.2880230618885,0.16539228770418313,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1987-02-02,1987-02-13,893.8841,0.9191395355838059,821.6042165397482,0.396,1987,2,2,1987.02,1986,5,125,18,0.07098660430903425,0.0,0.0,0.45,3,Normal,43,7,5,4,78,137.0,0.16674695338953646,684.6042165397482,684.6042165397482,,3,228.2014055132494,228.2014055132494,228.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.6042165397482,967.1864168661592,990.0,0.34542273422594105,0.13538126496192449,989.519196000812,0.3685782312638468,0.3685782312638468,0.3685782312638468,,21.964200903389305,21.964200903389305,21.964200903389305,,,0.9128056220529976,0.9128056220529976,0.9128056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.29566698697067,45.29566698697067,45.29566698697067,,135.88700096091202,3261.2880230618885,0.16539228770418313,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1987-02-03,1987-02-14,901.4559,0.9283606107785491,836.8761499139267,0.392,1987,2,3,1987.02,1986,5,126,18,0.07230609935256327,15.271933374178385,0.018248737732278687,0.45,3,Normal,43,7,5,4,78,137.0,0.16370403196947428,699.8761499139267,699.8761499139267,,3,233.2920499713089,233.2920499713089,233.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,754.8761499139267,967.2475045996556,990.0,0.3542760289356097,0.13996284497417805,989.5057611260902,0.3851836287026674,0.3851836287026674,0.3851836287026674,,21.873072897731813,21.873072897731813,21.873072897731813,,,0.9331681998852356,0.9331681998852356,0.9331681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.11398737913407,46.11398737913407,46.11398737913407,,138.34196213740216,3320.207091297652,0.1653075692880371,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1987-02-04,1987-02-15,901.4559,0.9283606107785491,836.8761499139267,0.392,1987,2,4,1987.02,1986,5,127,19,0.07230609935256327,0.0,0.0,0.45,3,Normal,43,7,5,4,78,137.0,0.16370403196947428,699.8761499139267,699.8761499139267,,3,233.2920499713089,233.2920499713089,233.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,754.8761499139267,967.2475045996556,990.0,0.3542760289356097,0.13996284497417805,989.5057611260902,0.3851836287026674,0.3851836287026674,0.3851836287026674,,21.873072897731813,21.873072897731813,21.873072897731813,,,0.9331681998852356,0.9331681998852356,0.9331681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.11398737913407,46.11398737913407,46.11398737913407,,138.34196213740216,3320.207091297652,0.1653075692880371,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1987-02-05,1987-02-16,909.0679,0.9272453699863792,842.9290012782408,0.39,1987,2,5,1987.02,1986,5,128,19,0.07282906571044001,6.0528513643140505,0.007180736877169181,0.45,3,Normal,43,7,5,4,78,137.0,0.16252851639016974,705.9290012782408,705.9290012782408,,3,235.30966709274688,235.30966709274688,235.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,760.9290012782408,967.2717160051128,990.0,0.357784928277241,0.1429645006391204,989.4992505710837,0.3918656619691263,0.3918656619691263,0.3918656619691263,,21.835668904001565,21.835668904001565,21.835668904001565,,,0.9412386683709876,0.9412386683709876,0.9412386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.43326328418133,46.43326328418133,46.43326328418133,,139.299789852544,3343.194956461056,0.16525684801603213,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1987-02-06,1987-02-17,916.7204,0.9323009893305656,854.6593358595118,0.384,1987,2,6,1987.02,1986,5,129,19,0.07384256661826183,11.730334581270995,0.01372515818770535,0.45,3,Normal,43,7,5,4,78,137.0,0.16029778679270165,717.6593358595118,717.6593358595118,,3,239.21977861983726,239.21977861983726,239.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,772.6593358595118,967.318637343438,990.0,0.3645851222373981,0.14882966792975588,989.4865852098328,0.4049780517022037,0.4049780517022037,0.4049780517022037,,21.762969814692703,21.762969814692703,21.762969814692703,,,0.9568791144793491,0.9568791144793491,0.9568791144793491,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.04767653329361,47.04767653329361,47.04767653329361,,141.14302959988086,3387.43271039714,0.16514536690567647,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
