Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1987-02-07,1987-02-18,924.4132,0.9352118659599692,864.5221936900263,0.381,1987,2,7,1987.02,1986,5,130,19,0.07469471753481828,9.862857830514486,0.0114084495487814,0.45,3,Normal,43,7,5,4,78,137.0,0.1584690375792958,727.5221936900263,727.5221936900263,,3,242.50739789667546,242.50739789667546,242.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,782.5221936900263,967.35808877476,990.0,0.3704785041781117,0.15376109684501313,989.4757603989772,0.41616905768018747,0.41616905768018747,0.41616905768018747,,21.701502566536693,21.701502566536693,21.701502566536693,,,0.9700295915867018,0.9700295915867018,0.9700295915867018,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.55954957499261,47.55954957499261,47.55954957499261,,142.67864872497782,3424.287569399468,0.16503757771212885,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1987-02-08,1987-02-19,924.4132,0.9352118659599692,864.5221936900263,0.381,1987,2,8,1987.02,1986,5,131,19,0.07469471753481828,0.0,0.0,0.45,3,Normal,43,7,5,4,78,137.0,0.1584690375792958,727.5221936900263,727.5221936900263,,3,242.50739789667546,242.50739789667546,242.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,782.5221936900263,967.35808877476,990.0,0.3704785041781117,0.15376109684501313,989.4757603989772,0.41616905768018747,0.41616905768018747,0.41616905768018747,,21.701502566536693,21.701502566536693,21.701502566536693,,,0.9700295915867018,0.9700295915867018,0.9700295915867018,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.55954957499261,47.55954957499261,47.55954957499261,,142.67864872497782,3424.287569399468,0.16503757771212885,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1987-02-09,1987-02-20,924.4132,0.9352118659599692,864.5221936900263,0.381,1987,2,9,1987.02,1986,5,132,19,0.07469471753481828,0.0,0.0,0.45,3,Normal,43,7,5,4,78,137.0,0.1584690375792958,727.5221936900263,727.5221936900263,,3,242.50739789667546,242.50739789667546,242.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,782.5221936900263,967.35808877476,990.0,0.3704785041781117,0.15376109684501313,989.4757603989772,0.41616905768018747,0.41616905768018747,0.41616905768018747,,21.701502566536693,21.701502566536693,21.701502566536693,,,0.9700295915867018,0.9700295915867018,0.9700295915867018,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.55954957499261,47.55954957499261,47.55954957499261,,142.67864872497782,3424.287569399468,0.16503757771212885,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1987-02-10,1987-02-21,932.1467,0.9418638351561232,877.955265790124,0.37799999999999995,1987,2,10,1987.02,1986,5,133,19,0.07585533496426672,13.433072100097775,0.015300406095302085,0.45,3,Normal,43,7,5,4,78,137.0,0.15604439695080088,740.955265790124,740.955265790124,,3,246.98508859670798,246.98508859670798,246.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.955265790124,967.4118210631603,990.0,0.3827876937519065,0.16047763289506206,989.4567346733528,0.4316551386758111,0.4316551386758111,0.4316551386758111,,21.61325847151675,21.61325847151675,21.61325847151675,,,0.987940354386832,0.987940354386832,0.987940354386832,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.240735202451106,48.240735202451106,48.240735202451106,,144.72220560735326,3473.3329345764782,0.16484006787875366,53.075005355949145,105.4113503522434,156.17151729665215,203.1614111852216,0.38
1987-02-11,1987-02-22,939.9208,0.9394044269109342,882.9657604656668,0.376,1987,2,11,1987.02,1986,5,134,20,0.07628824170423361,5.010494675542759,0.005674619447191562,0.52,3,Normal,43,7,5,4,78,137.0,0.15515890438123858,745.9657604656668,745.9657604656668,,3,248.65525348855562,248.65525348855562,248.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9657604656668,967.4318630418626,990.0,0.3873789836936389,0.16298288023283342,989.4496381360736,0.4375034802566092,0.4375034802566092,0.4375034802566092,,21.580271613954334,21.580271613954334,21.580271613954334,,,0.9946210139542224,0.9946210139542224,0.9946210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.492824699951065,48.492824699951065,48.492824699951065,,145.47847409985314,3491.483378396476,0.16476117264516504,53.03682809580266,105.3333112124021,156.05026894141753,202.98988926582058,0.375
1987-02-12,1987-02-23,939.9208,0.9394044269109342,882.9657604656668,0.376,1987,2,12,1987.02,1986,5,135,20,0.07628824170423361,0.0,0.0,0.52,3,Normal,43,7,5,4,78,137.0,0.15515890438123858,745.9657604656668,745.9657604656668,,3,248.65525348855562,248.65525348855562,248.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9657604656668,967.4318630418626,990.0,0.3873789836936389,0.16298288023283342,989.4496381360736,0.4375034802566092,0.4375034802566092,0.4375034802566092,,21.580271613954334,21.580271613954334,21.580271613954334,,,0.9946210139542224,0.9946210139542224,0.9946210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.492824699951065,48.492824699951065,48.492824699951065,,145.47847409985314,3491.483378396476,0.16476117264516504,53.03682809580266,105.3333112124021,156.05026894141753,202.98988926582058,0.375
1987-02-13,1987-02-24,955.5912,0.9401594064210812,898.4080553732088,0.371,1987,2,13,1987.02,1986,5,136,20,0.07762245598424522,15.442294907541964,0.017188508957799872,0.52,3,Normal,43,7,5,4,78,137.0,0.15249195416339925,761.4080553732088,761.4080553732088,,3,253.80268512440293,253.80268512440293,253.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,816.4080553732088,967.4936322214928,990.0,0.40152929376827895,0.1707040276866044,989.4277666785453,0.4557743646648941,0.4557743646648941,0.4557743646648941,,21.47836009238743,21.47836009238743,21.47836009238743,,,1.0152107404976116,1.0152107404976116,1.0152107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.26293335836786,49.26293335836786,49.26293335836786,,147.78880007510358,3546.9312018024866,0.16450075129136113,52.91860870402122,105.09170353252985,155.67500405486814,202.4593022272197,0.37
1987-02-14,1987-02-25,963.4877,0.9349079094156828,900.7722713547246,0.368,1987,2,14,1987.02,1986,5,137,20,0.07782672424504819,2.3642159815158266,0.00262465448449045,0.52,3,Normal,43,7,5,4,78,137.0,0.15209171547205558,763.7722713547246,763.7722713547246,,3,254.59075711824158,254.59075711824158,254.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547246,967.5030890854187,990.0,0.4036957068190703,0.1718861356773623,989.4244181575036,0.45860447459592896,0.45860447459592896,0.45860447459592896,,21.46272459748869,21.46272459748869,21.46272459748869,,,1.018363028472966,1.018363028472966,1.018363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.379924566226556,49.379924566226556,49.379924566226556,,148.1397736986797,3555.3545687683118,0.16445863001076125,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1987-02-15,1987-02-26,971.4252,0.934067963185034,907.3771579506143,0.364,1987,2,15,1987.02,1986,5,138,20,0.07839738644693307,6.604886595889753,0.007279097272855567,0.52,3,Normal,43,7,5,4,78,137.0,0.150984625080739,770.3771579506143,770.3771579506143,,3,256.7923859835381,256.7923859835381,256.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,825.3771579506143,967.5295086318024,990.0,0.4097479933412004,0.17518857897530718,989.4150634276835,0.4665571315958049,0.4665571315958049,0.4665571315958049,,21.418997664285342,21.418997664285342,21.418997664285342,,,1.0271695439341524,1.0271695439341524,1.0271695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.70547434777127,49.70547434777127,49.70547434777127,,149.11642304331386,3578.794153039532,0.16433786296770514,52.84956040554186,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1987-02-16,1987-02-27,971.4252,0.934067963185034,907.3771579506143,0.364,1987,2,16,1987.02,1986,5,139,20,0.07839738644693307,0.0,0.0,0.52,3,Normal,43,7,5,4,78,137.0,0.150984625080739,770.3771579506143,770.3771579506143,,3,256.7923859835381,256.7923859835381,256.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,825.3771579506143,967.5295086318024,990.0,0.4097479933412004,0.17518857897530718,989.4150634276835,0.4665571315958049,0.4665571315958049,0.4665571315958049,,21.418997664285342,21.418997664285342,21.418997664285342,,,1.0271695439341524,1.0271695439341524,1.0271695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.70547434777127,49.70547434777127,49.70547434777127,,149.11642304331386,3578.794153039532,0.16433786296770514,52.84956040554186,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1987-02-17,1987-02-28,979.4038,0.935828386886524,916.553878264532,0.36,1987,2,17,1987.02,1986,5,140,20,0.07919025508205557,9.176720313917713,0.010012199535169242,0.52,3,Normal,43,7,5,4,78,137.0,0.14947293688768792,779.553878264532,779.553878264532,,3,259.851292754844,259.851292754844,259.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,834.553878264532,967.5662155130581,990.0,0.4181569402423999,0.17977693913226606,989.4020661206252,0.4777193840881956,0.4777193840881956,0.4777193840881956,,21.358131223479106,21.358131223479106,21.358131223479106,,,1.039405171019376,1.039405171019376,1.039405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.15463439131572,50.15463439131572,50.15463439131572,,150.46390317394716,3611.133676174732,0.16416263870798972,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1987-02-18,1987-03-01,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1987,2,18,1987.02,1986,5,141,21,0.08027954170687895,12.607484083603936,0.013568670194962534,0.52,3,Normal,43,7,5,4,78,137.0,0.14744478790398646,792.161362348136,792.161362348136,,3,264.0537874493786,264.0537874493786,264.0537874493786,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,847.161362348136,967.6166454493924,990.0,0.4297096149006824,0.186080681174068,989.3842097039253,0.4932689240264818,0.4932689240264818,0.4932689240264818,,21.274295330506177,21.274295330506177,21.274295330506177,,,1.0562151497975147,1.0562151497975147,1.0562151497975147,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.76571667992134,50.76571667992134,50.76571667992134,,152.297150039764,3655.131600954336,0.16390818237952265,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1987-02-19,1987-03-02,1003.5869,0.9324029395654212,935.7473756693485,0.354,1987,2,19,1987.02,1986,5,142,21,0.08084857325783171,6.5860133212124765,0.007038238623433427,0.52,3,Normal,43,7,5,4,78,137.0,0.14640703630293664,798.7473756693485,798.7473756693485,,3,266.2491252231161,266.2491252231161,266.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.7473756693485,967.6429895026773,990.0,0.4357446071870524,0.18937368783467426,989.3748817049783,0.5014904342356301,0.5014904342356301,0.5014904342356301,,21.230401768065327,21.230401768065327,21.230401768065327,,,1.064996500892465,1.064996500892465,1.064996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.082170126077735,51.082170126077735,51.082170126077735,,153.24651037823318,3677.916249077597,0.16376910516966678,52.62930574438175,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1987-02-20,1987-03-03,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1987,2,20,1987.02,1986,5,143,21,0.08027954170687895,6.5860133212124765,0.007088126549481774,0.52,3,Normal,43,7,5,4,78,137.0,0.14744478790398646,792.161362348136,792.161362348136,,3,264.0537874493786,264.0537874493786,264.0537874493786,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,847.161362348136,967.6166454493924,990.0,0.4297096149006824,0.186080681174068,989.3842097039253,0.4932689240264818,0.4932689240264818,0.4932689240264818,,21.274295330506177,21.274295330506177,21.274295330506177,,,1.0562151497975147,1.0562151497975147,1.0562151497975147,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.76571667992134,50.76571667992134,50.76571667992134,,152.297150039764,3655.131600954336,0.16390818237952265,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1987-02-21,1987-03-04,987.4235,0.9354088004533838,923.6446316744818,0.358,1987,2,21,1987.02,1986,5,144,21,0.07980289617667523,5.516730673654138,0.005972784861698182,0.59,3,Normal,43,7,5,4,78,137.0,0.14832544390111566,786.6446316744818,786.6446316744818,,3,262.21487722482726,262.21487722482726,262.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,841.6446316744818,967.594578526698,990.0,0.4246544433670551,0.18332231583724093,989.3920232407955,0.486434308870004,0.486434308870004,0.486434308870004,,21.311010405227762,21.311010405227762,21.311010405227762,,,1.0488595088993091,1.0488595088993091,1.0488595088993091,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.49917769384989,50.49917769384989,50.49917769384989,,151.49753308154962,3635.940793957192,0.1640214514178453,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1987-02-22,1987-03-05,987.4235,0.9354088004533838,923.6446316744818,0.358,1987,2,22,1987.02,1986,5,145,21,0.07980289617667523,0.0,0.0,0.59,3,Normal,43,7,5,4,78,137.0,0.14832544390111566,786.6446316744818,786.6446316744818,,3,262.21487722482726,262.21487722482726,262.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,841.6446316744818,967.594578526698,990.0,0.4246544433670551,0.18332231583724093,989.3920232407955,0.486434308870004,0.486434308870004,0.486434308870004,,21.311010405227762,21.311010405227762,21.311010405227762,,,1.0488595088993091,1.0488595088993091,1.0488595088993091,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.49917769384989,50.49917769384989,50.49917769384989,,151.49753308154962,3635.940793957192,0.1640214514178453,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1987-02-23,1987-03-06,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1987,2,23,1987.02,1986,5,146,21,0.08189971950848521,24.26878856261544,0.025602326166608336,0.59,3,Normal,43,7,5,4,78,137.0,0.14452796750755234,810.9134202370973,810.9134202370973,,3,270.3044734123658,270.3044734123658,270.3044734123658,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,865.9134202370973,967.6916536809483,990.0,0.4468927755160652,0.19873073618967785,989.3543764882944,0.5168556061722485,0.5168556061722485,0.5168556061722485,,21.14586720117372,21.14586720117372,21.14586720117372,,,1.0812178936494632,1.0812178936494632,1.0812178936494632,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.653727877370216,51.653727877370216,51.653727877370216,,154.9611836321107,3719.068407170656,0.16347609425484338,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1987-02-24,1987-03-07,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1987,2,24,1987.02,1986,5,147,21,0.08252501116271782,7.2371719239887415,0.0075769956940655815,0.59,3,Normal,43,7,5,4,78,137.0,0.14343287972007554,818.150592161086,818.150592161086,,3,272.71686405369536,272.71686405369536,272.71686405369536,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.150592161086,967.7206023686444,990.0,0.4535244470001984,0.20452047372886886,989.341955079271,0.5261053627275931,0.5261053627275931,0.5261053627275931,,21.095247347899047,21.095247347899047,21.095247347899047,,,1.0908674562147815,1.0908674562147815,1.0908674562147815,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.98996834258965,51.98996834258965,51.98996834258965,,155.969905027769,3743.277720666455,0.16329352283065396,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1987-02-25,1987-03-08,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1987,2,25,1987.02,1986,5,148,22,0.08443526546181272,22.109424758042678,0.0226238916718848,0.59,3,Normal,43,7,5,4,78,137.0,0.1401878697871021,840.2600169191287,840.2600169191287,,4,210.06500422978215,210.06500422978215,210.06500422978215,210.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.2600169191287,967.8090400676764,990.0,0.4737840792486041,0.22220801353530287,989.304007907216,0.3123755151286049,0.3123755151286049,0.3123755151286049,0.3123755151286049,21.182592324410926,21.182592324410926,21.182592324410926,21.182592324410926,,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.37825847527528,39.37825847527528,39.37825847527528,39.37825847527528,157.51303390110112,3780.312813626426,0.16117822398758366,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1987-02-26,1987-03-09,1069.9044,0.9305885435178748,995.6407772993657,0.33299999999999996,1987,2,26,1987.02,1986,5,149,22,0.0860233631586652,18.380760380237007,0.01846123702375274,0.59,3,Normal,43,7,5,4,78,137.0,0.13759982829510742,858.6407772993657,858.6407772993657,,4,214.66019432484143,214.66019432484143,214.66019432484143,214.66019432484143,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,913.6407772993657,967.8825631091977,990.0,0.4906270070870682,0.2369126218394925,989.2724603710736,0.3261786890992733,0.3261786890992733,0.3261786890992733,0.3261786890992733,21.063718572776786,21.063718572776786,21.063718572776786,21.063718572776786,,0.8586407772993657,0.8586407772993657,0.8586407772993657,0.8586407772993657,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.86104774626585,40.86104774626585,40.86104774626585,40.86104774626585,163.4441909850634,3922.660583641521,0.16415980011224424,52.15522832699921,103.53319746468591,153.25836278732837,199.0518342454201,0.335
1987-02-27,1987-03-10,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1987,2,27,1987.02,1986,5,150,22,0.08657814739721079,6.421113872055456,0.006407901476573575,0.59,3,Normal,43,7,5,4,78,137.0,0.13671810215219893,865.0618911714212,865.0618911714212,,4,216.2654727928553,216.2654727928553,216.2654727928553,216.2654727928553,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,920.0618911714212,967.906480229396,990.0,0.4965108962925373,0.2420495129371369,989.2614395907705,0.3310705475750359,0.3310705475750359,0.3310705475750359,0.3310705475750359,21.023888813799392,21.023888813799392,21.023888813799392,21.023888813799392,,0.8650618911714212,0.8650618911714212,0.8650618911714212,0.8650618911714212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.08877340599925,41.08877340599925,41.08877340599925,41.08877340599925,164.355093623997,3944.522246975928,0.164016908608174,52.10723238999186,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1987-02-28,1987-03-11,1095.4660000000001,0.9241621056469248,1012.388165224614,0.326,1987,2,28,1987.02,1986,5,151,22,0.08747033747540664,10.326274053192833,0.010199915810850859,0.59,3,Normal,43,7,5,4,78,137.0,0.13532358902042718,875.388165224614,875.388165224614,,4,218.8470413061535,218.8470413061535,218.8470413061535,218.8470413061535,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,930.388165224614,967.9389342335628,990.0,0.5059732191301244,0.25031053217969124,989.24371624869,0.3390133881084449,0.3390133881084449,0.3390133881084449,0.3390133881084449,20.965768627018658,20.965768627018658,20.965768627018658,20.965768627018658,,0.875388165224614,0.875388165224614,0.875388165224614,0.875388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.46430639030266,41.46430639030266,41.46430639030266,41.46430639030266,165.85722556121064,3980.5734134690556,0.16382770093367566,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1987-03-01,1987-03-12,1095.4660000000001,0.9241621056469248,1012.388165224614,0.326,1987,3,1,1987.03,1986,6,152,22,0.08747033747540664,0.0,0.0,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.12742148163237305,883.388165224614,883.388165224614,,4,220.8470413061535,220.8470413061535,220.8470413061535,220.8470413061535,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,939.388165224614,967.9389342335628,990.0,0.5142202310823156,0.2567105321796912,989.2290692367379,0.3452312130283217,0.3452312130283217,0.3452312130283217,0.3452312130283217,20.944903790146693,20.944903790146693,20.944903790146693,20.944903790146693,,0.8833881652246139,0.8833881652246139,0.8833881652246139,0.8833881652246139,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.80159871630488,41.80159871630488,41.80159871630488,41.80159871630488,167.20639486521952,4012.953476765269,0.16516036102429368,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1987-03-02,1987-03-13,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1987,3,2,1987.03,1986,6,153,22,0.08902815549501106,18.030301152828887,0.017498037681929868,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.12519185574528244,901.4184663774428,901.4184663774428,,4,225.35461659436072,225.35461659436072,225.35461659436072,225.35461659436072,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,957.4184663774428,967.9956008943292,990.0,0.5307420209833142,0.27113477310195433,989.1981232059147,0.3594507903725375,0.3594507903725375,0.3594507903725375,0.3594507903725375,20.843071521213115,20.843071521213115,20.843071521213115,20.843071521213115,,0.9014184663774428,0.9014184663774428,0.9014184663774428,0.9014184663774428,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.44740205197796,42.44740205197796,42.44740205197796,42.44740205197796,169.78960820791184,4074.950596989884,0.16477733440165054,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1987-03-03,1987-03-14,1130.1421,0.9321639202112424,1053.477690331766,0.316,1987,3,3,1987.03,1986,6,154,22,0.0910204724446646,23.059223954323212,0.021888668517566136,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.122451572713775,924.4776903317661,924.4776903317661,,4,231.11942258294152,231.11942258294152,231.11942258294152,231.11942258294152,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,980.4776903317661,968.0680727410428,990.0,0.5518719871565985,0.2895821522654129,989.158545860578,0.3780521345621038,0.3780521345621038,0.3780521345621038,0.3780521345621038,20.71242098497321,20.71242098497321,20.71242098497321,20.71242098497321,,0.924477690331766,0.924477690331766,0.924477690331766,0.924477690331766,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.260371550677135,43.260371550677135,43.260371550677135,43.260371550677135,173.04148620270854,4152.9956688650045,0.1642573808546563,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1987-03-04,1987-03-15,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1987,3,4,1987.03,1986,6,155,23,0.09381386435903548,32.330924934848326,0.02977589648882058,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.11880546735975635,956.8086152666144,956.8086152666144,,4,239.2021538166536,239.2021538166536,239.2021538166536,239.2021538166536,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1012.8086152666144,968.1696842194092,990.0,0.5814979343080531,0.31544689221329153,989.1030551734787,0.4049184660854513,0.4049184660854513,0.4049184660854513,0.4049184660854513,20.52845248798389,20.52845248798389,20.52845248798389,20.52845248798389,,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.3755996060729,44.3755996060729,44.3755996060729,44.3755996060729,177.5023984242916,4260.057562182999,0.16347484807965618,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384603,0.31
1987-03-05,1987-03-16,1174.4491,0.9392146752102744,1103.0598300074992,0.306,1987,3,5,1987.03,1986,6,156,23,0.09530436931264792,17.251214740884734,0.015639418888789967,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.11694741888943865,974.0598300074993,974.0598300074993,,4,243.51495750187482,243.51495750187482,243.51495750187482,243.51495750187482,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1030.0598300074992,968.2239023228807,990.0,0.5973058203255969,0.3292478640059993,989.0734463156683,0.4196291553345137,0.4196291553345137,0.4196291553345137,0.4196291553345137,20.42991483745324,20.42991483745324,20.42991483745324,20.42991483745324,,0.9740598300074992,0.9740598300074992,0.9740598300074992,0.9740598300074992,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.95884391517464,44.95884391517464,44.95884391517464,44.95884391517464,179.83537566069856,4316.049015856765,0.1630332016165215,51.45900996944273,102.1140386505385,151.0633090432646,195.96972406834405,0.305
1987-03-06,1987-03-17,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1987,3,6,1987.03,1986,6,157,23,0.09659170814823677,14.899755041537444,0.01332763298494722,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.11538878661194335,988.9595850490366,988.9595850490366,,4,247.23989626225915,247.23989626225915,247.23989626225915,247.23989626225915,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1044.9595850490366,968.27073012444,990.0,0.6172612567718054,0.3411676680392293,989.0415710751887,0.4325448555432821,0.4325448555432821,0.4325448555432821,0.4325448555432821,20.33829609520578,20.33829609520578,20.33829609520578,20.33829609520578,,0.9889595850490366,0.9889595850490366,0.9889595850490366,0.9889595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.44185536831702,45.44185536831702,45.44185536831702,45.44185536831702,181.7674214732681,4362.418115358434,0.16258854425877595,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1987-03-07,1987-03-18,1229.0427,0.9335129102384718,1147.327227684349,0.293,1987,3,7,1987.03,1986,6,158,23,0.09912907247192776,29.367642635312446,0.02559657081841,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.11243522936378032,1018.327227684349,1018.327227684349,,4,254.58180692108726,254.58180692108726,254.58180692108726,254.58180692108726,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1074.327227684349,968.3630284298648,990.0,0.6596475451114316,0.37382539598965375,988.9665270588988,0.4585722838568078,0.4585722838568078,0.4585722838568078,0.4585722838568078,20.144926345177073,20.144926345177073,20.144926345177073,20.144926345177073,,1.0183272276843491,1.0183272276843491,1.0183272276843491,1.0183272276843491,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.34639781905972,46.34639781905972,46.34639781905972,46.34639781905972,185.38559127623887,4449.254190629732,0.16158039903786006,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1987-03-08,1987-03-19,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1987,3,8,1987.03,1986,6,159,23,0.10028580173930184,13.388070224237024,0.011534327365513386,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1111383646208819,1031.715297908586,1031.715297908586,,4,257.9288244771465,257.9288244771465,257.9288244771465,257.9288244771465,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1087.715297908586,968.4051052219985,990.0,0.6789705330639386,0.39122988728116187,988.9297995796547,0.4706887706759231,0.4706887706759231,0.4706887706759231,0.4706887706759231,20.054005586980548,20.054005586980548,20.054005586980548,20.054005586980548,,1.0317152979085862,1.0317152979085862,1.0317152979085862,1.0317152979085862,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.74379267902475,46.74379267902475,46.74379267902475,46.74379267902475,186.975170716099,4487.404097186376,0.16108616045036786,51.079787730844046,101.34184104901293,149.87091543670834,194.30013403301518,0.29
1987-03-09,1987-03-20,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1987,3,9,1987.03,1986,6,160,23,0.10252205422494796,25.88255191720032,0.021812404194900853,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.10871416969021096,1057.5978498257864,1057.5978498257864,,4,264.3994624564466,264.3994624564466,264.3994624564466,264.3994624564466,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1113.5978498257864,968.4864503851668,990.0,0.7163267935629907,0.4248772047735223,988.8587960016632,0.494558983780031,0.494558983780031,0.494558983780031,0.494558983780031,19.877786632716628,19.877786632716628,19.877786632716628,19.877786632716628,,1.0575978498257863,1.0575978498257863,1.0575978498257863,1.0575978498257863,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.49539776141616,47.49539776141616,47.49539776141616,47.49539776141616,189.98159104566463,4559.5581850959525,0.1601061312167027,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940258,0.285
1987-03-10,1987-03-21,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1987,3,10,1987.03,1986,6,161,23,0.1036600819370616,13.171617038352453,0.010978456613652094,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.10752065589497777,1070.7694668641388,1070.7694668641388,,4,267.6923667160347,267.6923667160347,267.6923667160347,267.6923667160347,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.7694668641388,968.5278468958587,990.0,0.7353373748554581,0.4420003069233805,988.8226623182213,0.5069322185332835,0.5069322185332835,0.5069322185332835,0.5069322185332835,19.787883203829093,19.787883203829093,19.787883203829093,19.787883203829093,,1.0707694668641388,1.0707694668641388,1.0707694668641388,1.0707694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.86943068199725,47.86943068199725,47.86943068199725,47.86943068199725,191.4777227279889,4595.465345471735,0.1595954289689152,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1987-03-11,1987-03-22,1323.5347,0.9256382196791032,1225.114303391516,0.27399999999999997,1987,3,11,1987.03,1986,6,162,24,0.10584987581302699,25.34483652737709,0.020687732121985932,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.10529629736824224,1096.114303391516,1096.114303391516,,4,274.028575847879,274.028575847879,274.028575847879,274.028575847879,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1152.114303391516,968.6075020963733,990.0,0.771917551286724,0.4749485944089707,988.7531338543043,0.5311691119745154,0.5311691119745154,0.5311691119745154,0.5311691119745154,19.61446264595651,19.61446264595651,19.61446264595651,19.61446264595651,,1.0961143033915162,1.0961143033915162,1.0961143033915162,1.0961143033915162,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.57303104698557,48.57303104698557,48.57303104698557,48.57303104698557,194.29212418794228,4663.010980510615,0.1585910177116358,50.648538686935645,100.46433589861343,148.5174800837901,192.40874977955292,0.275
1987-03-12,1987-03-23,1362.5733,0.925071362348696,1260.4775389309586,0.266,1987,3,12,1987.03,1986,6,163,24,0.10890525936363482,35.36323553944271,0.02805542696892094,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.10234216478732973,1131.4775389309586,1100.0,,4,275.0,275.0,275.0,275.0,31.477538930958644,10.004489117591508,1.9520954375788304,1.708083507881477,1.4640715781841231,16.348799289722713,51.0044891175915,9.95209543757883,8.708083507881478,7.464071578184122,83.3487992897227,1169.6646680630515,968.718643693783,990.0,0.7972479745239922,0.48,988.7227520254761,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.469173551693032,19.469173551693032,19.469173551693032,19.469173551693032,,1.1,1.1,1.1,1.1,0.9314352274917412,0.9314352274917412,0.9314352274917412,0.9314352274917412,0.98,0.98,0.98,0.98,47.94330318415618,47.94330318415618,47.94330318415618,47.94330318415618,191.77321273662474,4602.557105678994,0.1521433003076534,50.40835311123036,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1987-03-13,1987-03-24,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1987,3,13,1987.03,1986,6,164,24,0.11199122494966664,35.71719428277584,0.02755542309157516,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.09952208313650716,1167.1947332137345,1100.0,,4,275.0,275.0,275.0,275.0,67.19473321373448,21.35646559506289,4.1671152380610526,3.646225833303421,3.1253364285457903,34.899590118761324,62.35646559506289,12.167115238061054,10.646225833303422,9.125336428545788,101.89959011876131,1185.1698066664273,968.8308977329573,990.0,0.8196265250855652,0.48,988.7003734749144,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.334540961956986,19.334540961956986,19.334540961956986,19.334540961956986,,1.1,1.1,1.1,1.1,0.9316648530361809,0.9316648530361809,0.9316648530361809,0.9316648530361809,0.98,0.98,0.98,0.98,47.62350489658859,47.62350489658859,47.62350489658859,47.62350489658859,190.4940195863544,4571.856470072505,0.14696404383163242,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1987-03-14,1987-03-25,1463.3217,0.9412299069783912,1377.322147570461,0.25,1987,3,14,1987.03,1986,6,165,24,0.11900063355008784,81.12741435672659,0.058902279688039565,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.09366000556046428,1248.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,148.3221475704611,47.141147677433366,9.198272717547974,8.048488627854477,6.898704538160981,77.03553400946429,88.14114767743338,17.198272717547972,15.048488627854473,12.89870453816098,144.03553400946433,1220.387909022836,969.0882715536893,990.0,0.8704567759092476,0.48,988.6495432240907,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.02633689040153,19.02633689040153,19.02633689040153,19.02633689040153,,1.1,1.1,1.1,1.1,0.9319857911071052,0.9319857911071052,0.9319857911071052,0.9319857911071052,0.98,0.98,0.98,0.98,46.880501672140674,46.880501672140674,46.880501672140674,46.880501672140674,187.5220066885627,4500.528160525505,0.13614970689271474,49.592828813663175,98.31876904734087,145.2146586548761,187.80833024200248,0.25
1987-03-15,1987-03-26,1504.8959,0.941009776702538,1416.1217548195648,0.242,1987,3,15,1987.03,1986,6,166,24,0.1223529196164104,38.7996072491037,0.027398496716157964,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.09109386220568057,1287.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,187.1217548195648,58.99999999999999,10.0,10.153893672379484,8.70333743346813,99.2645237137172,100.0,18.0,17.153893672379482,14.703337433468132,166.26452371371718,1235.1538936723794,969.2136241309556,990.0,0.9013872620914876,0.48,988.6186127379083,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.870053826953,18.870053826953,18.870053826953,18.870053826953,,1.1,1.1,1.1,1.1,0.9320396440746892,0.9320396440746892,0.9320396440746892,0.9320396440746892,0.98,0.98,0.98,0.98,46.49811007388322,46.49811007388322,46.49811007388322,46.49811007388322,185.9924402955329,4463.818567092791,0.13133930021379495,49.31056633420054,97.74568788212729,144.33390073510859,186.58491673319241,0.24
1987-03-16,1987-03-27,1547.2067,0.952015772450731,1472.9651816414466,0.235,1987,3,16,1987.03,1986,6,167,24,0.12726419169382094,56.84342682188185,0.038591154448427985,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.08757844489999732,1343.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,243.9651816414466,59.0,10.0,13.238420709225785,11.347217750764965,150.3795431814559,100.0,18.0,20.238420709225785,17.347217750764962,217.37954318145592,1238.2384207092255,969.3972721253032,990.0,0.9094778248110836,0.48,988.6105221751887,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.678315269885687,18.678315269885687,18.678315269885687,18.678315269885687,,1.1,1.1,1.1,1.1,0.932005620766674,0.932005620766674,0.932005620766674,0.932005620766674,0.98,0.98,0.98,0.98,46.02396279831586,46.02396279831586,46.02396279831586,46.02396279831586,184.09585119326343,4418.300428638323,0.12498316558176227,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873247,0.235
1987-03-17,1987-03-28,1590.2593,0.9480612309495524,1507.6631894869736,0.22899999999999998,1987,3,17,1987.03,1986,6,168,24,0.1302620995716745,34.698007845526945,0.02301442927537016,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.08556287697379944,1378.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,278.66318948697364,59.00000000000002,10.0,15.121258344254382,12.961078580789465,181.5808525619297,100.0,18.0,22.12125834425438,18.96107858078947,248.5808525619297,1240.1212583442546,969.5093733814192,990.0,0.9144164153291916,0.48,988.6055835846707,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.561275423251306,18.561275423251306,18.561275423251306,18.561275423251306,,1.1,1.1,1.1,1.1,0.9319306434070096,0.9319306434070096,0.9319306434070096,0.9319306434070096,0.98,0.98,0.98,0.98,45.731893589797906,45.731893589797906,45.731893589797906,45.731893589797906,182.9275743591916,4390.2617846205985,0.12133185689931054,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1987-03-18,1987-03-29,1634.0591,0.9499386396027996,1552.2558784845749,0.223,1987,3,18,1987.03,1986,6,169,25,0.13411490790106725,44.59268899760127,0.028727666369758507,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.08310485519045945,1423.2558784845749,1100.0,,4,275.0,275.0,275.0,275.0,323.2558784845748,59.0,10.0,17.54101666195367,15.035157138817437,221.67970468380366,100.0,18.0,24.541016661953677,21.03515713881745,288.67970468380383,1242.5410166619533,969.6534420689502,990.0,0.9207633223920092,0.48,988.599236677608,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.41085982865782,18.41085982865782,18.41085982865782,18.41085982865782,,1.1,1.1,1.1,1.1,0.9317739408734376,0.9317739408734376,0.9317739408734376,0.9317739408734376,0.98,0.98,0.98,0.98,45.35366717396986,45.35366717396986,45.35366717396986,45.35366717396986,181.41466869587944,4353.952048701107,0.11687162613485455,48.298324333998394,95.69231867502995,141.1825935996593,182.21822163766063,0.225
1987-03-19,1987-03-30,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1987,3,19,1987.03,1986,6,170,25,0.14032999959446205,71.93393163651376,0.04428911644948127,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.07942421458141191,1495.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,395.1898101210886,58.99999999999999,10.000000000000004,18.0,18.380921400980867,289.80888872010775,100.0,18.0,25.0,24.380921400980874,356.80888872010775,1243.0,969.8858440019296,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1987-03-20,1987-03-31,1723.9214,0.9680584151548468,1668.856618335525,0.21,1987,3,20,1987.03,1986,6,171,25,0.14418921182418934,44.66680821443608,0.026764916604390857,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.07729843210177116,1539.856618335525,1100.0,,4,275.0,275.0,275.0,275.0,439.8566183355249,59.0,10.0,18.0,20.458447364443018,332.39817097108187,100.0,18.0,25.0,26.458447364443018,399.39817097108187,1243.0,970.0301521515455,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.032945855339747,18.032945855339747,18.032945855339747,18.032945855339747,,1.1,1.1,1.1,1.1,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.98,0.98,0.98,0.98,44.3896577992073,44.3896577992073,44.3896577992073,44.3896577992073,177.5586311968292,4261.407148723901,0.10639537827636844,47.405395608832464,93.88312576918085,138.4113708583223,178.39090316824021,0.21
1987-03-21,1987-04-01,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1987,3,21,1987.03,1986,6,172,25,0.1498914032614472,65.9975860793736,0.0380421512720904,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1054843683891691,1551.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,451.8542044148983,51.0,9.0,16.0,22.222337922044176,353.63186649285416,100.0,18.0,25.0,31.222337922044176,460.63186649285416,1243.0,970.243375121956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.83745777582418,43.83745777582418,43.83745777582418,43.83745777582418,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001246996,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1987-03-22,1987-04-02,1805.0532,0.9801984059924232,1769.3102693715227,0.2,1987,3,22,1987.03,1986,6,173,25,0.15286840727369955,34.45606495662446,0.01947429207476629,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.10343013498983618,1586.3102693715227,1100.0,,4,275.0,275.0,275.0,275.0,486.31026937152274,51.0,9.0,16.0,23.916898493681444,386.39337087784133,100.0,18.0,25.0,32.916898493681444,493.39337087784133,1243.0,970.3546947164313,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.708403290454115,17.708403290454115,17.708403290454115,17.708403290454115,,1.1,1.1,1.1,1.1,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.98,0.98,0.98,0.98,43.54688758084489,43.54688758084489,43.54688758084489,43.54688758084489,174.18755032337955,4180.501207761109,0.09844940898085262,46.617966102748184,92.28920247442724,135.97366671286852,175.03321142303028,0.2
1987-03-23,1987-04-03,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1987,3,23,1987.03,1986,6,174,25,0.1574494264237043,53.0210549769065,0.02909517839510555,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.10042081676087708,1639.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,539.3313243484287,51.0,9.0,16.0,26.52449136139813,436.8068329870304,100.0,18.0,25.0,35.524491361398134,543.8068329870305,1243.0,970.5259935094334,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1987-03-24,1987-04-04,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1987,3,24,1987.03,1986,6,175,25,0.15978283688519912,27.007065526560613,0.014603636454216588,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.0989543076604657,1666.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,566.3383898749896,51.0,9.000000000000004,16.000000000000004,27.85270769876998,462.4856821762197,100.0,18.0,25.0,36.852707698769976,569.4856821762196,1243.0,970.61324710575,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.449850901135235,17.449850901135235,17.449850901135235,17.449850901135235,,1.1,1.1,1.1,1.1,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.98,0.98,0.98,0.98,42.86619860600398,42.86619860600398,42.86619860600398,42.86619860600398,171.4647944240159,4115.155066176381,0.09271683071241844,45.97919413698777,90.99715934416432,134.00006522996586,172.32054152917905,0.195
1987-03-25,1987-04-05,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1987,3,25,1987.03,1986,6,176,26,0.16239171512873474,30.195350040921998,0.01606534078088585,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.09736457298616367,1696.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,596.5337399159117,51.0,9.0,16.0,29.337724913897304,491.19601500201446,100.0,18.0,25.0,38.3377249138973,598.1960150020145,1243.0,970.7108013135744,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1987-03-26,1987-04-06,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1987,3,26,1987.03,1986,6,177,26,0.16405234974431393,19.22030805068448,0.010122589637803691,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.09637899136856476,1715.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,615.7540479665962,51.0,9.0,16.0,30.282985965570308,509.47106200102616,100.0,18.0,25.0,39.28298596557031,616.4710620010261,1243.0,970.7728976934303,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1987-03-27,1987-04-07,1949.6538,1.0055924901309194,1960.5572196352093,0.182,1987,3,27,1987.03,1986,6,178,26,0.1693921437764821,61.803171668613004,0.031523268512465244,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.09334081054469293,1777.5572196352093,1100.0,,4,275.0,275.0,275.0,275.0,677.5572196352093,51.0,9.0,16.0,33.32248621156767,568.2347334236417,100.0,18.0,25.0,42.32248621156767,675.2347334236417,1243.0,970.9725694788216,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.090528528063786,17.090528528063786,17.090528528063786,17.090528528063786,,1.1,1.1,1.1,1.1,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.98,0.98,0.98,0.98,41.90737443955062,41.90737443955062,41.90737443955062,41.90737443955062,167.6294977582025,4023.1079461968593,0.08550094640410058,45.07542672735996,89.1704884994688,131.21326740092286,168.49840673556392,0.18
1987-03-28,1987-04-08,1974.4395,1.001264098139045,1976.9353852976071,0.18,1987,3,28,1987.03,1986,6,179,26,0.17080721728971324,16.378165662397805,0.008284623657506256,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.09256751705744357,1793.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,693.9353852976071,51.0,9.0,16.0,34.12796976873478,583.8074155288725,100.0,18.0,25.0,43.12796976873478,690.8074155288725,1243.0,971.0254835525,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283508,0.9272047572283508,0.9272047572283508,0.9272047572283508,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94081976294572,88.89855622992953,130.79873345283607,167.93065882697599,0.18
1987-03-29,1987-04-09,1974.4395,1.001264098139045,1976.9353852976071,0.18,1987,3,29,1987.03,1986,6,180,26,0.17080721728971324,0.0,0.0,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.09256751705744357,1793.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,693.9353852976071,51.0,9.0,16.0,34.12796976873478,583.8074155288725,100.0,18.0,25.0,43.12796976873478,690.8074155288725,1243.0,971.0254835525,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283508,0.9272047572283508,0.9272047572283508,0.9272047572283508,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94081976294572,88.89855622992953,130.79873345283607,167.93065882697599,0.18
