Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1987-03-30,1987-04-10,2011.9887,1.0086895688986297,2029.4720144319144,0.17600000000000002,1987,3,30,1987.03,1986,6,181,26,0.1753463820469174,52.5366291343073,0.02588684582034665,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.0901712360154052,1846.4720144319144,1100.0,,4,275.0,275.0,275.0,275.0,746.4720144319142,51.0,9.0,16.0,36.71173841468431,633.7602760172301,100.0,18.0,25.0,45.71173841468431,740.7602760172301,1243.0,971.1711393451803,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.891958661704805,16.891958661704805,16.891958661704805,16.891958661704805,,1.1,1.1,1.1,1.1,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.98,0.98,0.98,0.98,41.37145843709569,41.37145843709569,41.37145843709569,41.37145843709569,165.48583374838276,3971.660009961186,0.08154132334498104,44.56834100300994,88.14624809579918,129.6523438229923,166.36158959634918,0.175
1987-03-31,1987-04-11,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1987,3,31,1987.03,1986,6,182,26,0.17599830029639224,7.545350109662423,0.003704116735087565,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.08983723123105701,1854.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,754.0173645415769,51.0,9.0,16.0,37.0828212069628,640.934543334614,100.0,18.0,25.0,46.0828212069628,747.934543334614,1243.0,971.1893522592385,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1987-04-01,1987-04-12,2037.2697,1.0125994135570566,2062.9381034775606,0.173,1987,4,1,1987.04,1986,7,183,27,0.17823785214046126,25.920738935983767,0.012564962027841915,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.10518977745100358,1845.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,745.9381034775606,46.0,5.0,11.0,61.0,622.9381034775606,100.0,18.0,25.0,80.0,739.9381034775606,1243.0,971.2519195601184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1987-04-02,1987-04-13,2049.9848,1.0094913415348463,2069.441905878044,0.172,1987,4,2,1987.04,1986,7,184,27,0.178799780667863,6.503802400483438,0.003142780854108556,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.10485918903238264,1852.441905878044,1100.0,,4,275.0,275.0,275.0,275.0,752.4419058780438,46.0,5.0,11.0,61.0,629.4419058780439,100.0,18.0,25.0,80.0,746.4419058780438,1243.0,971.2676183934987,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79547961338649,16.79547961338649,16.79547961338649,16.79547961338649,,1.1,1.1,1.1,1.1,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.98,0.98,0.98,0.98,41.10959307641265,41.10959307641265,41.10959307641265,41.10959307641265,164.4383723056506,3946.520935335616,0.0794602505335278,44.32007128996575,87.64494665919969,128.8887904528958,165.31733833615655,0.17
1987-04-03,1987-04-14,2049.9848,1.0094913415348463,2069.441905878044,0.172,1987,4,3,1987.04,1986,7,185,27,0.178799780667863,0.0,0.0,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.10485918903238264,1852.441905878044,1100.0,,4,275.0,275.0,275.0,275.0,752.4419058780438,46.0,5.0,11.0,61.0,629.4419058780439,100.0,18.0,25.0,80.0,746.4419058780438,1243.0,971.2676183934987,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79547961338649,16.79547961338649,16.79547961338649,16.79547961338649,,1.1,1.1,1.1,1.1,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.98,0.98,0.98,0.98,41.10959307641265,41.10959307641265,41.10959307641265,41.10959307641265,164.4383723056506,3946.520935335616,0.0794602505335278,44.32007128996575,87.64494665919969,128.8887904528958,165.31733833615655,0.17
1987-04-04,1987-04-15,2037.2697,1.0125994135570566,2062.9381034775606,0.173,1987,4,4,1987.04,1986,7,186,27,0.17823785214046126,6.503802400483438,0.003152689064940809,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.10518977745100358,1845.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,745.9381034775606,46.0,5.0,11.0,61.0,622.9381034775606,100.0,18.0,25.0,80.0,739.9381034775606,1243.0,971.2519195601184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1987-04-05,1987-04-16,2037.2697,1.0125994135570566,2062.9381034775606,0.173,1987,4,5,1987.04,1986,7,187,27,0.17823785214046126,0.0,0.0,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.10518977745100358,1845.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,745.9381034775606,46.0,5.0,11.0,61.0,622.9381034775606,100.0,18.0,25.0,80.0,739.9381034775606,1243.0,971.2519195601184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1987-04-06,1987-04-17,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1987,4,6,1987.04,1986,7,188,27,0.17599830029639224,25.920738935983767,0.012724849275802384,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.1065283015144228,1820.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,720.0173645415769,46.0,5.0,11.0,61.0,597.0173645415767,100.0,18.0,25.0,80.0,714.0173645415767,1243.0,971.1893522592385,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1987-04-07,1987-04-18,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1987,4,7,1987.04,1986,7,189,27,0.17599830029639224,0.0,0.0,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.1065283015144228,1820.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,720.0173645415769,46.0,5.0,11.0,61.0,597.0173645415767,100.0,18.0,25.0,80.0,714.0173645415767,1243.0,971.1893522592385,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1987-04-08,1987-04-19,2011.9887,1.0086895688986297,2029.4720144319144,0.17600000000000002,1987,4,8,1987.04,1986,7,190,28,0.1753463820469174,7.545350109662423,0.0037178882270887093,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.10692436183247504,1812.4720144319144,1100.0,,4,275.0,275.0,275.0,275.0,712.4720144319142,46.0,5.0,11.0,61.0,589.4720144319142,100.0,18.0,25.0,80.0,706.4720144319142,1243.0,971.1711393451803,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.891958661704805,16.891958661704805,16.891958661704805,16.891958661704805,,1.1,1.1,1.1,1.1,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.98,0.98,0.98,0.98,41.37145843709569,41.37145843709569,41.37145843709569,41.37145843709569,165.48583374838276,3971.660009961186,0.08154132334498104,44.56834100300994,88.14624809579918,129.6523438229923,166.36158959634918,0.175
1987-04-09,1987-04-20,2011.9887,1.0086895688986297,2029.4720144319144,0.17600000000000002,1987,4,9,1987.04,1986,7,191,28,0.1753463820469174,0.0,0.0,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.10692436183247504,1812.4720144319144,1100.0,,4,275.0,275.0,275.0,275.0,712.4720144319142,46.0,5.0,11.0,61.0,589.4720144319142,100.0,18.0,25.0,80.0,706.4720144319142,1243.0,971.1711393451803,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.891958661704805,16.891958661704805,16.891958661704805,16.891958661704805,,1.1,1.1,1.1,1.1,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.98,0.98,0.98,0.98,41.37145843709569,41.37145843709569,41.37145843709569,41.37145843709569,165.48583374838276,3971.660009961186,0.08154132334498104,44.56834100300994,88.14624809579918,129.6523438229923,166.36158959634918,0.175
1987-04-10,1987-04-21,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1987,4,10,1987.04,1986,7,192,28,0.17417317585278713,13.578775395026016,0.006735860377959996,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.10764458940478104,1798.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,698.8932390368884,46.0,5.0,11.0,61.00000000000001,575.8932390368883,100.0,18.0,25.0,80.0,692.8932390368884,1243.0,971.1383629907788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92473501610648,16.92473501610648,16.92473501610648,16.92473501610648,,1.1,1.1,1.1,1.1,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.98,0.98,0.98,0.98,41.460203179034046,41.460203179034046,41.460203179034046,41.460203179034046,165.84081271613618,3980.179505187269,0.08226666447642246,44.652405216440656,88.31601370177114,129.91098311738847,166.71545933554592,0.175
1987-04-11,1987-04-22,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1987,4,11,1987.04,1986,7,193,28,0.17417317585278713,0.0,0.0,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.07341658632215482,1867.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,767.8932390368884,55.0,7.000000000000008,15.0,51.88467831330328,639.0085607235853,100.0,18.0,25.0,61.88467831330328,711.0085607235852,1243.0,971.1383629907788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92473501610648,16.92473501610648,16.92473501610648,16.92473501610648,,1.1,1.1,1.1,1.1,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.98,0.98,0.98,0.98,41.460203179034046,41.460203179034046,41.460203179034046,41.460203179034046,165.84081271613618,3980.179505187269,0.08226666447642246,44.652405216440656,88.31601370177114,129.91098311738847,166.71545933554592,0.175
1987-04-12,1987-04-23,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1987,4,12,1987.04,1986,7,194,28,0.17417317585278713,0.0,0.0,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.07341658632215482,1867.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,767.8932390368884,55.0,7.000000000000008,15.0,51.88467831330328,639.0085607235853,100.0,18.0,25.0,61.88467831330328,711.0085607235852,1243.0,971.1383629907788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92473501610648,16.92473501610648,16.92473501610648,16.92473501610648,,1.1,1.1,1.1,1.1,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.98,0.98,0.98,0.98,41.460203179034046,41.460203179034046,41.460203179034046,41.460203179034046,165.84081271613618,3980.179505187269,0.08226666447642246,44.652405216440656,88.31601370177114,129.91098311738847,166.71545933554592,0.175
1987-04-13,1987-04-24,1974.4395,1.001264098139045,1976.9353852976071,0.18,1987,4,13,1987.04,1986,7,195,28,0.17080721728971324,38.95785373928129,0.01970618464771755,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.0748633471284243,1828.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,728.9353852976071,55.00000000000003,7.0,15.0,49.252390898486965,602.6829943991203,100.0,18.0,25.0,59.252390898486965,674.6829943991203,1243.0,971.0254835525,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283508,0.9272047572283508,0.9272047572283508,0.9272047572283508,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94081976294572,88.89855622992953,130.79873345283607,167.93065882697599,0.18
1987-04-14,1987-04-25,1949.6538,1.0055924901309194,1960.5572196352093,0.182,1987,4,14,1987.04,1986,7,196,28,0.1693921437764821,16.378165662397805,0.008353832011822233,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.07548874295417789,1812.5572196352093,1100.0,,4,275.0,275.0,275.0,275.0,712.5572196352092,54.99999999999997,7.0,15.0,48.1457580834601,587.4114615517493,100.0,18.0,25.0,58.1457580834601,659.4114615517493,1243.0,970.9725694788216,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.090528528063786,17.090528528063786,17.090528528063786,17.090528528063786,,1.1,1.1,1.1,1.1,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.98,0.98,0.98,0.98,41.90737443955062,41.90737443955062,41.90737443955062,41.90737443955062,167.6294977582025,4023.1079461968593,0.08550094640410058,45.07542672735996,89.1704884994688,131.21326740092286,168.49840673556392,0.18
1987-04-15,1987-04-26,1937.3349,1.0005308252325822,1938.363286248882,0.184,1987,4,15,1987.04,1986,7,197,29,0.16747458793190342,22.19393338632721,0.011449831692425874,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.07635307635567602,1790.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,690.3632862488821,55.0,7.0,15.0,46.646167989789326,566.7171182590927,100.0,18.0,25.0,56.646167989789326,638.7171182590927,1243.0,970.9008660017273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1987-04-16,1987-04-27,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1987,4,16,1987.04,1986,7,198,29,0.16405234974431393,39.60923828228579,0.020860647183190417,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.07794585094288298,1750.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,650.7540479665962,55.0,7.0,15.0,43.969868105851106,529.7841798607453,100.0,18.0,25.0,53.969868105851106,601.7841798607452,1243.0,970.7728976934303,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1987-04-17,1987-04-28,1900.6727,0.9911313961679026,1883.8163868092165,0.18899999999999997,1987,4,17,1987.04,1986,7,199,29,0.1627617358203163,14.937661157379804,0.007929467681657141,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.07856392004885382,1735.8163868092165,1100.0,,4,275.0,275.0,275.0,275.0,635.8163868092165,55.0,7.0,15.0,42.960566676298406,515.8558201329181,100.0,18.0,25.0,52.960566676298406,587.8558201329181,1243.0,970.7246375573836,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.338460449501625,17.338460449501625,17.338460449501625,17.338460449501625,,1.1,1.1,1.1,1.1,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.98,0.98,0.98,0.98,42.57051827630311,42.57051827630311,42.57051827630311,42.57051827630311,170.28207310521245,4086.769754525098,0.09039207552156077,45.700979199395064,90.43467111547515,133.14150456407995,171.14200678083338,0.19
1987-04-18,1987-04-29,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1987,4,18,1987.04,1986,7,200,29,0.16239171512873474,4.2826468933046735,0.0022785687760498905,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.07874293334400123,1731.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,631.5337399159117,55.0,7.0,15.0,42.67119864296702,511.8625412729448,100.0,18.0,25.0,52.67119864296702,583.8625412729447,1243.0,970.7108013135744,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1987-04-19,1987-04-30,1876.4759,0.9918944973310316,1861.266119584295,0.192,1987,4,19,1987.04,1986,7,201,29,0.1608133927320831,18.267620331616854,0.009814620348699435,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.07951576533991556,1713.266119584295,1100.0,,4,275.0,275.0,275.0,275.0,613.266119584295,55.0,7.0,15.0,41.43689997191183,494.8292196123832,100.0,18.0,25.0,51.43689997191183,566.8292196123833,1243.0,970.6517828478876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.41131515899754,17.41131515899754,17.41131515899754,17.41131515899754,,1.1,1.1,1.1,1.1,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.98,0.98,0.98,0.98,42.764069230131184,42.764069230131184,42.764069230131184,42.764069230131184,171.05627692052474,4105.3506460925955,0.09190318091575717,45.88304299650052,90.80275495860188,133.7033128832274,171.91314355483487,0.19
1987-04-20,1987-05-01,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1987,4,20,1987.04,1986,7,202,29,0.15978283688519912,11.92772970930514,0.006449728061997039,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.08002862040299959,1701.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,601.3383898749896,55.0,7.0,15.0,40.63097228885065,483.707417586139,100.0,18.0,25.0,50.63097228885065,555.707417586139,1243.0,970.61324710575,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.449850901135235,17.449850901135235,17.449850901135235,17.449850901135235,,1.1,1.1,1.1,1.1,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.98,0.98,0.98,0.98,42.86619860600398,42.86619860600398,42.86619860600398,42.86619860600398,171.4647944240159,4115.155066176381,0.09271683071241844,45.97919413698777,90.99715934416432,134.00006522996586,172.32054152917905,0.195
1987-04-21,1987-05-02,1852.4742,0.9887821130458808,1831.6933538389774,0.19399999999999998,1987,4,21,1987.04,1986,7,203,29,0.15825830577168762,17.645036036012467,0.009633182322265295,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.08079955069434103,1683.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,583.6933538389774,55.0,7.0,15.0,39.438740124255226,467.2546137147222,100.0,18.0,25.0,49.43874012425522,539.2546137147223,1243.0,970.5562400662492,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.50685794063618,17.50685794063618,17.50685794063618,17.50685794063618,,1.1,1.1,1.1,1.1,0.92940236121552,0.92940236121552,0.92940236121552,0.92940236121552,0.98,0.98,0.98,0.98,43.01696400661165,43.01696400661165,43.01696400661165,43.01696400661165,172.0678560264466,4129.628544634719,0.09393922605321248,46.12088290840683,91.28368126422664,134.43754913155558,172.92142356737577,0.195
1987-04-22,1987-05-03,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1987,4,22,1987.04,1986,7,204,30,0.1574494264237043,9.36202949054814,0.0051373915190178225,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.08121464962081862,1674.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,574.3313243484288,55.0,7.0,15.0,38.80617056408301,458.5251537843456,100.0,18.0,25.0,48.806170564083004,530.5251537843454,1243.0,970.5259935094334,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1987-04-23,1987-05-04,1828.6668,0.9811635990665072,1794.2212989814325,0.19699999999999998,1987,4,23,1987.04,1986,7,205,30,0.15502072023199576,28.11002536699675,0.015666977859952184,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.08248703773833173,1646.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,546.2212989814325,55.0,7.0,15.0,36.90684452577246,432.3144544556601,100.0,18.0,25.0,46.906844525772456,504.3144544556601,1243.0,970.4351765044015,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1987-04-24,1987-05-05,1816.8359,0.9841191530010728,1787.9830070499418,0.19899999999999998,1987,4,24,1987.04,1986,7,206,30,0.15448173180911498,6.238291931490723,0.0034890107494832995,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.08277483589969381,1639.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,539.9830070499418,55.0,7.0,15.0,36.485338314185256,426.4976687357565,100.0,18.0,25.0,46.485338314185256,498.4976687357565,1243.0,970.4150220227768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1987-04-25,1987-05-06,1816.8359,0.9841191530010728,1787.9830070499418,0.19899999999999998,1987,4,25,1987.04,1986,7,207,30,0.15448173180911498,0.0,0.0,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.08277483589969381,1639.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,539.9830070499418,55.0,7.0,15.0,36.485338314185256,426.4976687357565,100.0,18.0,25.0,46.485338314185256,498.4976687357565,1243.0,970.4150220227768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1987-04-26,1987-05-07,1805.0532,0.9801984059924232,1769.3102693715227,0.2,1987,4,26,1987.04,1986,7,208,30,0.15286840727369955,18.672737678419022,0.010553681850867105,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.08364841518303691,1621.3102693715227,1100.0,,4,275.0,275.0,275.0,275.0,521.3102693715226,55.0,7.0,15.0,35.22366684942721,409.08660252209563,100.0,18.0,25.0,45.22366684942721,481.08660252209563,1243.0,970.3546947164313,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.708403290454115,17.708403290454115,17.708403290454115,17.708403290454115,,1.1,1.1,1.1,1.1,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.98,0.98,0.98,0.98,43.54688758084489,43.54688758084489,43.54688758084489,43.54688758084489,174.18755032337955,4180.501207761109,0.09844940898085262,46.617966102748184,92.28920247442724,135.97366671286852,175.03321142303028,0.2
1987-04-27,1987-05-08,1793.3188,0.9810217003323608,1759.2846584139886,0.201,1987,4,27,1987.04,1986,7,209,30,0.1520021944869686,10.025610957534127,0.005698686059464822,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0841251012405368,1611.2846584139886,1100.0,,4,275.0,275.0,275.0,275.0,511.2846584139887,55.0,7.0,15.0,34.54626070364788,399.73839771034073,100.0,18.0,25.0,44.54626070364788,471.73839771034073,1243.0,970.3223042810298,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.740793725855454,17.740793725855454,17.740793725855454,17.740793725855454,,1.1,1.1,1.1,1.1,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.98,0.98,0.98,0.98,43.6315923812426,43.6315923812426,43.6315923812426,43.6315923812426,174.5263695249704,4188.6328685992885,0.09920303044210453,46.6972839911896,92.44969770303156,136.21897163859342,175.37073079239892,0.2
1987-04-28,1987-05-09,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1987,4,28,1987.04,1986,7,210,30,0.1498914032614472,24.43045399909033,0.0140821366642333,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.08530976241309851,1586.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,486.8542044148983,55.0,7.0,15.0,32.89555435235799,376.9586500625402,100.0,18.0,25.0,42.89555435235799,448.9586500625402,1243.0,970.243375121956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.83745777582418,43.83745777582418,43.83745777582418,43.83745777582418,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001246996,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1987-04-29,1987-05-10,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1987,4,29,1987.04,1986,7,211,31,0.1498914032614472,0.0,0.0,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.08530976241309851,1586.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,486.8542044148983,55.0,7.0,15.0,32.89555435235799,376.9586500625402,100.0,18.0,25.0,42.89555435235799,448.9586500625402,1243.0,970.243375121956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.83745777582418,43.83745777582418,43.83745777582418,43.83745777582418,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001246996,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1987-04-30,1987-05-11,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1987,4,30,1987.04,1986,7,212,31,0.1498914032614472,0.0,0.0,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.08530976241309851,1586.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,486.8542044148983,55.0,7.0,15.0,32.89555435235799,376.9586500625402,100.0,18.0,25.0,42.89555435235799,448.9586500625402,1243.0,970.243375121956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.83745777582418,43.83745777582418,43.83745777582418,43.83745777582418,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001246996,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1987-05-01,1987-05-12,1735.3679,0.9700713013446214,1683.4305970646826,0.208,1987,5,1,1987.05,1986,8,213,31,0.14544840358638858,51.42360735021565,0.030546912619908738,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.11405281591933827,1491.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,391.4305970646826,53.0,8.0,15.0,20.387010263785555,295.04358680089706,100.0,18.0,25.0,30.38701026378555,410.04358680089706,1243.0,970.0772373135936,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985860693291627,17.985860693291627,17.985860693291627,17.985860693291627,,1.1,1.1,1.1,1.1,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.98,0.98,0.98,0.98,44.26821939769871,44.26821939769871,44.26821939769871,44.26821939769871,177.07287759079483,4249.749062179075,0.1051857307925544,47.292174265320064,93.65385752696156,138.0605231571395,177.90714239672693,0.21
1987-05-02,1987-05-13,1723.9214,0.9680584151548468,1668.856618335525,0.21,1987,5,2,1987.05,1986,8,214,31,0.14418921182418934,14.573978729157947,0.008732912443786609,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.11504882917472915,1476.856618335525,1100.0,,4,275.0,275.0,275.0,275.0,376.8566183355249,53.0,8.0,15.0,19.627948871641927,281.228669463883,100.0,18.0,25.0,29.62794887164193,396.2286694638829,1243.0,970.0301521515455,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.032945855339747,18.032945855339747,18.032945855339747,18.032945855339747,,1.1,1.1,1.1,1.1,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.98,0.98,0.98,0.98,44.3896577992073,44.3896577992073,44.3896577992073,44.3896577992073,177.5586311968292,4261.407148723901,0.10639537827636844,47.405395608832464,93.88312576918085,138.4113708583223,178.39090316824021,0.21
1987-05-03,1987-05-14,1712.5226,0.969471177329717,1660.241301225748,0.21100000000000002,1987,5,3,1987.05,1986,8,215,31,0.14344484842590466,8.615317109776697,0.005189195753301674,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.11564584007050502,1468.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,368.241301225748,52.99999999999999,8.0,15.0,19.179234438841046,273.0620667869069,100.0,18.0,25.0,29.179234438841053,388.0620667869069,1243.0,970.002318050114,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1987-05-04,1987-05-15,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1987,5,4,1987.05,1986,8,216,31,0.14195011916545813,17.30010718109338,0.010529961293686552,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.11686358629022332,1450.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,350.9411940446546,53.00000000000002,8.0,15.0,18.27818718982576,256.66300685482884,100.0,18.0,25.0,28.278187189825765,371.6630068548288,1243.0,969.9464253961444,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797072,0.9312712627797072,0.9312712627797072,0.9312712627797072,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1987-05-05,1987-05-16,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1987,5,5,1987.05,1986,8,217,31,0.14032999959446205,18.75138392356598,0.011545069305765442,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.11821278449326425,1432.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,332.1898101210886,53.0,8.0,15.0,17.301552610473365,238.88825751061526,100.0,18.0,25.0,27.30155261047336,353.8882575106153,1243.0,969.8858440019296,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1987-05-06,1987-05-17,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1987,5,6,1987.05,1986,8,218,32,0.1386742193103627,19.164123658557397,0.011940072872475357,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.11962425375457204,1413.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,313.0256864625312,53.0,8.0,15.0,16.303421169923507,220.7222652926077,100.0,18.0,25.0,26.30342116992351,335.72226529260774,1243.0,969.8239291408787,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.239168866006324,18.239168866006324,18.239168866006324,18.239168866006324,,1.1,1.1,1.1,1.1,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.98,0.98,0.98,0.98,44.91809515766521,44.91809515766521,44.91809515766521,44.91809515766521,179.67238063066085,4312.137135135858,0.11194361694401156,47.897091714593145,94.8791319402947,139.9364099305887,180.4957232091924,0.215
1987-05-07,1987-05-18,1667.4025,0.9553976545022131,1593.0324376111264,0.218,1987,5,7,1987.05,1986,8,219,32,0.13763800260960132,11.993248851404815,0.007528565375222117,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.12052485276942547,1401.0324376111264,1100.0,,4,275.0,275.0,275.0,275.0,301.03243761112634,53.0,8.0,15.0,15.678772792246168,209.35366481888025,100.0,18.0,25.0,25.67877279224617,324.35366481888025,1243.0,969.7851817215128,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.277916285372342,18.277916285372342,18.277916285372342,18.277916285372342,,1.1,1.1,1.1,1.1,0.931578934520918,0.931578934520918,0.931578934520918,0.931578934520918,0.98,0.98,0.98,0.98,45.016748181097796,45.016748181097796,45.016748181097796,45.016748181097796,180.06699272439118,4321.607825385388,0.1130341030559399,47.988704697638006,95.06477131433644,140.2208101804914,180.8886209921132,0.22
1987-05-08,1987-05-19,1645.1264,0.9540705474587552,1569.566645086851,0.221,1987,5,8,1987.05,1986,8,220,32,0.1356105581355039,23.46579252427545,0.01495049133321573,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.12232675853619188,1377.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,277.5666450868509,53.0,8.0,14.456596098273485,14.456596098273485,187.65345289030398,100.0,18.0,24.456596098273486,24.456596098273486,302.653452890304,1242.4565960982734,969.7093691610498,990.0,0.9205418914053072,0.48,988.5994581085948,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.355154167544878,18.355154167544878,18.355154167544878,18.355154167544878,,1.1,1.1,1.1,1.1,0.9316986836947754,0.9316986836947754,0.9316986836947754,0.9316986836947754,0.98,0.98,0.98,0.98,45.212788749006265,45.212788749006265,45.212788749006265,45.212788749006265,180.85115499602506,4340.427719904601,0.11522362275099045,48.167235520010365,95.42659466747135,140.775271178868,181.6549546432296,0.22
1987-05-09,1987-05-20,1634.0591,0.9499386396027996,1552.2558784845749,0.223,1987,5,9,1987.05,1986,8,221,32,0.13411490790106725,17.31076660227609,0.011152005827271287,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.1236909472602187,1360.2558784845749,1100.0,,4,275.0,275.0,275.0,275.0,260.25587848457485,53.00000000000001,8.0,13.554993671071609,13.554993671071609,172.14589114243165,100.0,18.0,23.55499367107161,23.55499367107161,287.14589114243165,1241.5549936710715,969.6534420689502,990.0,0.9181770325798598,0.48,988.6018229674202,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.413446118469967,18.413446118469967,18.413446118469967,18.413446118469967,,1.1,1.1,1.1,1.1,0.931777208756858,0.931777208756858,0.931777208756858,0.931777208756858,0.98,0.98,0.98,0.98,45.36019737523639,45.36019737523639,45.36019737523639,45.36019737523639,181.44078950094558,4354.578948022692,0.11688845377611405,48.298324333998394,95.69231867502995,141.1825935996593,182.21822163766063,0.225
1987-05-10,1987-05-21,1634.0591,0.9499386396027996,1552.2558784845749,0.223,1987,5,10,1987.05,1986,8,222,32,0.13411490790106725,0.0,0.0,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.1236909472602187,1360.2558784845749,1100.0,,4,275.0,275.0,275.0,275.0,260.25587848457485,53.00000000000001,8.0,13.554993671071609,13.554993671071609,172.14589114243165,100.0,18.0,23.55499367107161,23.55499367107161,287.14589114243165,1241.5549936710715,969.6534420689502,990.0,0.9181770325798598,0.48,988.6018229674202,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.413446118469967,18.413446118469967,18.413446118469967,18.413446118469967,,1.1,1.1,1.1,1.1,0.931777208756858,0.931777208756858,0.931777208756858,0.931777208756858,0.98,0.98,0.98,0.98,45.36019737523639,45.36019737523639,45.36019737523639,45.36019737523639,181.44078950094558,4354.578948022692,0.11688845377611405,48.298324333998394,95.69231867502995,141.1825935996593,182.21822163766063,0.225
1987-05-11,1987-05-22,1634.0591,0.9499386396027996,1552.2558784845749,0.223,1987,5,11,1987.05,1986,8,223,32,0.13411490790106725,0.0,0.0,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.1236909472602187,1360.2558784845749,1100.0,,4,275.0,275.0,275.0,275.0,260.25587848457485,53.00000000000001,8.0,13.554993671071609,13.554993671071609,172.14589114243165,100.0,18.0,23.55499367107161,23.55499367107161,287.14589114243165,1241.5549936710715,969.6534420689502,990.0,0.9181770325798598,0.48,988.6018229674202,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.413446118469967,18.413446118469967,18.413446118469967,18.413446118469967,,1.1,1.1,1.1,1.1,0.931777208756858,0.931777208756858,0.931777208756858,0.931777208756858,0.98,0.98,0.98,0.98,45.36019737523639,45.36019737523639,45.36019737523639,45.36019737523639,181.44078950094558,4354.578948022692,0.11688845377611405,48.298324333998394,95.69231867502995,141.1825935996593,182.21822163766063,0.225
1987-05-12,1987-05-23,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1987,5,12,1987.05,1986,8,224,32,0.13273038440570867,16.024577492576327,0.01043109685516022,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.12498117951119656,1344.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,244.2313009919985,52.99999999999999,8.0,12.720380259999926,12.720380259999926,157.7905404719987,100.0,18.0,22.720380259999924,22.720380259999924,272.79054047199867,1240.72038026,969.6016703570508,990.0,0.9159878826491802,0.48,988.6040121173507,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.467406980299717,18.467406980299717,18.467406980299717,18.467406980299717,,1.1,1.1,1.1,1.1,0.9318408135229,0.9318408135229,0.9318408135229,0.9318408135229,0.98,0.98,0.98,0.98,45.49623151068792,45.49623151068792,45.49623151068792,45.49623151068792,181.98492604275168,4367.63822502604,0.11846193078167175,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1987-05-13,1987-05-24,1590.2593,0.9480612309495524,1507.6631894869736,0.22899999999999998,1987,5,13,1987.05,1986,8,225,33,0.1302620995716745,28.568111505024945,0.01894860317890104,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.12734939828658526,1315.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,215.6631894869736,52.792551593165406,8.0,11.232457785779877,11.232457785779877,132.40572232224844,99.7925515931654,18.0,21.232457785779875,21.232457785779875,247.4057223222484,1239.0250093789452,969.5093733814192,990.0,0.9115410082070696,0.48,988.6084589917928,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.564150830373432,18.564150830373432,18.564150830373432,18.564150830373432,,1.1,1.1,1.1,1.1,0.9319329778368172,0.9319329778368172,0.9319329778368172,0.9319329778368172,0.98,0.98,0.98,0.98,45.73909268777772,45.73909268777772,45.73909268777772,45.73909268777772,182.95637075111088,4390.9528980266605,0.12135095691589255,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1987-05-14,1987-05-25,1568.6399,0.9483007366521528,1487.5423727119592,0.23199999999999998,1987,5,14,1987.05,1986,8,226,33,0.1285236610023133,20.120816775014426,0.013526214206814071,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.12907195352691844,1295.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,195.5423727119592,47.867143320115005,8.0,10.184498578747874,10.184498578747874,119.30623223434843,94.86714332011499,18.0,20.184498578747874,20.184498578747874,234.30623223434844,1233.0516418988632,969.4443676656848,990.0,0.8958731590789848,0.48,988.624126840921,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.6448243952362,18.6448243952362,18.6448243952362,18.6448243952362,,1.1,1.1,1.1,1.1,0.931988363237053,0.931988363237053,0.931988363237053,0.931988363237053,0.98,0.98,0.98,0.98,45.94058954114313,45.94058954114313,45.94058954114313,45.94058954114313,183.76235816457253,4410.2965959497415,0.1235342007969513,48.783688379355965,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1987-05-15,1987-05-26,1536.5597,0.9454747988820564,1452.778473327773,0.237,1987,5,15,1987.05,1986,8,227,33,0.12552006009551958,34.76389938418606,0.023929250069733586,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.13216054857985313,1260.7784733277724,1100.0,,4,275.0,275.0,275.0,275.0,160.7784733277731,39.35723045002778,8.0,8.373878819154848,8.373878819154848,96.67348523943562,86.35723045002779,18.0,18.37387881915485,18.37387881915485,211.67348523943556,1222.7311092691825,969.3320535292128,990.0,0.8738387144091294,0.48,988.6461612855908,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.77917297637812,18.77917297637812,18.77917297637812,18.77917297637812,,1.1,1.1,1.1,1.1,0.9320372666502684,0.9320372666502684,0.9320372666502684,0.9320372666502684,0.98,0.98,0.98,0.98,46.27405055820798,46.27405055820798,46.27405055820798,46.27405055820798,185.09620223283198,4442.308853587966,0.1274084147246797,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478363,0.235
1987-05-16,1987-05-27,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1987,5,16,1987.05,1986,8,228,33,0.12390553501225805,18.68663290811969,0.013030290237654157,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.13388263888581614,1242.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,142.09184041965364,34.782898436061046,7.400616688523628,7.400616688523628,7.400616688523628,85.10709191802171,81.78289843606105,17.400616688523627,17.400616688523627,17.400616688523627,200.1070919180217,1216.5841318131086,969.2716813305867,990.0,0.8649667881838677,0.48,988.655033211816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84841710122949,18.84841710122949,18.84841710122949,18.84841710122949,,1.1,1.1,1.1,1.1,0.9320413253865858,0.9320413253865858,0.9320413253865858,0.9320413253865858,0.98,0.98,0.98,0.98,46.44487832945478,46.44487832945478,46.44487832945478,46.44487832945478,185.77951331781912,4458.708319627659,0.12954505986412632,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1987-05-17,1987-05-28,1494.4335,0.9440321959395022,1410.793338690556,0.243,1987,5,17,1987.05,1986,8,229,33,0.12189254446286404,23.298501729097325,0.016514468200368806,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.13609363946827746,1218.793338690556,1100.0,,4,275.0,275.0,275.0,275.0,118.79333869055608,29.079619366959037,6.1871530567997945,6.1871530567997945,6.1871530567997945,71.15226015319766,76.07961936695905,16.187153056799797,16.187153056799797,16.187153056799797,186.15226015319766,1208.4539254805584,969.1964092480772,990.0,0.8532324697657547,0.48,988.6667675302342,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.935423502157008,18.935423502157008,18.935423502157008,18.935423502157008,,1.1,1.1,1.1,1.1,0.9320260330628108,0.9320260330628108,0.9320260330628108,0.9320260330628108,0.98,0.98,0.98,0.98,46.65850752638629,46.65850752638629,46.65850752638629,46.65850752638629,186.63403010554515,4479.216722533083,0.13229012711299845,49.34949717588065,97.82471610000721,144.45532396482832,186.75349914764712,0.245
1987-05-18,1987-05-29,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1987,5,18,1987.05,1986,8,230,33,0.11963170332398144,26.16714281114173,0.018898344469441632,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.13866558394704898,1192.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,92.62619587941437,22.67412086631497,4.824281035386164,4.824281035386164,4.824281035386164,55.47923190694089,69.67412086631498,14.824281035386164,14.824281035386164,14.824281035386164,170.4792319069409,1199.3226829370876,969.1118692482255,990.0,0.8400533568164148,0.48,988.6799466431836,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.033142614957754,19.033142614957754,19.033142614957754,19.033142614957754,,1.1,1.1,1.1,1.1,0.9319817810431321,0.9319817810431321,0.9319817810431321,0.9319817810431321,0.98,0.98,0.98,0.98,46.89706905175088,46.89706905175088,46.89706905175088,46.89706905175088,187.5882762070036,4502.1186289680845,0.13547936386387735,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
