Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1987-05-19,1987-05-30,1463.3217,0.9412299069783912,1377.322147570461,0.25,1987,5,19,1987.05,1986,8,231,33,0.11900063355008784,7.30404830895327,0.005303079110313668,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.13940093850859805,1185.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,85.32214757046108,20.886150707352453,4.4438618526281815,4.4438618526281815,4.4438618526281815,51.104411305224104,67.88615070735246,14.443861852628178,14.443861852628178,14.443861852628178,166.1044113052241,1196.7738744126088,969.0882715536893,990.0,0.8363746641006726,0.48,988.6836253358994,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.060419002210168,19.060419002210168,19.060419002210168,19.060419002210168,,1.1,1.1,1.1,1.1,0.9319643148151529,0.9319643148151529,0.9319643148151529,0.9319643148151529,0.98,0.98,0.98,0.98,46.96339706280228,46.96339706280228,46.96339706280228,46.96339706280228,187.85358825120912,4508.486118029019,0.13639045054388693,49.592828813663175,98.31876904734087,145.2146586548761,187.80833024200248,0.25
1987-05-20,1987-05-31,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1987,5,20,1987.05,1986,8,232,34,0.11565013952803198,38.7788659960172,0.02897094664761536,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.1434395156607581,1146.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,46.54328157444388,11.393407468744075,2.4241292486689523,2.4241292486689523,2.4241292486689523,27.87748635969295,58.393407468744066,12.424129248668953,12.424129248668953,12.424129248668953,142.87748635969297,1183.241665966082,968.9639931706624,990.0,0.8168436416005306,0.48,988.7031563583996,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.20422840773695,19.20422840773695,19.20422840773695,19.20422840773695,,1.1,1.1,1.1,1.1,0.9318353219323414,0.9318353219323414,0.9318353219323414,0.9318353219323414,0.98,0.98,0.98,0.98,47.31118307435363,47.31118307435363,47.31118307435363,47.31118307435363,189.24473229741452,4541.873575137948,0.14138110803172374,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1987-05-21,1987-06-01,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1987,5,21,1987.05,1986,8,233,34,0.11360834243191005,23.63191083474431,0.017972246160933448,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.14601744594541832,1122.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,22.911370739699567,5.608512628988959,1.193300559359353,1.193300559359353,1.193300559359353,13.72295643263256,52.60851262898896,11.193300559359352,11.193300559359352,11.193300559359352,128.72295643263257,1174.9951137477076,968.8897214508963,990.0,0.8049414012853512,0.48,988.7150585987148,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.290402367818466,19.290402367818466,19.290402367818466,19.290402367818466,,1.1,1.1,1.1,1.1,0.9317282985132388,0.9317282985132388,0.9317282985132388,0.9317282985132388,0.98,0.98,0.98,0.98,47.51802147339974,47.51802147339974,47.51802147339974,47.51802147339974,190.07208589359897,4561.730061446375,0.1445512527484453,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1987-05-22,1987-06-02,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1987,5,22,1987.05,1986,8,234,34,0.11199122494966664,18.716637525965094,0.014439680278255566,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.14812589117991762,1104.1947332137345,1100.0,,4,275.0,275.0,275.0,275.0,4.19473321373448,1.0268357346120862,0.21847568821533755,0.21847568821533755,0.21847568821533755,2.5124704144763816,48.02683573461209,10.218475688215335,10.218475688215335,10.218475688215335,117.51247041447638,1168.4637871110428,968.8308977329573,990.0,0.7955147442839794,0.48,988.724485255716,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.358652742758593,19.358652742758593,19.358652742758593,19.358652742758593,,1.1,1.1,1.1,1.1,0.9316277259437884,0.9316277259437884,0.9316277259437884,0.9316277259437884,0.98,0.98,0.98,0.98,47.68099519238294,47.68099519238294,47.68099519238294,47.68099519238294,190.72398076953166,4577.375538468762,0.1471414563586894,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1987-05-23,1987-06-03,1382.3614,0.9154651887962216,1265.5037400356093,0.265,1987,5,23,1987.05,1986,8,235,34,0.10933952313907663,30.69099317812516,0.024251997214375327,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.15171823988018987,1073.5037400356093,1073.5037400356093,,4,268.37593500890233,268.37593500890233,268.37593500890233,268.37593500890233,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1140.5037400356093,968.7344403258264,990.0,0.7551600371647971,0.4455548620462921,988.7992851007888,0.5095198386064542,0.5095198386064542,0.5095198386064542,0.5095198386064542,19.55532493635624,19.55532493635624,19.55532493635624,19.55532493635624,,1.073503740035609,1.073503740035609,1.073503740035609,1.073503740035609,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.42764318750171,47.42764318750171,47.42764318750171,47.42764318750171,189.71057275000683,4553.0537460001615,0.1499091363765299,50.37402377836254,99.90608499930984,147.65727560399634,191.2085828718924,0.265
1987-05-24,1987-06-04,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1987,5,24,1987.05,1986,8,236,34,0.10783943651851803,17.36211366387283,0.013910371465090323,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.153828696954953,1056.1416263717365,1056.1416263717365,,4,264.0354065929341,264.0354065929341,264.0354065929341,264.0354065929341,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1123.1416263717365,968.6798736828824,990.0,0.7301013164128156,0.42298411428325744,988.8469145693041,0.4932003736123248,0.4932003736123248,0.4932003736123248,0.4932003736123248,19.673840512808994,19.673840512808994,19.673840512808994,19.673840512808994,,1.0561416263717365,1.0561416263717365,1.0561416263717365,1.0561416263717365,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.94336871058778,46.94336871058778,46.94336871058778,46.94336871058778,187.7734748423511,4506.563396216427,0.15044244248803393,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1987-05-25,1987-06-05,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1987,5,25,1987.05,1986,8,237,34,0.10616392691475317,19.392472265797085,0.015782287378181284,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.15625646565730722,1036.7491541059394,1036.7491541059394,,4,259.18728852648485,259.18728852648485,259.18728852648485,259.18728852648485,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1103.7491541059394,968.6189259129044,990.0,0.7021121811838299,0.3977739003377212,988.9001139184784,0.4752852037892528,0.4752852037892528,0.4752852037892528,0.4752852037892528,19.805902801784857,19.805902801784857,19.805902801784857,19.805902801784857,,1.0367491541059397,1.0367491541059397,1.0367491541059397,1.0367491541059397,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.39073767488122,46.39073767488122,46.39073767488122,46.39073767488122,185.56295069952492,4453.5108167885965,0.15101776475650466,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1987-05-26,1987-06-06,1313.8865,0.921125596044422,1210.2544854472196,0.278,1987,5,26,1987.05,1986,8,238,34,0.1045659875426398,18.494668658719775,0.015281636119601347,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.15864432010681714,1018.2544854472197,1018.2544854472197,,4,254.56362136180493,254.56362136180493,254.56362136180493,254.56362136180493,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1085.2544854472196,968.5607998114057,990.0,0.6754188449753685,0.3737308310813855,988.9508503239432,0.4585068802037851,0.4585068802037851,0.4585068802037851,0.4585068802037851,19.931543632333856,19.931543632333856,19.931543632333856,19.931543632333856,,1.0182544854472195,1.0182544854472195,1.0182544854472195,1.0182544854472195,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.8522035689896,45.8522035689896,45.8522035689896,45.8522035689896,183.4088142759584,4401.8115426230015,0.15154565959586935,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1987-05-27,1987-06-07,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1987,5,27,1987.05,1986,8,239,35,0.1036600819370616,10.485018583080773,0.008739194380805233,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.16003074365764133,1007.7694668641388,1007.7694668641388,,4,251.9423667160347,251.9423667160347,251.9423667160347,251.9423667160347,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1074.7694668641388,968.5278468958587,990.0,0.6602858284637055,0.3601003069233805,988.9796138646127,0.4491282092313668,0.4491282092313668,0.4491282092313668,0.4491282092313668,20.00263875952285,20.00263875952285,20.00263875952285,20.00263875952285,,1.0077694668641388,1.0077694668641388,1.0077694668641388,1.0077694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.54193018995715,45.54193018995715,45.54193018995715,45.54193018995715,182.1677207598286,4372.025298235886,0.15183560324798392,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1987-05-28,1987-06-08,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1987,5,28,1987.05,1986,8,240,35,0.10252205422494796,13.171617038352453,0.01110032100621645,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.16180713628310467,994.5978498257864,994.5978498257864,,4,248.6494624564466,248.6494624564466,248.6494624564466,248.6494624564466,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1061.5978498257864,968.4864503851668,990.0,0.6412752471712381,0.3456782798606291,989.013046472968,0.437483134397037,0.437483134397037,0.437483134397037,0.437483134397037,20.089112953404253,20.089112953404253,20.089112953404253,20.089112953404253,,0.9945978498257864,0.9945978498257864,0.9945978498257864,0.9945978498257864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.141004813769776,45.141004813769776,45.141004813769776,45.141004813769776,180.56401925507907,4333.536462121899,0.15216951495537356,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940258,0.285
1987-05-29,1987-06-09,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1987,5,29,1987.05,1986,8,241,35,0.10028580173930184,25.88255191720032,0.02229879451389701,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.16541524036596375,968.715297908586,968.715297908586,,4,242.17882447714646,242.17882447714646,242.17882447714646,242.17882447714646,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1035.715297908586,968.4051052219985,990.0,0.603918986672186,0.32497223832686883,989.0711087750012,0.4150437734692917,0.4150437734692917,0.4150437734692917,0.4150437734692917,20.250959779533318,20.250959779533318,20.250959779533318,20.250959779533318,,0.968715297908586,0.968715297908586,0.968715297908586,0.968715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.32050646802626,44.32050646802626,44.32050646802626,44.32050646802626,177.28202587210504,4254.768620930521,0.1527351506364545,51.079787730844046,101.34184104901293,149.87091543670834,194.30013403301518,0.29
1987-05-30,1987-06-10,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1987,5,30,1987.05,1986,8,242,35,0.09963975794109203,7.477358775576249,0.006483795339925806,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1664877589306013,961.2379391330098,961.2379391330098,,4,240.3094847832525,240.3094847832525,240.3094847832525,240.3094847832525,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1028.2379391330098,968.3816049515608,990.0,0.5956363585680966,0.31899035130640785,989.0853732901256,0.4086705814383567,0.4086705814383567,0.4086705814383567,0.4086705814383567,20.295097757126246,20.295097757126246,20.295097757126246,20.295097757126246,,0.9612379391330098,0.9612379391330098,0.9612379391330098,0.9612379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.07425667780985,44.07425667780985,44.07425667780985,44.07425667780985,176.29702671123943,4231.128641069747,0.1528713379337636,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1987-05-31,1987-06-11,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1987,5,31,1987.05,1986,8,243,35,0.09867184627968742,11.202681266257287,0.009809400532154473,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.16812090404165236,950.0352578667523,950.0352578667523,,4,237.50881446668808,237.50881446668808,237.50881446668808,237.50881446668808,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1017.0352578667523,968.346396524724,990.0,0.5853709534237175,0.31002820629340205,989.1046008402827,0.3992139935946177,0.3992139935946177,0.3992139935946177,0.3992139935946177,20.35899032196421,20.35899032196421,20.35899032196421,20.35899032196421,,0.9500352578667526,0.9500352578667526,0.9500352578667526,0.9500352578667526,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.69773277090516,43.69773277090516,43.69773277090516,43.69773277090516,174.79093108362065,4194.982346006896,0.1530521320419815,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1987-06-01,1987-06-12,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1987,6,1,1987.06,1986,9,244,35,0.09659170814823677,24.07567281771594,0.02153536956048364,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.14401236158544867,956.9595850490366,956.9595850490366,,4,239.23989626225915,239.23989626225915,239.23989626225915,239.23989626225915,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1020.9595850490366,968.27073012444,990.0,0.5889669504433404,0.3155676680392293,989.0954653815172,0.4050460703951049,0.4050460703951049,0.4050460703951049,0.4050460703951049,20.419689186682472,20.419689186682472,20.419689186682472,20.419689186682472,,0.9569595850490366,0.9569595850490366,0.9569595850490366,0.9569595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.14745467878537,44.14745467878537,44.14745467878537,44.14745467878537,176.5898187151415,4238.155649163395,0.15795724736095515,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1987-06-02,1987-06-13,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1987,6,2,1987.06,1986,9,245,35,0.09492761557979344,19.2603306532792,0.01753012080077513,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.14653691568084648,937.6992543957574,937.6992543957574,,4,234.4248135989393,234.4248135989393,234.4248135989393,234.4248135989393,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1001.6992543957574,968.2101976566723,990.0,0.5713180418765904,0.3001594035166059,989.1285225546068,0.3889281288316125,0.3889281288316125,0.3889281288316125,0.3889281288316125,20.529396769102828,20.529396769102828,20.529396769102828,20.529396769102828,,0.9376992543957574,0.9376992543957574,0.9376992543957574,0.9376992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.49133154566322,43.49133154566322,43.49133154566322,43.49133154566322,173.9653261826529,4175.167828383669,0.158337530026201,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117126,0.31
1987-06-03,1987-06-14,1138.9177,0.936433295005044,1066.5204545505662,0.314,1987,6,3,1987.06,1986,9,246,36,0.09214736727316893,32.17879984519118,0.030171760614522286,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.15095819242195946,905.5204545505662,905.5204545505662,,4,226.3801136376416,226.3801136376416,226.3801136376416,226.3801136376416,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,969.5204545505662,968.1090642857305,990.0,0.5418314922176504,0.274416363640453,989.183752144142,0.3627256514007262,0.3627256514007262,0.3627256514007262,0.3627256514007262,20.71196220701088,20.71196220701088,20.71196220701088,20.71196220701088,,0.9055204545505662,0.9055204545505662,0.9055204545505662,0.9055204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.37234066224594,42.37234066224594,42.37234066224594,42.37234066224594,169.48936264898376,4067.7447035756104,0.15891806099528294,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1987-06-04,1987-06-15,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1987,6,4,1987.06,1986,9,247,36,0.08902815549501106,36.10198817312335,0.0350362394999035,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.1562471998061277,869.4184663774429,869.4184663774429,,4,217.35461659436072,217.35461659436072,217.35461659436072,217.35461659436072,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,933.4184663774428,967.9956008943292,990.0,0.5087499891108043,0.2455347731019543,989.2457152377873,0.3344101598366589,0.3344101598366589,0.3344101598366589,0.3344101598366589,20.91570418362145,20.91570418362145,20.91570418362145,20.91570418362145,,0.8694184663774429,0.8694184663774429,0.8694184663774429,0.8694184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.08320310114717,41.08320310114717,41.08320310114717,41.08320310114717,164.33281240458868,3943.987497710128,0.1594816259284638,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1987-06-05,1987-06-16,1086.9032,0.9262205169466052,1006.7120437749194,0.32799999999999996,1987,6,5,1987.06,1986,9,248,36,0.08697992058215302,23.706422602523503,0.023548364946176983,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.15992656588898066,845.7120437749194,845.7120437749194,,4,211.42801094372984,211.42801094372984,211.42801094372984,211.42801094372984,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,909.7120437749194,967.9210949947212,990.0,0.4870269723833922,0.2265696350199355,989.2864033925966,0.31643883028119346,0.31643883028119346,0.31643883028119346,0.31643883028119346,21.048869567594345,21.048869567594345,21.048869567594345,21.048869567594345,,0.8457120437749194,0.8457120437749194,0.8457120437749194,0.8457120437749194,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.80704101563202,39.80704101563202,39.80704101563202,39.80704101563202,159.2281640625281,3821.4759375006734,0.15816654330016966,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1987-06-06,1987-06-17,1061.4682,0.9261528299725064,983.0817773558224,0.336,1987,6,6,1987.06,1986,9,249,36,0.08493826556354306,23.630266419096984,0.02403692852760926,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.16377070932292007,822.0817773558224,822.0817773558224,,3,274.02725911860745,274.02725911860745,274.02725911860745,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,886.0817773558224,967.8323271094232,990.0,0.4653737402065305,0.20766542188465792,989.3269608379088,0.5311640167431764,0.5311640167431764,0.5311640167431764,,20.963469711742206,20.963469711742206,20.963469711742206,,,1.0961090364744297,1.0961090364744297,1.0961090364744297,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.91344727221065,51.91344727221065,51.91344727221065,,155.74034181663194,3737.768203599167,0.158420535711204,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1987-06-07,1987-06-18,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1987,6,7,1987.06,1986,9,250,36,0.0830644181447288,21.688048828868776,0.02255896641025439,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.16746520725351935,800.3937285269536,800.3937285269536,,3,266.79790950898456,266.79790950898456,266.79790950898456,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,864.3937285269536,967.7455749141078,990.0,0.4455002293274874,0.1903149828215629,989.364184787851,0.5035561955845875,0.5035561955845875,0.5035561955845875,,21.115053678158556,21.115053678158556,21.115053678158556,,,1.0671916380359383,1.0671916380359383,1.0671916380359383,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.90934961854183,50.90934961854183,50.90934961854183,,152.72804885562545,3665.47317253501,0.15886108295051518,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1987-06-08,1987-06-19,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1987,6,8,1987.06,1986,9,251,36,0.08189971950848521,13.48030828985634,0.014221033273782085,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.16984673553807245,786.9134202370973,786.9134202370973,,3,262.3044734123658,262.3044734123658,262.3044734123658,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,850.9134202370973,967.6916536809483,990.0,0.4331477555957465,0.18345671011854864,989.3833955342856,0.4867662077185715,0.4867662077185715,0.4867662077185715,,21.204975645618788,21.204975645618788,21.204975645618788,,,1.0492178936494632,1.0492178936494632,1.0492178936494632,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.26508391244204,50.26508391244204,50.26508391244204,,150.79525173732608,3619.0860416958253,0.15908124995171855,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1987-06-09,1987-06-20,987.4235,0.9354088004533838,923.6446316744818,0.358,1987,6,9,1987.06,1986,9,252,36,0.07980289617667523,24.26878856261544,0.026275028003593097,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.1743094632706542,762.6446316744818,762.6446316744818,,3,254.21487722482726,254.21487722482726,254.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,826.6446316744818,967.594578526698,990.0,0.4109094234467364,0.17132231583724095,989.4177682607159,0.4572535338601114,0.4572535338601114,0.4572535338601114,,21.36593620015812,21.36593620015812,21.36593620015812,,,1.016859508899309,1.016859508899309,1.016859508899309,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.084664485535356,49.084664485535356,49.084664485535356,,147.2539934566061,3534.0958429585467,0.15942710909243127,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1987-06-10,1987-06-21,971.4252,0.934067963185034,907.3771579506143,0.364,1987,6,10,1987.06,1986,9,253,37,0.07839738644693307,16.26747372386751,0.017928017673057732,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.17743448640875167,746.3771579506143,746.3771579506143,,3,248.79238598353808,248.79238598353808,248.79238598353808,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,810.3771579506143,967.5295086318024,990.0,0.3960029734208816,0.16318857897530714,989.4408084476038,0.4379854108021338,0.4379854108021338,0.4379854108021338,,21.47331440499925,21.47331440499925,21.47331440499925,,,0.9951695439341524,0.9951695439341524,0.9951695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.27909323868485,48.27909323868485,48.27909323868485,,144.83727971605452,3476.094713185309,0.15962191515067606,52.84956040554186,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1987-06-11,1987-06-22,939.9208,0.9394044269109342,882.9657604656668,0.376,1987,6,11,1987.06,1986,9,254,37,0.07628824170423361,24.411397484947553,0.027647048818827617,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.18234002631663804,721.9657604656668,721.9657604656668,,3,240.65525348855562,240.65525348855562,240.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,785.9657604656668,967.4318630418626,990.0,0.37363396377332014,0.1509828802328334,989.475383155994,0.40984572218477466,0.40984572218477466,0.40984572218477466,,21.633674391946524,21.633674391946524,21.633674391946524,,,0.9626210139542224,0.9626210139542224,0.9626210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.048802300541105,47.048802300541105,47.048802300541105,,141.1464069016233,3387.513765638959,0.15985490403068875,53.03682809580266,105.3333112124021,156.05026894141753,202.98988926582058,0.375
1987-06-12,1987-06-23,924.4132,0.9352118659599692,864.5221936900263,0.381,1987,6,12,1987.06,1986,9,255,37,0.07469471753481828,18.44356677564053,0.021333826835512642,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.18623003686326,703.5221936900263,703.5221936900263,,3,234.50739789667546,234.50739789667546,234.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,767.5221936900263,967.35808877476,990.0,0.3616070688058123,0.14176109684501315,989.4966318343492,0.38920182674843296,0.38920182674843296,0.38920182674843296,,21.749341232840663,21.749341232840663,21.749341232840663,,,0.9380295915867016,0.9380295915867016,0.9380295915867016,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.09200406812707,46.09200406812707,46.09200406812707,,138.2760122043812,3318.624292905149,0.15994501149146895,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1987-06-13,1987-06-24,878.8611,0.9265360667890472,814.2965068478958,0.4,1987,6,13,1987.06,1986,9,256,37,0.0703552181916582,50.22568684213058,0.06167985054553642,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.1977166777040756,653.2965068478958,653.2965068478958,,3,217.76550228263199,217.76550228263199,217.76550228263199,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,717.2965068478958,967.1571860273916,990.0,0.3324907286074758,0.12598895205436875,989.541520319338,0.33567437425134833,0.33567437425134833,0.33567437425134833,,22.04865991769528,22.04865991769528,22.04865991769528,,,0.8710620091305277,0.8710620091305277,0.8710620091305277,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.39045626203311,43.39045626203311,43.39045626203311,,130.17136878609932,3124.112850866384,0.15985745694769918,53.55224183068568,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1987-06-14,1987-06-25,842.0024,0.9223656549968716,776.6340951849378,0.415,1987,6,14,1987.06,1986,9,257,37,0.06710118582397863,37.66241166295788,0.04849440926745487,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.20730483119165846,615.6340951849378,615.6340951849378,,3,205.2113650616459,205.2113650616459,205.2113650616459,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,679.6340951849378,967.0065363807396,990.0,0.3106574464840219,0.11469022855548135,989.5746523249603,0.29811794952653026,0.29811794952653026,0.29811794952653026,,22.269997994694304,22.269997994694304,22.269997994694304,,,0.8208454602465837,0.8208454602465837,0.8208454602465837,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.44317823982164,40.44317823982164,40.44317823982164,,121.32953471946492,2911.908833267158,0.1562248367303177,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078305,0.415
1987-06-15,1987-06-26,813.2284,0.9237222386349396,751.1971581695099,0.425,1987,6,15,1987.06,1986,9,258,37,0.06490343446584565,25.43693701542793,0.03386186534226479,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2143245594702714,590.1971581695099,590.1971581695099,,3,196.7323860565033,196.7323860565033,196.7323860565033,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,654.1971581695099,966.9047886326781,990.0,0.2959113960402956,0.10607886326780394,989.598009740692,0.27400453761248283,0.27400453761248283,0.27400453761248283,,22.419216570401375,22.419216570401375,22.419216570401375,,,0.7869295442260131,0.7869295442260131,0.7869295442260131,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.03192600549936,39.03192600549936,39.03192600549936,,117.09577801649807,2810.298672395954,0.15587888844232695,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1987-06-16,1987-06-27,792.06,0.9206113917432992,729.1794589441977,0.436,1987,6,16,1987.06,1986,9,259,37,0.06300110525277867,22.017699225312185,0.030195172059827795,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.22079612642012306,568.1794589441978,568.1794589441978,,3,189.39315298139923,189.39315298139923,189.39315298139923,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.1794589441978,966.8167178357768,990.0,0.2831475124314189,0.09727178357767907,989.6195807039908,0.25394743168694045,0.25394743168694045,0.25394743168694045,,22.54891543652717,22.54891543652717,22.54891543652717,,,0.7575726119255969,0.7575726119255969,0.7575726119255969,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.79319621542205,37.79319621542205,37.79319621542205,,113.37958864626614,2721.1101275103874,0.15548927942982935,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1987-06-17,1987-06-28,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1987,6,17,1987.06,1986,9,260,38,0.060518033879348274,28.739252007296386,0.041030271710095226,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2298554514796773,539.4402069369013,539.4402069369013,,2,269.72010346845065,269.72010346845065,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,603.4402069369013,966.7017608277476,990.0,0.2664870764851602,0.08577608277476052,989.6477368407401,0.5146272676927304,0.5146272676927304,,,22.43134874529983,22.43134874529983,,,,1.0788804138738026,1.0788804138738026,,,0.94,0.94,,,0.98,0.98,,,54.67535880654001,54.67535880654001,,,109.35071761308002,2624.417222713921,0.15611713395392052,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1987-06-18,1987-06-29,744.0263,0.9126580349939859,679.0415809418463,0.457,1987,6,18,1987.06,1986,9,261,38,0.0586691925933755,21.398625995055227,0.0315129832923852,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2370988824818199,518.0415809418463,518.0415809418463,,2,259.02079047092315,259.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,582.0415809418463,966.6161663237673,990.0,0.25408207590831666,0.07721663237673852,989.6687012917148,0.4746758074670794,0.4746758074670794,,,22.577859160480656,22.577859160480656,,,,1.0360831618836923,1.0360831618836923,,,0.94,0.94,,,0.98,0.98,,,52.84943158651679,52.84943158651679,,,105.69886317303356,2536.772716152805,0.15565889650885126,54.51676736480147,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1987-06-19,1987-06-30,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1987,6,19,1987.06,1986,9,262,38,0.05769462532715493,11.279713729404762,0.01689182069723703,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2411039142922181,506.7618672124413,506.7618672124413,,2,253.38093360622062,253.38093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,570.7618672124413,966.5710474688498,990.0,0.2475431114275021,0.07270474688497652,989.6797521416876,0.4542633601384976,0.4542633601384976,,,22.654441312699305,22.654441312699305,,,,1.0135237344248826,1.0135237344248826,,,0.94,0.94,,,0.98,0.98,,,51.874058214689185,51.874058214689185,,,103.74811642937836,2489.9547943050807,0.15536693771160193,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1987-06-20,1987-07-01,710.868,0.9026403630498192,641.6581496004989,0.471,1987,6,20,1987.06,1986,9,263,38,0.05543926412548311,26.103717611942443,0.040681658338158434,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2509124213574468,480.65814960049886,480.65814960049886,,2,240.32907480024943,240.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,544.6581496004989,966.4666325984019,990.0,0.23241052150753555,0.06613162992009977,989.7014578485724,0.4087371158493476,0.4087371158493476,,,22.82608813432116,22.82608813432116,,,,0.9613162992009976,0.9613162992009976,,,0.94,0.94,,,0.98,0.98,,,49.57477376981653,49.57477376981653,,,99.14954753963305,2379.589140951193,0.15452082639543235,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1987-06-21,1987-07-02,704.3503,0.8963170852085334,631.321207861756,0.475,1987,6,21,1987.06,1986,9,264,38,0.054546152359255716,10.336941738742896,0.016373506243760518,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.25502073745518,470.32120786175597,470.32120786175597,,2,235.16060393087798,235.16060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,534.321207861756,966.425284831447,990.0,0.22641809151406145,0.0640642415723512,989.7095176669136,0.3913700327242709,0.3913700327242709,,,22.89286280274231,22.89286280274231,,,,0.940642415723512,0.940642415723512,,,0.94,0.94,,,0.98,0.98,,,48.65053372298093,48.65053372298093,,,97.30106744596183,2335.2256187030844,0.15412291910090312,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1987-06-22,1987-07-03,685.0236,0.8943005987939278,612.617015667972,0.483,1987,6,22,1987.06,1986,9,265,38,0.05293011015371278,18.70419219378391,0.030531623698681693,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2628069346465219,451.61701566797205,451.61701566797205,,2,225.80850783398603,225.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,515.617015667972,966.350468062672,990.0,0.21557508154665045,0.060323403133594425,989.7241015153198,0.3608984425000681,0.3608984425000681,,,23.01273501014787,23.01273501014787,,,,0.9032340313359442,0.9032340313359442,,,0.94,0.94,,,0.98,0.98,,,46.96036612327722,46.96036612327722,,,93.92073224655444,2254.0975739173073,0.15331068162406036,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1987-06-23,1987-07-04,666.0345,0.8891922297499859,592.2327021454171,0.493,1987,6,23,1987.06,1986,9,266,38,0.05116890546536404,20.384313522554976,0.03441943251142825,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.27185260019712315,431.2327021454171,431.2327021454171,,2,215.61635107270854,215.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,495.2327021454171,966.2650471596544,990.0,0.20642414462393924,0.05624654042908342,989.7373293149467,0.3290880841412432,0.3290880841412432,,,23.14319407115129,23.14319407115129,,,,0.8624654042908342,0.8624654042908342,,,0.94,0.94,,,0.98,0.98,,,45.094951687811225,45.094951687811225,,,90.18990337562245,2164.5576810149387,0.15228794872167864,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1987-06-24,1987-07-05,653.5614,0.8949481661930335,584.9035764245518,0.499,1987,6,24,1987.06,1986,9,267,39,0.050535669003081284,7.32912572086525,0.012530485393280293,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2752590452330185,423.90357642455183,423.90357642455183,,2,211.95178821227591,211.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,487.90357642455183,966.2320660939104,990.0,0.20399011763177,0.05478071528491037,989.7412291670836,0.31800722170080314,0.31800722170080314,,,23.19115585147208,23.19115585147208,,,,0.8478071528491037,0.8478071528491037,,,0.94,0.94,,,0.97,0.97,,,43.96712566994051,43.96712566994051,,,87.93425133988102,2110.4220321571443,0.15033973954717966,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1987-06-25,1987-07-06,635.1294,0.8997395729536994,571.4510551263394,0.507,1987,6,25,1987.06,1986,9,268,39,0.04937337116291572,13.452521298212444,0.02354098601714593,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2817389145679419,410.4510551263393,410.4510551263393,,2,205.22552756316966,205.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,474.4510551263393,966.1715297480683,990.0,0.19952249063236369,0.05209021102526788,989.7483872983424,0.29815907073189696,0.29815907073189696,,,23.27869847954197,23.27869847954197,,,,0.8209021102526788,0.8209021102526788,,,0.94,0.94,,,0.97,0.97,,,42.73253638659829,42.73253638659829,,,85.46507277319654,2051.1617465567174,0.14955799277385445,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1987-06-26,1987-07-07,629.0591,0.8983016201826908,565.0848087206653,0.514,1987,6,26,1987.06,1986,9,269,39,0.04882332747346548,6.366246405674134,0.011266001682273357,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2849129856534262,404.0848087206653,404.0848087206653,,2,202.04240436033265,202.04240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,468.0848087206653,966.142881639243,990.0,0.1974082390585235,0.050816961744133055,989.7517747991974,0.28898759870218416,0.28898759870218416,,,23.319905561252213,23.319905561252213,,,,0.8081696174413305,0.8081696174413305,,,0.94,0.94,,,0.97,0.97,,,42.14420935349482,42.14420935349482,,,84.28841870698966,2022.9220489677514,0.14916065235909642,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1987-06-27,1987-07-08,611.0679,0.9037819743727112,552.2721531377864,0.523,1987,6,27,1987.06,1986,9,270,39,0.047716314031104747,12.812655582878847,0.02319989430950399,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.29152293680799096,391.2721531377864,391.2721531377864,,2,195.6360765688932,195.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,455.2721531377864,966.0852246891201,990.0,0.1931531135881948,0.048254430627557285,989.7585924557843,0.27096042974041784,0.27096042974041784,,,23.402407336923808,23.402407336923808,,,,0.7825443062755728,0.7825443062755728,,,0.93,0.93,,,0.97,0.97,,,40.51661634620996,40.51661634620996,,,81.03323269241992,1944.7975846180773,0.14672699362446925,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1987-06-28,1987-07-09,605.1438,0.9013534933782996,545.4484781262191,0.527,1987,6,28,1987.06,1986,9,271,39,0.047126748510105336,6.8236750115672775,0.012510210011051213,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2951699499704973,384.44847812621913,384.44847812621913,,2,192.2242390631096,192.2242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,448.44847812621913,966.054518151568,990.0,0.190886948455202,0.046889695625243824,989.7622233559197,0.2615948013069531,0.2615948013069531,,,23.44611040304472,23.44611040304472,,,,0.7688969562524383,0.7688969562524383,,,0.93,0.93,,,0.97,0.97,,,39.884361713870355,39.884361713870355,,,79.76872342774071,1914.4493622657774,0.14624428635637682,55.443588122740145,110.27114330512319,163.76679798420489,214.01029617909995,0.525
1987-06-29,1987-07-10,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1987,6,29,1987.06,1986,9,272,39,0.0464561033692713,7.762096537430921,0.014436104024980157,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2994310540733196,376.6863815887882,376.6863815887882,,2,188.3431907943941,188.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,440.6863815887882,966.0195887171496,990.0,0.18830913041694072,0.045337276317757635,989.7663535932652,0.2511398652077502,0.2511398652077502,,,23.49562501090791,23.49562501090791,,,,0.7533727631775764,0.7533727631775764,,,0.93,0.93,,,0.97,0.97,,,39.16161703957454,39.16161703957454,,,78.32323407914906,1879.7576178995776,0.14566713378106186,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1987-06-30,1987-07-11,587.589,0.9034011913285348,530.8286026115426,0.537,1987,6,30,1987.06,1986,9,273,39,0.04586359126563728,6.85777897724563,0.012919008025391041,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.3032994062639441,369.8286026115426,369.8286026115426,,2,184.9143013057713,184.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,433.8286026115426,965.9887287117521,990.0,0.1860316392436857,0.043965720522308516,989.7700026402341,0.2420789301154255,0.2420789301154255,,,23.53919499836662,23.53919499836662,,,,0.7396572052230852,0.7396572052230852,,,0.93,0.93,,,0.97,0.97,,,38.519957357561175,38.519957357561175,,,77.03991471512235,1848.957953162936,0.14513143100448134,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1987-07-01,1987-07-12,576.0661,0.900130952321488,518.5349271931256,0.546,1987,7,1,1987.07,1986,10,274,40,0.044801417709486036,12.293675418417024,0.023708480902074915,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.26034890403770233,383.5349271931256,383.5349271931256,,2,191.7674635965628,191.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,442.5349271931256,965.9334071723688,990.0,0.1889230385512225,0.04670698543862512,989.76436997601,0.2603533396013578,0.2603533396013578,,,23.570609464039755,23.570609464039755,,,,0.7670698543862511,0.7670698543862511,,,0.93,0.93,,,0.97,0.97,,,40.000869021923826,40.000869021923826,,,80.00173804384765,1920.041713052344,0.15428418385797846,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1987-07-02,1987-07-13,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1987,7,2,1987.07,1986,10,275,40,0.044228512779194866,6.630844100592357,0.012953294024407588,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.2637212799406349,376.9040830925332,376.9040830925332,,2,188.4520415462666,188.4520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,435.9040830925332,965.9035683739163,990.0,0.18672091320416231,0.04538081661850664,989.7678982701773,0.25143020962476953,0.25143020962476953,,,23.612899686636208,23.612899686636208,,,,0.7538081661850664,0.7538081661850664,,,0.93,0.93,,,0.97,0.97,,,39.37983199228612,39.37983199228612,,,78.75966398457224,1890.231935629734,0.15385629180522756,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1987-07-03,1987-07-14,559.0506,0.8945435807736105,500.09512555763536,0.556,1987,7,3,1987.07,1986,10,276,40,0.0432082188481797,11.808957534897786,0.0236134225898125,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.26994864196979945,365.09512555763536,365.09512555763536,,2,182.54756277881768,182.54756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,424.09512555763536,965.8504280650093,990.0,0.1827991191888826,0.04301902511152708,989.7741818556996,0.2359210497363909,0.2359210497363909,,,23.68783274095389,23.68783274095389,,,,0.7301902511152707,0.7301902511152707,,,0.93,0.93,,,0.97,0.97,,,38.2670564509071,38.2670564509071,,,76.5341129018142,1836.8187096435406,0.15303910994228184,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1987-07-04,1987-07-15,553.45,0.8984344302682933,497.238535431987,0.561,1987,7,4,1987.07,1986,10,277,40,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.2714994723462367,362.238535431987,362.238535431987,,2,181.1192677159935,181.1192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,421.238535431987,965.837573409444,990.0,0.18185043612132407,0.0424477070863974,989.7757018567925,0.2322429026479617,0.2322429026479617,,,23.705885544700433,23.705885544700433,,,,0.7244770708639741,0.7244770708639741,,,0.93,0.93,,,0.97,0.97,,,37.99658163571585,37.99658163571585,,,75.9931632714317,1823.8359185143606,0.15283039800085274,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1987-07-05,1987-07-16,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1987,7,5,1987.07,1986,10,278,40,0.0423126341211078,7.508973845091134,0.015332898877411894,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.2756623463009923,354.72956158689584,354.72956158689584,,2,177.36478079344792,177.36478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,413.72956158689584,965.803783027141,990.0,0.1793566809698178,0.040945912317379166,989.7796974067128,0.2227109435911352,0.2227109435911352,,,23.753203435980677,23.753203435980677,,,,0.7094591231737917,0.7094591231737917,,,0.93,0.93,,,0.97,0.97,,,37.28320724729273,37.28320724729273,,,74.56641449458546,1789.5939478700516,0.15226039092466478,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1987-07-06,1987-07-17,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1987,7,6,1987.07,1986,10,279,40,0.0419933358562162,3.695581769578723,0.00760354609562023,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.2777583576579187,351.0339798173171,351.0339798173171,,2,175.51698990865856,175.51698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,410.0339798173171,965.7871529091775,990.0,0.1781293659909909,0.040206795963463424,989.7816638380457,0.2180924086964717,0.2180924086964717,,,23.77641852017114,23.77641852017114,,,,0.7020679596346342,0.7020679596346342,,,0.93,0.93,,,0.97,0.97,,,36.930848780801576,36.930848780801576,,,73.86169756160315,1772.6807414784757,0.15196817635953178,55.85692822954499,111.12396329036221,165.1113024701413,215.9577691012976,0.565
1987-07-07,1987-07-18,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1987,7,7,1987.07,1986,10,280,40,0.041342893448945935,7.5282686026650945,0.01573287094850996,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.2821282940538208,343.50571121465197,343.50571121465197,,2,171.75285560732598,171.75285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,402.505711214652,965.753275700466,990.0,0.1756292029864158,0.038701142242930406,989.7856696547708,0.20883228329890133,0.20883228329890133,,,23.82356167100577,23.82356167100577,,,,0.687011422429304,0.687011422429304,,,0.92,0.92,,,0.97,0.97,,,35.82112534519813,35.82112534519813,,,71.64225069039625,1719.4140165695098,0.14972078495894564,55.90798386734429,111.22943329227829,165.2778975583503,216.19980650168515,0.575
1987-07-08,1987-07-19,525.9775,0.9023869849316121,474.6352503668669,0.579,1987,7,8,1987.07,1986,10,281,41,0.041008485631697296,3.870460847785125,0.008154600495419318,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.2844289375802839,339.6352503668669,339.6352503668669,,2,169.81762518343345,169.81762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,398.6352503668669,965.7358586266507,990.0,0.17434381008493732,0.03792705007337338,989.7877291398418,0.2041488616136297,0.2041488616136297,,,23.847721651577288,23.847721651577288,,,,0.6792705007337339,0.6792705007337339,,,0.92,0.92,,,0.97,0.97,,,35.453427396733524,35.453427396733524,,,70.90685479346703,1701.7645150432086,0.14939230648937252,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1987-07-09,1987-07-20,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1987,7,9,1987.07,1986,10,282,41,0.040635110341786566,4.321473262855761,0.009188489628063895,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.28704240992316155,335.3137771040112,335.3137771040112,,2,167.65688855200557,167.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.31377710401114,965.716411996968,990.0,0.17290863446258672,0.03706275542080223,989.7900286101166,0.19898182493732366,0.19898182493732366,,,23.874634788211278,23.874634788211278,,,,0.6706275542080222,0.6706275542080222,,,0.92,0.92,,,0.97,0.97,,,35.04182431678249,35.04182431678249,,,70.08364863356499,1682.0075672055598,0.14901466222212284,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1987-07-10,1987-07-21,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1987,7,10,1987.07,1986,10,283,41,0.03992860732734802,8.177118222668298,0.01769415618847895,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.2921213831570594,327.13665888134284,327.13665888134284,,2,163.56832944067142,163.56832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,386.13665888134284,965.6796149649659,990.0,0.1701929863443574,0.03542733177626857,989.7943796818794,0.18938409175335366,0.18938409175335366,,,23.92538062515997,23.92538062515997,,,,0.6542733177626857,0.6542733177626857,,,0.92,0.92,,,0.97,0.97,,,34.259943528880356,34.259943528880356,,,68.51988705776073,1644.4772893862573,0.14826758652650782,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1987-07-11,1987-07-22,499.3804,0.9040455652308316,451.46263598319877,0.599,1987,7,11,1987.07,1986,10,284,41,0.03900637174894837,10.674022898144075,0.0236432033293256,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2990280684158856,316.4626359831988,316.4626359831988,,2,158.23131799159938,158.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.46263598319877,965.6315818619245,990.0,0.1666481078910992,0.033292527196639755,989.8000593649124,0.17720880209187068,0.17720880209187068,,,23.99126870089604,23.99126870089604,,,,0.6329252719663976,0.6329252719663976,,,0.92,0.92,,,0.97,0.97,,,33.23335826456914,33.23335826456914,,,66.46671652913828,1595.2011966993186,0.14722528783447728,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1987-07-12,1987-07-23,499.3804,0.9040455652308316,451.46263598319877,0.599,1987,7,12,1987.07,1986,10,285,41,0.03900637174894837,0.0,0.0,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2990280684158856,316.4626359831988,316.4626359831988,,2,158.23131799159938,158.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.46263598319877,965.6315818619245,990.0,0.1666481078910992,0.033292527196639755,989.8000593649124,0.17720880209187068,0.17720880209187068,,,23.99126870089604,23.99126870089604,,,,0.6329252719663976,0.6329252719663976,,,0.92,0.92,,,0.97,0.97,,,33.23335826456914,33.23335826456914,,,66.46671652913828,1595.2011966993186,0.14722528783447728,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1987-07-13,1987-07-24,494.165,0.906269201155406,447.8465197889612,0.602,1987,7,13,1987.07,1986,10,286,41,0.03869393930976625,3.616116194237577,0.008074454158852456,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3014425568465198,312.8465197889612,312.8465197889612,,2,156.4232598944806,156.4232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,371.8465197889612,965.6153093390504,990.0,0.16544718369375094,0.032569303957792235,989.8019835123483,0.17317478014208498,0.17317478014208498,,,24.01349939315603,24.01349939315603,,,,0.6256930395779223,0.6256930395779223,,,0.92,0.92,,,0.97,0.97,,,32.884054108069,32.884054108069,,,65.768108216138,1578.4345971873126,0.1468541237009722,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
