Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1987-07-14,1987-07-25,488.9841,0.903846329229718,441.96648383669736,0.607,1987,7,14,1987.07,1986,10,287,41,0.038185904203490655,5.880035952263825,0.013304257601661136,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3054530262749093,306.96648383669736,306.96648383669736,,2,153.48324191834868,153.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.96648383669736,965.5888491772653,990.0,0.16349440422620945,0.03139329676733947,989.8051122990064,0.1667131979244622,0.1667131979244622,,,24.04954992381689,24.04954992381689,,,,0.6139329676733948,0.6139329676733948,,,0.92,0.92,,,0.97,0.97,,,32.31442898425382,32.31442898425382,,,64.62885796850765,1551.0925912441833,0.14623022408275516,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1987-07-15,1987-07-26,478.7252,0.9032161634332492,432.39233848281486,0.616,1987,7,15,1987.07,1986,10,288,42,0.037358698044915206,9.5741453538825,0.02214226410087749,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3122164478531006,297.39233848281486,297.39233848281486,,2,148.69616924140743,148.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,356.39233848281486,965.5457655231728,990.0,0.1603147987581304,0.02947846769656297,989.8102067335452,0.1564518229717401,0.1564518229717401,,,24.1079893874009,24.1079893874009,,,,0.5947846769656298,0.5947846769656298,,,0.92,0.92,,,0.97,0.97,,,31.382630311303977,31.382630311303977,,,62.765260622607954,1506.3662549425906,0.1451581238530722,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1987-07-16,1987-07-27,473.647,0.90577073560875,429.0155916088776,0.62,1987,7,16,1987.07,1986,10,289,42,0.037066947115007035,3.376746873937236,0.007870918773077433,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3146738781537711,294.0155916088776,294.0155916088776,,2,147.0077958044388,147.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0155916088776,965.53057016224,990.0,0.15919336990700733,0.028803118321775525,989.8120035117712,0.15290944356610947,0.15290944356610947,,,24.128523905965203,24.128523905965203,,,,0.5880311832177553,0.5880311832177553,,,0.92,0.92,,,0.97,0.97,,,31.052722988495198,31.052722988495198,,,62.105445976990396,1490.5307034477692,0.14476267807443768,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1987-07-17,1987-07-28,473.647,0.90577073560875,429.0155916088776,0.62,1987,7,17,1987.07,1986,10,290,42,0.037066947115007035,0.0,0.0,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3146738781537711,294.0155916088776,294.0155916088776,,2,147.0077958044388,147.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0155916088776,965.53057016224,990.0,0.15919336990700733,0.028803118321775525,989.8120035117712,0.15290944356610947,0.15290944356610947,,,24.128523905965203,24.128523905965203,,,,0.5880311832177553,0.5880311832177553,,,0.92,0.92,,,0.97,0.97,,,31.052722988495198,31.052722988495198,,,62.105445976990396,1490.5307034477692,0.14476267807443768,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1987-07-18,1987-07-29,468.6029,0.9047178570238064,423.9534114831411,0.627,1987,7,18,1987.07,1986,10,291,42,0.03662957475214339,5.062180125736519,0.011940416066065362,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.31843121518404954,288.9534114831411,288.9534114831411,,2,144.47670574157056,144.47670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,347.9534114831411,965.5077903516741,990.0,0.15751220307558192,0.02779068229662822,989.8146971146277,0.14767393135340065,0.14767393135340065,,,24.159232831600253,24.159232831600253,,,,0.5779068229662823,0.5779068229662823,,,0.91,0.91,,,0.97,0.97,,,30.224776899778927,30.224776899778927,,,60.449553799557854,1450.7892911893887,0.14258536943501324,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1987-07-19,1987-07-30,468.6029,0.9047178570238064,423.9534114831411,0.627,1987,7,19,1987.07,1986,10,292,42,0.03662957475214339,0.0,0.0,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.31843121518404954,288.9534114831411,288.9534114831411,,2,144.47670574157056,144.47670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,347.9534114831411,965.5077903516741,990.0,0.15751220307558192,0.02779068229662822,989.8146971146277,0.14767393135340065,0.14767393135340065,,,24.159232831600253,24.159232831600253,,,,0.5779068229662823,0.5779068229662823,,,0.91,0.91,,,0.97,0.97,,,30.224776899778927,30.224776899778927,,,60.449553799557854,1450.7892911893887,0.14258536943501324,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1987-07-20,1987-07-31,463.5928,0.9085437496786656,421.1943408360317,0.629,1987,7,20,1987.07,1986,10,293,42,0.036391191048233136,2.7590706471094117,0.006550588124315516,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.32051712692064555,286.1943408360317,286.1943408360317,,2,143.09717041801585,143.09717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,345.1943408360317,965.4953745337622,990.0,0.15659590655071162,0.027238868167206345,989.816165225282,0.14485826028863658,0.14485826028863658,,,24.175932431231324,24.175932431231324,,,,0.5723886816720634,0.5723886816720634,,,0.91,0.91,,,0.97,0.97,,,29.95686852141016,29.95686852141016,,,59.91373704282032,1437.9296890276873,0.14224725081513942,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1987-07-21,1987-08-01,463.5928,0.9085437496786656,421.1943408360317,0.629,1987,7,21,1987.07,1986,10,294,42,0.036391191048233136,0.0,0.0,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.32051712692064555,286.1943408360317,286.1943408360317,,2,143.09717041801585,143.09717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,345.1943408360317,965.4953745337622,990.0,0.15659590655071162,0.027238868167206345,989.816165225282,0.14485826028863658,0.14485826028863658,,,24.175932431231324,24.175932431231324,,,,0.5723886816720634,0.5723886816720634,,,0.91,0.91,,,0.97,0.97,,,29.95686852141016,29.95686852141016,,,59.91373704282032,1437.9296890276873,0.14224725081513942,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1987-07-22,1987-08-02,458.6166,0.9126459050733976,418.5545619886844,0.634,1987,7,22,1987.07,1986,10,295,43,0.03616311415582233,2.639778847347316,0.006306893024424094,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3225385941526298,283.5545619886844,283.5545619886844,,2,141.7772809943422,141.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.5545619886844,965.4834955289493,990.0,0.15571922722871434,0.026710912397736875,989.8175698603737,0.14218934006609768,0.14218934006609768,,,24.191884991358307,24.191884991358307,,,,0.5671091239773688,0.5671091239773688,,,0.91,0.91,,,0.97,0.97,,,29.700139305965532,29.700139305965532,,,59.400278611931064,1425.6066866863455,0.14191764707975385,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1987-07-23,1987-08-03,458.6166,0.9126459050733976,418.5545619886844,0.634,1987,7,23,1987.07,1986,10,296,43,0.03616311415582233,0.0,0.0,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3225385941526298,283.5545619886844,283.5545619886844,,2,141.7772809943422,141.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.5545619886844,965.4834955289493,990.0,0.15571922722871434,0.026710912397736875,989.8175698603737,0.14218934006609768,0.14218934006609768,,,24.191884991358307,24.191884991358307,,,,0.5671091239773688,0.5671091239773688,,,0.91,0.91,,,0.97,0.97,,,29.700139305965532,29.700139305965532,,,59.400278611931064,1425.6066866863455,0.14191764707975385,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1987-07-24,1987-08-04,453.6742,0.9106705857913724,413.14774947243217,0.639,1987,7,24,1987.07,1986,10,297,43,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3267596160753335,278.14774947243217,278.14774947243217,,2,139.07387473621608,139.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,337.14774947243217,965.459164872626,990.0,0.1539236068358631,0.02562954989448643,989.8204468432697,0.13679919374332414,0.13679919374332414,,,24.22448277690042,24.22448277690042,,,,0.5562954989448643,0.5562954989448643,,,0.91,0.91,,,0.97,0.97,,,29.173074545285434,29.173074545285434,,,58.34614909057087,1400.307578173701,0.14122344649117854,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1987-07-25,1987-08-05,453.6742,0.9106705857913724,413.14774947243217,0.639,1987,7,25,1987.07,1986,10,298,43,0.03569596555441814,0.0,0.0,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3267596160753335,278.14774947243217,278.14774947243217,,2,139.07387473621608,139.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,337.14774947243217,965.459164872626,990.0,0.1539236068358631,0.02562954989448643,989.8204468432697,0.13679919374332414,0.13679919374332414,,,24.22448277690042,24.22448277690042,,,,0.5562954989448643,0.5562954989448643,,,0.91,0.91,,,0.97,0.97,,,29.173074545285434,29.173074545285434,,,58.34614909057087,1400.307578173701,0.14122344649117854,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1987-07-26,1987-08-06,448.7655,0.9074387897559502,407.2272222042238,0.643,1987,7,26,1987.07,1986,10,299,43,0.03518443199844493,5.920527268208388,0.01453863333635209,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.33151025432258,272.22722220422384,272.22722220422384,,1,272.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.22722220422384,965.432522499919,990.0,0.1519573800678234,0.02444544444084476,989.8235971754912,0.5242213347396414,,,,23.86685334083268,,,,,1.0889088888168952,,,,0.95,,,,0.98,,,,59.33970793833311,,,,59.33970793833311,1424.1529905199948,0.14571645681529205,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1987-07-27,1987-08-07,443.8904,0.9062157470692864,402.26047045288436,0.648,1987,7,27,1987.07,1986,10,300,43,0.034755304647129205,4.966751751339416,0.01234710372050131,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3356034458171106,267.2604704528844,267.2604704528844,,1,267.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.26047045288436,965.410172117038,990.0,0.15030790531645605,0.023452094090576872,989.826240000593,0.5053006747204947,,,,23.91076720883451,,,,,1.0690418818115377,,,,0.95,,,,0.98,,,,58.364252567206144,,,,58.364252567206144,1400.7420616129473,0.1450906983266261,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1987-07-28,1987-08-08,439.0488,0.9057878471478402,397.6850673448427,0.657,1987,7,28,1987.07,1986,10,301,43,0.034359989818594415,4.575403108041655,0.011505091550430805,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3394645941858765,262.6850673448427,262.6850673448427,,1,262.6850673448427,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,321.6850673448427,965.3884253367239,990.0,0.14878839874920974,0.02253701346896854,989.8286745877817,0.4881773307329673,,,,23.95207192032474,,,,,1.0507402693793708,,,,0.95,,,,0.98,,,,57.46417299881338,,,,57.46417299881338,1379.140151971521,0.14449668272051247,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1987-07-29,1987-08-09,434.2405,0.9034714870538484,392.32391027400666,0.66,1987,7,29,1987.07,1986,10,302,44,0.033896785847674166,5.361157070836043,0.01366512957900452,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3441034218529107,257.32391027400655,257.32391027400655,,1,257.32391027400655,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,316.3239102740066,965.3616195513699,990.0,0.14700794068140444,0.021464782054801332,989.8315272772638,0.4684872857296087,,,,24.001420440164186,,,,,1.0292956410960266,,,,0.95,,,,0.98,,,,56.40736014832378,,,,56.40736014832378,1353.7766435597705,0.1437775232942794,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1987-07-30,1987-08-10,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1987,7,30,1987.07,1986,10,303,44,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3453589368082168,255.8976592517356,255.8976592517356,,1,255.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,314.8976592517356,965.3544882962588,990.0,0.14653427798028118,0.021179531850347117,989.8322861901694,0.4633170182087756,,,,24.01448087570197,,,,,1.0235906370069423,,,,0.95,,,,0.98,,,,56.125239151661816,,,,56.125239151661816,1347.0057396398836,0.14358039201129502,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1987-07-31,1987-08-11,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1987,7,31,1987.07,1986,10,304,44,0.03377355775934996,0.0,0.0,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3453589368082168,255.8976592517356,255.8976592517356,,1,255.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,314.8976592517356,965.3544882962588,990.0,0.14653427798028118,0.021179531850347117,989.8322861901694,0.4633170182087756,,,,24.01448087570197,,,,,1.0235906370069423,,,,0.95,,,,0.98,,,,56.125239151661816,,,,56.125239151661816,1347.0057396398836,0.14358039201129502,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1987-08-01,1987-08-12,424.724,0.9094702475352612,386.2738414141663,0.669,1987,8,1,1987.08,1986,11,305,44,0.033374059898183976,4.623817837569277,0.011970310546117404,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.2977162511936602,271.27384141416627,271.27384141416627,,1,271.27384141416627,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,322.27384141416627,965.3313692070708,990.0,0.14898393257297035,0.02425476828283327,989.8267612991444,0.5205626048997791,,,,23.97482948717364,,,,,1.0850953656566649,,,,0.95,,,,0.98,,,,59.3994102062344,,,,59.3994102062344,1425.5858449496257,0.1537753889540395,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1987-08-02,1987-08-13,424.724,0.9094702475352612,386.2738414141663,0.669,1987,8,2,1987.08,1986,11,306,44,0.033374059898183976,0.0,0.0,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.2977162511936602,271.27384141416627,271.27384141416627,,1,271.27384141416627,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,322.27384141416627,965.3313692070708,990.0,0.14898393257297035,0.02425476828283327,989.8267612991444,0.5205626048997791,,,,23.97482948717364,,,,,1.0850953656566649,,,,0.95,,,,0.98,,,,59.3994102062344,,,,59.3994102062344,1425.5858449496257,0.1537753889540395,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1987-08-03,1987-08-14,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1987,8,3,1987.08,1986,11,307,44,0.03305210630954742,3.726314683293424,0.00974078885083195,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.3006162423339989,267.5475267308729,267.5475267308729,,1,267.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,318.5475267308729,965.3127376336544,990.0,0.1477464110914338,0.023509505346174586,989.8287440835624,0.5063847749448754,,,,24.009621674963107,,,,,1.0701901069234916,,,,0.95,,,,0.98,,,,58.6684947618468,,,,58.6684947618468,1408.043874284323,0.1533626299017242,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1987-08-04,1987-08-15,415.3399,0.9146103777828084,379.8741828472738,0.68,1987,8,4,1987.08,1986,11,308,44,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.30273181277558703,264.8741828472738,264.8741828472738,,1,264.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,315.8741828472738,965.2993709142364,990.0,0.14685858470942673,0.02297483656945476,989.8301665787213,0.4963333751380378,,,,24.03446228934677,,,,,1.0594967313890953,,,,0.95,,,,0.98,,,,58.142369741876145,,,,58.142369741876145,1395.4168738050269,0.1530569129654487,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1987-08-05,1987-08-16,410.6973,0.9155125588126376,375.9985360204415,0.687,1987,8,5,1987.08,1986,11,309,45,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.3058522546847042,260.9985360204415,260.9985360204415,,1,260.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,311.9985360204415,965.2799926801024,990.0,0.14557146952708389,0.0221997072040883,989.8322288232688,0.4819396627616072,,,,24.070296480405016,,,,,1.0439941440817662,,,,0.95,,,,0.98,,,,57.37704785602315,,,,57.37704785602315,1377.0491485445555,0.15259912568623352,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1987-08-06,1987-08-17,406.0875,0.9184031457990021,372.95203746965217,0.6890000000000001,1987,8,6,1987.08,1986,11,310,45,0.03222305603737795,3.046498550789352,0.00816860680386349,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.30835064149329866,257.9520374696521,257.9520374696521,,1,257.9520374696521,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,308.95203746965217,965.2647601873482,990.0,0.14455971724084388,0.02159040749393044,989.8338498752652,0.4707733528699832,,,,24.098316335046988,,,,,1.0318081498786087,,,,0.95,,,,0.98,,,,56.77332787016236,,,,56.77332787016236,1362.5598688838966,0.15222688755194722,56.610465322194,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1987-08-07,1987-08-18,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1987,8,7,1987.08,1986,11,311,45,0.03168407076347461,6.238255484992294,0.017011238168445082,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.313596067695134,251.71378198465987,251.71378198465987,,1,251.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,302.7137819846599,965.2335689099233,990.0,0.1424879718768243,0.020342756396931973,989.8371692717262,0.4483149216349451,,,,24.15528544016799,,,,,1.0068551279386395,,,,0.95,,,,0.98,,,,55.53130212923837,,,,55.53130212923837,1332.7512511017208,0.1514295476671267,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1987-08-08,1987-08-19,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1987,8,8,1987.08,1986,11,312,45,0.03137550007297417,3.571420028940338,0.009834765654181172,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.31668021153098835,248.1423619557196,248.1423619557196,,1,248.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,299.14236195571965,965.2157118097786,990.0,0.1413018914244087,0.019628472391143903,989.8390696361844,0.4357033441918168,,,,24.18765448221412,,,,,0.9925694478228779,,,,0.95,,,,0.98,,,,54.81675920633786,,,,54.81675920633786,1315.6022209521088,0.15095115566005501,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1987-08-09,1987-08-20,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1987,8,9,1987.08,1986,11,313,45,0.030474497418131064,10.42827146809151,0.02956579209431185,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.32604311282549625,237.71409048762803,237.71409048762803,,1,237.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,288.71409048762797,965.1635704524381,990.0,0.13783862783721965,0.017542818097525604,989.8446185540653,0.3999033771451033,,,,24.28114472448198,,,,,0.9508563619505122,,,,0.94,,,,0.98,,,,52.16113339110637,,,,52.16113339110637,1251.8672013865528,0.14788502868993264,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1987-08-10,1987-08-21,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1987,8,10,1987.08,1986,11,314,45,0.030244835217834637,2.658127318245647,0.007593435330108783,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.328518900117564,235.0559631693824,235.0559631693824,,1,235.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,286.0559631693824,965.1502798158473,990.0,0.13695585492710116,0.017011192633876474,989.8460329524388,0.3910222926069825,,,,24.304730843985105,,,,,0.9402238526775296,,,,0.94,,,,0.98,,,,51.62796726070582,,,,51.62796726070582,1239.07121425694,0.1474848958242842,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1987-08-11,1987-08-22,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1987,8,11,1987.08,1986,11,315,45,0.02988283046109572,4.189869869663426,0.012114138826648696,0.68,3,Normal,47,8,6,5,89,155.0,0.4481503188740761,190.8660932997189,190.8660932997189,,1,190.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,251.8660932997189,965.1293304664986,990.0,0.12560128559769262,0.009086609329971896,989.8653121050723,0.2579121155487608,,,,24.478069523025017,,,,,0.7634643731988758,,,,0.93,,,,0.97,,,,41.34563234583444,,,,41.34563234583444,992.2951763000264,0.11954231174087755,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1987-08-12,1987-08-23,374.7305,0.9126410588772004,341.99444031358274,0.721,1987,8,12,1987.08,1986,11,316,46,0.02954831964309355,3.871652986136212,0.011320806801964976,0.68,3,Normal,47,8,6,5,89,155.0,0.4532237420522885,186.9944403135828,186.9944403135828,,1,186.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.9944403135828,965.109972201568,990.0,0.12431549678310864,0.008699444031358274,989.8669850591856,0.2475560596128745,,,,24.50945679800485,,,,,0.7479777612543309,,,,0.93,,,,0.97,,,,40.55889091381537,,,,40.55889091381537,973.4133819315688,0.11859517621580624,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1987-08-13,1987-08-24,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1987,8,13,1987.08,1986,11,317,46,0.029353030239845836,2.260294019070784,0.006653125815358456,0.68,3,Normal,47,8,6,5,89,155.0,0.4562390966306699,184.734146294512,184.734146294512,,1,184.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.734146294512,965.0986707314728,990.0,0.12356484563286375,0.008473414629451195,989.8679617397376,0.2416074298427941,,,,24.527683578422426,,,,,0.7389365851780478,,,,0.93,,,,0.97,,,,40.09843316583592,,,,40.09843316583592,962.3623959800619,0.11802885757345982,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1987-08-14,1987-08-25,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1987,8,14,1987.08,1986,11,318,46,0.029353030239845836,0.0,0.0,0.68,3,Normal,47,8,6,5,89,155.0,0.4562390966306699,184.734146294512,184.734146294512,,1,184.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.734146294512,965.0986707314728,990.0,0.12356484563286375,0.008473414629451195,989.8679617397376,0.2416074298427941,,,,24.527683578422426,,,,,0.7389365851780478,,,,0.93,,,,0.97,,,,40.09843316583592,,,,40.09843316583592,962.3623959800619,0.11802885757345982,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1987-08-15,1987-08-26,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1987,8,15,1987.08,1986,11,319,46,0.029353030239845836,0.0,0.0,0.68,3,Normal,47,8,6,5,89,155.0,0.4562390966306699,184.734146294512,184.734146294512,,1,184.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.734146294512,965.0986707314728,990.0,0.12356484563286375,0.008473414629451195,989.8679617397376,0.2416074298427941,,,,24.527683578422426,,,,,0.7389365851780478,,,,0.93,,,,0.97,,,,40.09843316583592,,,,40.09843316583592,962.3623959800619,0.11802885757345982,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1987-08-16,1987-08-27,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1987,8,16,1987.08,1986,11,320,46,0.029353030239845836,0.0,0.0,0.68,3,Normal,47,8,6,5,89,155.0,0.4562390966306699,184.734146294512,184.734146294512,,1,184.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.734146294512,965.0986707314728,990.0,0.12356484563286375,0.008473414629451195,989.8679617397376,0.2416074298427941,,,,24.527683578422426,,,,,0.7389365851780478,,,,0.93,,,,0.97,,,,40.09843316583592,,,,40.09843316583592,962.3623959800619,0.11802885757345982,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1987-08-17,1987-08-28,366.0613,0.9174101485614996,335.8283516156156,0.732,1987,8,17,1987.08,1986,11,321,46,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.68,3,Normal,47,8,6,5,89,155.0,0.4615453080549042,180.8283516156156,180.8283516156156,,1,180.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.8283516156156,965.079141758078,990.0,0.12226771824872842,0.00808283516156156,989.8696494465896,0.2314972461980689,,,,24.55901044231357,,,,,0.7233134064624623,,,,0.93,,,,0.97,,,,39.30077162882429,,,,39.30077162882429,943.2185190917827,0.11702636611755578,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1987-08-18,1987-08-29,361.7746,0.9216841006983292,333.4418968564978,0.736,1987,8,18,1987.08,1986,11,322,46,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.68,3,Normal,47,8,6,5,89,155.0,0.4648486031936976,178.4418968564978,178.4418968564978,,1,178.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,239.4418968564978,965.0672094842823,990.0,0.1214751686977299,0.007844189685649781,989.8706806416168,0.2254253007113156,,,,24.5780458566228,,,,,0.7137675874259912,,,,0.93,,,,0.97,,,,38.81216522908722,,,,38.81216522908722,931.4919654980936,0.11639858576557545,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1987-08-19,1987-08-30,357.5196,0.9238786600946952,330.3047290055915,0.742,1987,8,19,1987.08,1986,11,323,47,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.68,3,Normal,47,8,6,5,89,155.0,0.4692636416882063,175.30472900559155,175.30472900559155,,1,175.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,236.30472900559155,965.051523645028,990.0,0.1204333048358053,0.007530472900559153,989.8720362222637,0.21756493430996607,,,,24.60294764292564,,,,,0.7012189160223661,,,,0.93,,,,0.97,,,,38.16844477092961,,,,38.16844477092961,916.0426745023108,0.11555524768246198,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1987-08-20,1987-08-31,353.2963,0.9223127992632232,325.84969942233937,0.746,1987,8,20,1987.08,1986,11,324,47,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.68,3,Normal,47,8,6,5,89,155.0,0.4756794321884638,170.84969942233937,170.84969942233937,,1,170.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.84969942233937,965.0292484971117,990.0,0.11892603389397932,0.0070849699422339376,989.8739889961638,0.2066400252539213,,,,24.638100473798215,,,,,0.6833987976893575,,,,0.92,,,,0.97,,,,36.85106215469685,,,,36.85106215469685,884.4254917127246,0.11309220852443864,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1987-08-21,1987-09-01,353.2963,0.9223127992632232,325.84969942233937,0.746,1987,8,21,1987.08,1986,11,325,47,0.02815341403009012,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4756794321884638,170.84969942233937,170.84969942233937,,1,170.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.84969942233937,965.0292484971117,990.0,0.11892603389397932,0.0070849699422339376,989.8739889961638,0.2066400252539213,,,,24.638100473798215,,,,,0.6833987976893575,,,,0.92,,,,0.97,,,,36.85106215469685,,,,36.85106215469685,884.4254917127246,0.11309220852443864,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1987-08-22,1987-09-02,353.2963,0.9223127992632232,325.84969942233937,0.746,1987,8,22,1987.08,1986,11,326,47,0.02815341403009012,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4756794321884638,170.84969942233937,170.84969942233937,,1,170.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.84969942233937,965.0292484971117,990.0,0.11892603389397932,0.0070849699422339376,989.8739889961638,0.2066400252539213,,,,24.638100473798215,,,,,0.6833987976893575,,,,0.92,,,,0.97,,,,36.85106215469685,,,,36.85106215469685,884.4254917127246,0.11309220852443864,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1987-08-23,1987-09-03,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1987,8,23,1987.08,1986,11,327,47,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.64,3,Normal,47,8,6,5,89,155.0,0.4804354782184821,167.62396726977863,167.62396726977863,,1,167.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,228.62396726977863,965.0131198363488,990.0,0.11782635247833365,0.006762396726977864,989.8754112507946,0.1989036062223092,,,,24.663387808223423,,,,,0.6704958690791145,,,,0.92,,,,0.97,,,,36.19240274216891,,,,36.19240274216891,868.6176658120537,0.11218138270522464,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1987-08-24,1987-09-04,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1987,8,24,1987.08,1986,11,328,47,0.027874710772108874,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4804354782184821,167.62396726977863,167.62396726977863,,1,167.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,228.62396726977863,965.0131198363488,990.0,0.11782635247833365,0.006762396726977864,989.8754112507946,0.1989036062223092,,,,24.663387808223423,,,,,0.6704958690791145,,,,0.92,,,,0.97,,,,36.19240274216891,,,,36.19240274216891,868.6176658120537,0.11218138270522464,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1987-08-25,1987-09-05,344.9443,0.9291696764623452,320.5117836285301,0.757,1987,8,25,1987.08,1986,11,329,47,0.027692218105505,2.112183641248521,0.006590034279976802,0.64,3,Normal,47,8,6,5,89,155.0,0.4836015644892589,165.5117836285301,165.5117836285301,,1,165.5117836285301,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,226.51178362853008,965.0025589181427,990.0,0.11710628987336252,0.006551178362853011,989.8763425317636,0.19391700895325065,,,,24.679866604667826,,,,,0.6620471345141204,,,,0.92,,,,0.97,,,,35.760229377758726,,,,35.760229377758726,858.2455050662096,0.1115722766037347,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439487,0.755
1987-08-26,1987-09-06,340.8154,0.9279951361812104,316.2750335356538,0.76,1987,8,26,1987.08,1986,11,330,48,0.027326162897480483,4.236750092876321,0.013395777863062688,0.64,3,Normal,47,8,6,5,89,155.0,0.4900797836213866,161.27503353565382,161.27503353565382,,1,161.27503353565382,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,222.2750335356538,964.9813751676784,990.0,0.11566194325079104,0.0061275033535653795,989.8782105533957,0.18410341006882594,,,,24.71273197564857,,,,,0.6451001341426151,,,,0.92,,,,0.97,,,,34.89124520307815,,,,34.89124520307815,837.3898848738754,0.11031931548003407,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1987-08-27,1987-09-07,336.7179,0.924507804637652,311.29832651120034,0.765,1987,8,27,1987.08,1986,11,331,48,0.02689617541056771,4.976707024453448,0.0159869379325892,0.64,3,Normal,47,8,6,5,89,155.0,0.4979146587041585,156.29832651120034,156.29832651120034,,1,156.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,217.2983265112004,964.956491632556,990.0,0.11396533858336375,0.005629832651120035,989.8804048287654,0.1728977321769559,,,,24.75101546403252,,,,,0.6251933060448014,,,,0.92,,,,0.97,,,,33.86693689617538,,,,33.86693689617538,812.8064855082091,0.1087925440388028,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1987-08-28,1987-09-08,332.6514,0.9282369754494124,308.77932941501274,0.77,1987,8,28,1987.08,1986,11,332,48,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.64,3,Normal,47,8,6,5,89,155.0,0.5019766067037257,153.77932941501274,153.77932941501274,,1,153.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,214.77932941501274,964.943896647075,990.0,0.1131065895732998,0.005377932941501274,989.8815154774852,0.16735844460320182,,,,24.770260385807,,,,,0.615117317660051,,,,0.92,,,,0.97,,,,33.34702565670701,,,,33.34702565670701,800.3286157609683,0.10799630182461847,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1987-08-29,1987-09-09,328.6161,0.9297054095741052,305.5161658431452,0.779,1987,8,29,1987.08,1986,11,333,48,0.02639659672884774,3.263163571867551,0.010680821300771656,0.64,3,Normal,47,8,6,5,89,155.0,0.5073381291370959,150.5161658431452,150.5161658431452,,1,150.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,211.5161658431452,964.9275808292157,990.0,0.11199414744652676,0.005051616584314519,989.8829542359692,0.16031518543611914,,,,24.79505822131732,,,,,0.6020646633725808,,,,0.92,,,,0.97,,,,32.67208484587123,,,,32.67208484587123,784.1300363009094,0.1069406090368566,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1987-08-30,1987-09-10,328.6161,0.9297054095741052,305.5161658431452,0.779,1987,8,30,1987.08,1986,11,334,48,0.02639659672884774,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.5073381291370959,150.5161658431452,150.5161658431452,,1,150.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,211.5161658431452,964.9275808292157,990.0,0.11199414744652676,0.005051616584314519,989.8829542359692,0.16031518543611914,,,,24.79505822131732,,,,,0.6020646633725808,,,,0.92,,,,0.97,,,,32.67208484587123,,,,32.67208484587123,784.1300363009094,0.1069406090368566,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1987-08-31,1987-09-11,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1987,8,31,1987.08,1986,11,335,48,0.02608203138713373,3.6408025661344814,0.012060615104895336,0.64,3,Normal,47,8,6,5,89,155.0,0.5134569390406561,146.87536327701068,146.87536327701068,,1,146.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,207.87536327701068,964.909376816385,990.0,0.11075296475352636,0.004687536327701071,989.8845594989187,0.15263327939757845,,,,24.822549403136268,,,,,0.5875014531080428,,,,0.92,,,,0.97,,,,31.91713543751376,,,,31.91713543751376,766.0112505003302,0.10572951396575396,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1987-09-01,1987-09-12,320.6383,0.9296005790427396,298.0655493432797,0.787,1987,9,1,1987.09,1986,12,336,48,0.02575286346325937,3.809813933730993,0.012781798977188272,0.6,3,Normal,40,6,4,3,65,118.0,0.395886073583433,180.06554934327968,180.06554934327968,,1,180.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,230.06554934327968,964.892262197373,990.0,0.11831780091248173,0.008006554934327972,989.8736756441533,0.22954772559166706,,,,24.751865721188484,,,,,0.7202621973731188,,,,0.93,,,,0.97,,,,39.44230261409752,,,,39.44230261409752,946.6152627383403,0.13232761283885286,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1987-09-02,1987-09-13,316.6956,0.9272088489413712,293.6429627407972,0.794,1987,9,2,1987.09,1986,12,337,49,0.025370751980804858,4.422586602482681,0.015061101962748425,0.6,3,Normal,40,6,4,3,65,118.0,0.40184855410330494,175.64296274079715,175.64296274079715,,1,175.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,225.64296274079715,964.8745718509633,990.0,0.11681010093436266,0.007564296274079714,989.8756256027916,0.21840575388037284,,,,24.78264799794804,,,,,0.7025718509631885,,,,0.93,,,,0.97,,,,38.52140800626877,,,,38.52140800626877,924.5137921504504,0.13118450940120832,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1987-09-03,1987-09-14,312.7836,0.9262282368820012,289.709002353605,0.797,1987,9,3,1987.09,1986,12,338,49,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.6,3,Normal,40,6,4,3,65,118.0,0.4073052581775655,171.709002353605,171.709002353605,,1,171.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.709002353605,964.8588360094144,990.0,0.1154689780750926,0.0071709002353605,989.8773601216897,0.20872557244706894,,,,24.809798539828076,,,,,0.68683600941442,,,,0.93,,,,0.97,,,,37.699882173193494,,,,37.699882173193494,904.7971721566437,0.13013017154081669,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1987-09-04,1987-09-15,312.7836,0.9262282368820012,289.709002353605,0.797,1987,9,4,1987.09,1986,12,339,49,0.025030857803351472,0.0,0.0,0.6,3,Normal,40,6,4,3,65,118.0,0.4073052581775655,171.709002353605,171.709002353605,,1,171.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.709002353605,964.8588360094144,990.0,0.1154689780750926,0.0071709002353605,989.8773601216897,0.20872557244706894,,,,24.809798539828076,,,,,0.68683600941442,,,,0.93,,,,0.97,,,,37.699882173193494,,,,37.699882173193494,904.7971721566437,0.13013017154081669,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1987-09-05,1987-09-16,312.7836,0.9262282368820012,289.709002353605,0.797,1987,9,5,1987.09,1986,12,340,49,0.025030857803351472,0.0,0.0,0.6,3,Normal,40,6,4,3,65,118.0,0.4073052581775655,171.709002353605,171.709002353605,,1,171.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.709002353605,964.8588360094144,990.0,0.1154689780750926,0.0071709002353605,989.8773601216897,0.20872557244706894,,,,24.809798539828076,,,,,0.68683600941442,,,,0.93,,,,0.97,,,,37.699882173193494,,,,37.699882173193494,904.7971721566437,0.13013017154081669,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1987-09-06,1987-09-17,308.9022,0.9257032622046036,285.9517742421789,0.804,1987,9,6,1987.09,1986,12,341,49,0.02470623329452426,3.757228111426116,0.01313937681059477,0.6,3,Normal,40,6,4,3,65,118.0,0.4126569954416969,167.95177424217889,167.95177424217889,,1,167.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.95177424217889,964.8438070969687,990.0,0.11418810485528826,0.0067951774242178895,989.8790167177203,0.1996831317617236,,,,24.83552648899002,,,,,0.6718070969687155,,,,0.92,,,,0.97,,,,36.51628064082439,,,,36.51628064082439,876.3907353797853,0.1277008360504102,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1987-09-07,1987-09-18,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1987,9,7,1987.09,1986,12,342,49,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.6,3,Normal,40,6,4,3,65,118.0,0.41767305356759016,164.5176271059215,164.5176271059215,,1,164.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.51762710592143,964.8300705084237,990.0,0.11301737287701867,0.006451762710592146,989.8805308644124,0.19159161077189024,,,,24.85886874521677,,,,,0.6580705084236859,,,,0.92,,,,0.97,,,,35.80324308688615,,,,35.80324308688615,859.2778340852676,0.1267292361671394,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1987-09-08,1987-09-19,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1987,9,8,1987.09,1986,12,343,49,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.6,3,Normal,40,6,4,3,65,118.0,0.42010968617495137,162.8790272711299,162.8790272711299,,1,162.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.87902727112998,964.8235161090843,990.0,0.1124587592969761,0.006287902727112993,989.8812533379761,0.18778910137107754,,,,24.86994812752041,,,,,0.6515161090845197,,,,0.92,,,,0.97,,,,35.46244011773346,,,,35.46244011773346,851.0985628256027,0.12625520838016105,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1987-09-09,1987-09-20,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1987,9,9,1987.09,1986,12,344,50,0.023762335383257744,5.851997372313463,0.02127789902856616,0.6,3,Normal,40,6,4,3,65,118.0,0.4290487376583046,157.02702989881647,157.02702989881647,,1,157.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.02702989881647,964.8001081195952,990.0,0.11046376019277834,0.005702702989881647,989.8838335368173,0.17451676827983115,,,,24.909208648942183,,,,,0.6281081195952659,,,,0.92,,,,0.97,,,,34.24229904490526,,,,34.24229904490526,821.8151770777263,0.1245052133875828,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1987-09-10,1987-09-21,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1987,9,10,1987.09,1986,12,345,50,0.023497017903388786,3.07080416514998,0.011291538396908387,0.6,3,Normal,40,6,4,3,65,118.0,0.4338933579537184,153.95622573366649,153.95622573366649,,1,153.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.95622573366646,964.7878249029344,990.0,0.1094168951364772,0.005395622573366649,989.88518748229,0.16774453206876422,,,,24.92961804728673,,,,,0.6158249029346661,,,,0.92,,,,0.97,,,,33.600168038645265,,,,33.600168038645265,806.4040329274862,0.12354991303472032,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1987-09-11,1987-09-22,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1987,9,11,1987.09,1986,12,346,50,0.023497017903388786,0.0,0.0,0.58,3,Normal,40,6,4,3,65,118.0,0.4338933579537184,153.95622573366649,153.95622573366649,,1,153.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.95622573366646,964.7878249029344,990.0,0.1094168951364772,0.005395622573366649,989.88518748229,0.16774453206876422,,,,24.92961804728673,,,,,0.6158249029346661,,,,0.92,,,,0.97,,,,33.600168038645265,,,,33.600168038645265,806.4040329274862,0.12354991303472032,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1987-09-12,1987-09-23,289.9506,0.9291736672508998,269.41446232359874,0.833,1987,9,12,1987.09,1986,12,347,50,0.02327740954475893,2.5417634100677446,0.009434398540249056,0.58,3,Normal,40,6,4,3,65,118.0,0.4379868808166208,151.41446232359874,151.41446232359874,,1,151.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.41446232359874,964.7776578492944,990.0,0.10855038488304504,0.0051414462323598744,989.8863081688844,0.16223916852454973,,,,24.94641115106553,,,,,0.6056578492943949,,,,0.92,,,,0.97,,,,33.067701111827525,,,,33.067701111827525,793.6248266838606,0.1227391463198783,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1987-09-13,1987-09-24,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1987,9,13,1987.09,1986,12,348,50,0.023094576847116584,2.116119185675359,0.007916693986327711,0.58,3,Normal,40,6,4,3,65,118.0,0.4414542889220721,149.29834313792338,149.29834313792338,,1,149.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.29834313792338,964.7691933725516,990.0,0.10782898061520113,0.0049298343137923395,989.8872411850708,0.15772492786962855,,,,24.96032288464968,,,,,0.5971933725516936,,,,0.92,,,,0.97,,,,32.623740665952894,,,,32.623740665952894,782.9697759828696,0.12204991726835868,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1987-09-14,1987-09-25,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1987,9,14,1987.09,1986,12,349,50,0.023094576847116584,0.0,0.0,0.58,3,Normal,40,6,4,3,65,118.0,0.4414542889220721,149.29834313792338,149.29834313792338,,1,149.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.29834313792338,964.7691933725516,990.0,0.10782898061520113,0.0049298343137923395,989.8872411850708,0.15772492786962855,,,,24.96032288464968,,,,,0.5971933725516936,,,,0.92,,,,0.97,,,,32.623740665952894,,,,32.623740665952894,782.9697759828696,0.12204991726835868,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1987-09-15,1987-09-26,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1987,9,15,1987.09,1986,12,350,50,0.02301697983155701,0.8981136060136237,0.003371294415142561,0.58,3,Normal,40,6,4,3,65,118.0,0.4429425613008558,148.40022953190976,148.40022953190976,,1,148.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.40022953190976,964.7656009181276,990.0,0.10752280552224196,0.004840022953190976,989.8876371715246,0.15582801854774728,,,,24.966208234849173,,,,,0.593600918127639,,,,0.92,,,,0.97,,,,32.43513651533822,,,,32.43513651533822,778.4432763681173,0.12175341054446465,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1987-09-16,1987-09-27,278.9403,0.9416043473689883,262.6513991364098,0.853,1987,9,16,1987.09,1986,12,351,51,0.022693080885385804,3.748830395499965,0.014273026558495447,0.58,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1987-09-17,1987-09-28,275.3297,0.9482284887768966,261.0754653463963,0.856,1987,9,17,1987.09,1986,12,352,51,0.02255692020592864,1.5759337900134938,0.0060363151624475185,0.58,3,Normal,40,6,4,3,65,118.0,0.4519765955159248,143.0754653463963,143.0754653463963,,1,143.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.0754653463963,964.7443018613857,990.0,0.10570754500445327,0.00430754653463963,989.889984908461,0.14481417312290748,,,,25.000868873952502,,,,,0.5723018613855853,,,,0.91,,,,0.97,,,,30.974364402649137,,,,30.974364402649137,743.3847456635792,0.1186414217879577,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1987-09-18,1987-09-29,275.3297,0.9482284887768966,261.0754653463963,0.856,1987,9,18,1987.09,1986,12,353,51,0.02255692020592864,0.0,0.0,0.58,3,Normal,40,6,4,3,65,118.0,0.4519765955159248,143.0754653463963,143.0754653463963,,1,143.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.0754653463963,964.7443018613857,990.0,0.10570754500445327,0.00430754653463963,989.889984908461,0.14481417312290748,,,,25.000868873952502,,,,,0.5723018613855853,,,,0.91,,,,0.97,,,,30.974364402649137,,,,30.974364402649137,743.3847456635792,0.1186414217879577,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1987-09-19,1987-09-30,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1987,9,19,1987.09,1986,12,354,51,0.02237143592063284,2.146808857590316,0.008291121140093376,0.58,3,Normal,40,6,4,3,65,118.0,0.4557239882218343,140.92865648880596,140.92865648880596,,1,140.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.928656488806,964.7357146259552,990.0,0.1049756783484566,0.0040928656488806,989.8909314560028,0.14048627315601475,,,,25.01473055689148,,,,,0.5637146259552239,,,,0.91,,,,0.97,,,,30.52651838911396,,,,30.52651838911396,732.6364413387349,0.11789548056622184,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1987-09-20,1987-10-01,268.1972,0.9570044142512908,256.6659042898363,0.866,1987,9,20,1987.09,1986,12,355,51,0.022175934130641856,2.26275219896968,0.008815943844315598,0.58,3,Normal,40,6,4,3,65,118.0,0.4597416253105056,138.6659042898363,138.6659042898363,,1,138.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.6659042898363,964.7266636171594,990.0,0.10420428555335327,0.003866590428983631,989.8919291240177,0.13599467877736846,,,,25.029270828080936,,,,,0.5546636171593452,,,,0.91,,,,0.97,,,,30.05384344325329,,,,30.05384344325329,721.2922426380791,0.11709324433414192,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1987-09-21,1987-10-02,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1987,9,21,1987.09,1986,12,356,51,0.0216767988824146,5.777028335963621,0.02302624344742076,0.59,3,Normal,40,6,4,3,65,118.0,0.4703277478978181,132.88887595387268,132.88887595387268,,1,132.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.88887595387268,964.7035555038157,990.0,0.10223484407518386,0.0032888875953872685,989.8944762683293,0.1248532489117652,,,,25.06606751560209,,,,,0.5315555038154908,,,,0.91,,,,0.97,,,,28.844098304005552,,,,28.844098304005552,692.2583592961332,0.11496762538530685,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1987-09-22,1987-10-03,261.1822,0.9457118828819148,247.00311013724087,0.879,1987,9,22,1987.09,1986,12,357,51,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.59,3,Normal,40,6,4,3,65,118.0,0.47772677815447895,129.00311013724087,129.00311013724087,,1,129.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.00311013724087,964.6820186608237,990.0,0.10091015118315028,0.002900311013724087,989.8961895378031,0.11762284225572428,,,,25.09654803472394,,,,,0.5160124405489634,,,,0.91,,,,0.97,,,,28.034725255777612,,,,28.034725255777612,672.8334061386627,0.11349948282109015,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1987-09-23,1987-10-04,257.7185,0.9485644394976528,244.4626045006759,0.884,1987,9,23,1987.09,1986,12,358,52,0.0211215690288584,2.5405056365649727,0.010392205555340669,0.59,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067592,126.46260450067592,,1,126.46260450067592,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1987-09-24,1987-10-05,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1987,9,24,1987.09,1986,12,359,52,0.020845510139389904,3.1951260355149884,0.013243086286809126,0.59,3,Normal,40,6,4,3,65,118.0,0.4890837370650402,123.2674784651609,123.2674784651609,,1,123.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.2674784651609,964.647604870791,990.0,0.09895482220403212,0.002326747846516091,989.8987184299492,0.10733771022569001,,,,25.14377584893271,,,,,0.4930699138606437,,,,0.91,,,,0.97,,,,26.838679404381708,,,,26.838679404381708,644.128305705161,0.11124035272021636,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1987-09-25,1987-10-06,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1987,9,25,1987.09,1986,12,360,52,0.020845510139389904,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4890837370650402,123.2674784651609,123.2674784651609,,1,123.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.2674784651609,964.647604870791,990.0,0.09895482220403212,0.002326747846516091,989.8987184299492,0.10733771022569001,,,,25.14377584893271,,,,,0.4930699138606437,,,,0.91,,,,0.97,,,,26.838679404381708,,,,26.838679404381708,644.128305705161,0.11124035272021636,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1987-09-26,1987-10-07,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1987,9,26,1987.09,1986,12,361,52,0.020845510139389904,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4890837370650402,123.2674784651609,123.2674784651609,,1,123.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.2674784651609,964.647604870791,990.0,0.09895482220403212,0.002326747846516091,989.8987184299492,0.10733771022569001,,,,25.14377584893271,,,,,0.4930699138606437,,,,0.91,,,,0.97,,,,26.838679404381708,,,,26.838679404381708,644.128305705161,0.11124035272021636,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1987-09-27,1987-10-08,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1987,9,27,1987.09,1986,12,362,52,0.020845510139389904,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4890837370650402,123.2674784651609,123.2674784651609,,1,123.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.2674784651609,964.647604870791,990.0,0.09895482220403212,0.002326747846516091,989.8987184299492,0.10733771022569001,,,,25.14377584893271,,,,,0.4930699138606437,,,,0.91,,,,0.97,,,,26.838679404381708,,,,26.838679404381708,644.128305705161,0.11124035272021636,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1987-09-28,1987-10-09,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1987,9,28,1987.09,1986,12,363,52,0.020845510139389904,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4890837370650402,123.2674784651609,123.2674784651609,,1,123.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.2674784651609,964.647604870791,990.0,0.09895482220403212,0.002326747846516091,989.8987184299492,0.10733771022569001,,,,25.14377584893271,,,,,0.4930699138606437,,,,0.91,,,,0.97,,,,26.838679404381708,,,,26.838679404381708,644.128305705161,0.11124035272021636,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1987-09-29,1987-10-10,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1987,9,29,1987.09,1986,12,364,52,0.020845510139389904,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4890837370650402,123.2674784651609,123.2674784651609,,1,123.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.2674784651609,964.647604870791,990.0,0.09895482220403212,0.002326747846516091,989.8987184299492,0.10733771022569001,,,,25.14377584893271,,,,,0.4930699138606437,,,,0.91,,,,0.97,,,,26.838679404381708,,,,26.838679404381708,644.128305705161,0.11124035272021636,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1987-09-30,1987-10-11,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1987,9,30,1987.09,1986,12,365,53,0.020845510139389904,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4890837370650402,123.2674784651609,123.2674784651609,,1,123.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.2674784651609,964.647604870791,990.0,0.09895482220403212,0.002326747846516091,989.8987184299492,0.10733771022569001,,,,25.14377584893271,,,,,0.4930699138606437,,,,0.91,,,,0.97,,,,26.838679404381708,,,,26.838679404381708,644.128305705161,0.11124035272021636,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
