Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1988-10-01,1988-10-12,261.1822,0.9457118828819148,247.00311013724087,0.879,1988,10,1,1988.1,1988,1,1,1,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.52,3,Normal,37,5,3,2,50,97.0,0.3927076057710547,150.00311013724087,150.00311013724087,,1,150.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,195.00311013724087,964.6820186608237,990.0,0.10636469663769574,0.005000311013724086,989.8886349923488,0.1592213992485884,,,,25.047394932276497,,,,,0.6000124405489635,,,,0.92,,,,0.97,,,,32.89208442057902,,,,32.89208442057902,789.4100260938965,0.13316465692396906,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1988-10-02,1988-10-13,261.1822,0.9457118828819148,247.00311013724087,0.879,1988,10,2,1988.1,1988,1,2,1,0.02134106871585761,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.3927076057710547,150.00311013724087,150.00311013724087,,1,150.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,195.00311013724087,964.6820186608237,990.0,0.10636469663769574,0.005000311013724086,989.8886349923488,0.1592213992485884,,,,25.047394932276497,,,,,0.6000124405489635,,,,0.92,,,,0.97,,,,32.89208442057902,,,,32.89208442057902,789.4100260938965,0.13316465692396906,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1988-10-03,1988-10-14,261.1822,0.9457118828819148,247.00311013724087,0.879,1988,10,3,1988.1,1988,1,3,1,0.02134106871585761,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.3927076057710547,150.00311013724087,150.00311013724087,,1,150.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,195.00311013724087,964.6820186608237,990.0,0.10636469663769574,0.005000311013724086,989.8886349923488,0.1592213992485884,,,,25.047394932276497,,,,,0.6000124405489635,,,,0.92,,,,0.97,,,,32.89208442057902,,,,32.89208442057902,789.4100260938965,0.13316465692396906,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1988-10-04,1988-10-15,257.7185,0.9485644394976528,244.4626045006759,0.884,1988,10,4,1988.1,1988,1,4,1,0.0211215690288584,2.5405056365649727,0.010392205555340669,0.52,3,Normal,37,5,3,2,50,97.0,0.3967887039333732,147.4626045006759,147.4626045006759,,1,147.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.4626045006759,964.666775627004,990.0,0.10549861517068496,0.0047462604500675895,989.8897551243792,0.15385974005356684,,,,25.069119757321698,,,,,0.5898504180027035,,,,0.92,,,,0.97,,,,32.36305819578063,,,,32.36305819578063,776.7133966987352,0.1323844939878776,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1988-10-05,1988-10-16,257.7185,0.9485644394976528,244.4626045006759,0.884,1988,10,5,1988.1,1988,1,5,1,0.0211215690288584,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.3967887039333732,147.4626045006759,147.4626045006759,,1,147.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.4626045006759,964.666775627004,990.0,0.10549861517068496,0.0047462604500675895,989.8897551243792,0.15385974005356684,,,,25.069119757321698,,,,,0.5898504180027035,,,,0.92,,,,0.97,,,,32.36305819578063,,,,32.36305819578063,776.7133966987352,0.1323844939878776,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1988-10-06,1988-10-17,257.7185,0.9485644394976528,244.4626045006759,0.884,1988,10,6,1988.1,1988,1,6,1,0.0211215690288584,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.3967887039333732,147.4626045006759,147.4626045006759,,1,147.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.4626045006759,964.666775627004,990.0,0.10549861517068496,0.0047462604500675895,989.8897551243792,0.15385974005356684,,,,25.069119757321698,,,,,0.5898504180027035,,,,0.92,,,,0.97,,,,32.36305819578063,,,,32.36305819578063,776.7133966987352,0.1323844939878776,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1988-10-07,1988-10-18,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1988,10,7,1988.1,1988,1,7,1,0.020845510139389904,3.1951260355149884,0.013243086286809126,0.52,3,Normal,37,5,3,2,50,97.0,0.4020434109771941,144.2674784651609,144.2674784651609,,1,144.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,189.2674784651609,964.647604870791,990.0,0.10440936765857756,0.004426747846516091,989.8911638844947,0.14724517357635805,,,,25.09631384012745,,,,,0.5770699138606437,,,,0.91,,,,0.97,,,,31.35165792185804,,,,31.35165792185804,752.4397901245932,0.1299456442339585,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1988-10-08,1988-10-19,257.7185,0.9485644394976528,244.4626045006759,0.884,1988,10,8,1988.1,1988,1,8,2,0.0211215690288584,3.1951260355149884,0.01306999916016257,0.52,3,Normal,37,5,3,2,50,97.0,0.3967887039333732,147.4626045006759,147.4626045006759,,1,147.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.4626045006759,964.666775627004,990.0,0.10549861517068496,0.0047462604500675895,989.8897551243792,0.15385974005356684,,,,25.069119757321698,,,,,0.5898504180027035,,,,0.92,,,,0.97,,,,32.36305819578063,,,,32.36305819578063,776.7133966987352,0.1323844939878776,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1988-10-09,1988-10-20,250.8784,0.9534127303453648,239.19066032867656,0.893,1988,10,9,1988.1,1988,1,9,2,0.020666073052397645,5.271944171999337,0.02204076097601409,0.52,3,Normal,37,5,3,2,50,97.0,0.4055342289147511,142.19066032867656,142.19066032867656,,1,142.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.19066032867656,964.6351439619721,990.0,0.10370136147568518,0.004219066032867656,989.8920795724913,0.14302259496954595,,,,25.1139130155498,,,,,0.5687626413147062,,,,0.91,,,,0.97,,,,30.92200106127867,,,,30.92200106127867,742.128025470688,0.12927762739058518,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1988-10-10,1988-10-21,247.5017,0.9653614473232645,238.92859932696842,0.897,1988,10,10,1988.1,1988,1,10,2,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.52,3,Normal,37,5,3,2,50,97.0,0.4059790258396722,141.9285993269684,141.9285993269684,,1,141.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,186.92859932696842,964.6335715959616,990.0,0.10361202249783014,0.004192859932696843,989.8921951175696,0.1424940763155626,,,,25.116129445292106,,,,,0.5677143973078737,,,,0.91,,,,0.97,,,,30.867735020440456,,,,30.867735020440456,740.825640490571,0.1291922989018098,57.42140847885143,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1988-10-11,1988-10-22,244.1538,0.9655249064182304,235.7365748966553,0.905,1988,10,11,1988.1,1988,1,11,2,0.020367640071071016,3.192024430313125,0.01354064142024834,0.43,3,Normal,37,5,3,2,50,97.0,0.41147624225270896,138.7365748966553,138.7365748966553,,1,138.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.7365748966553,964.6144194493801,990.0,0.10252383235113248,0.00387365748966553,989.8936025101593,0.13613387339986738,,,,25.14304918737938,,,,,0.5549462995866212,,,,0.91,,,,0.97,,,,30.20584903159763,,,,30.20584903159763,724.9403767583432,0.1281339098306641,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1988-10-12,1988-10-23,240.8345,0.973826371370858,234.5309872359149,0.907,1988,10,12,1988.1,1988,1,12,2,0.020263477297183047,1.205587660740406,0.0051404195025525744,0.43,3,Normal,37,5,3,2,50,97.0,0.4135914027532218,137.5309872359149,137.5309872359149,,1,137.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.5309872359149,964.6071859234157,990.0,0.10211283655769826,0.00375309872359149,989.8941340647187,0.1337689223754709,,,,25.153179218927768,,,,,0.5501239489436596,,,,0.91,,,,0.97,,,,29.95543148653548,,,,29.95543148653548,718.9303556768515,0.1277248343154045,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1988-10-13,1988-10-24,234.2817,0.980476792036706,229.70776964890598,0.9129999999999999,1988,10,13,1988.1,1988,1,13,2,0.019846751297665482,4.823217587008912,0.02099718957865857,0.43,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119804,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1988-10-14,1988-10-25,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1988,10,14,1988.1,1988,1,14,2,0.01929279214614896,6.411564253663412,0.02871327008139125,0.43,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1988-10-15,1988-10-26,224.6649,0.975313246540002,219.11865300258486,0.925,1988,10,15,1988.1,1988,1,15,3,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.43,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576467,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1988-10-16,1988-10-27,221.5156,0.9794590217451584,216.96545287729182,0.93,1988,10,16,1988.1,1988,1,16,3,0.018745815128598013,2.153200125293097,0.009924161182060964,0.43,3,Normal,37,5,3,2,50,97.0,0.4470757842487479,119.9654528772918,119.9654528772918,,1,119.9654528772918,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.96545287729182,964.5017927172637,990.0,0.09612458620816766,0.0019965452877291827,989.901878868504,0.10162601436710568,,,,25.298460136873327,,,,,0.4798618115091673,,,,0.9,,,,0.97,,,,25.991631213968358,,,,25.991631213968358,623.7991491352408,0.11979617431844475,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1988-10-17,1988-10-28,215.3008,0.9723750630754698,209.35312898019922,0.942,1988,10,17,1988.1,1988,1,17,3,0.01808811034388921,7.612323897092665,0.03636116610329071,0.43,3,Normal,37,5,3,2,50,97.0,0.4633319811005754,112.35312898019922,112.35312898019922,,1,112.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.35312898019922,964.4561187738813,990.0,0.09352947578870427,0.0012353128980199216,989.9052352113133,0.08904180430442102,,,,25.360074633127628,,,,,0.4494125159207968,,,,0.9,,,,0.96,,,,24.1500730626611,,,,24.1500730626611,579.6017535038662,0.11535568243140627,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1988-10-18,1988-10-29,215.3008,0.9723750630754698,209.35312898019922,0.942,1988,10,18,1988.1,1988,1,18,3,0.01808811034388921,0.0,0.0,0.43,3,Normal,37,5,3,2,50,97.0,0.4633319811005754,112.35312898019922,112.35312898019922,,1,112.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.35312898019922,964.4561187738813,990.0,0.09352947578870427,0.0012353128980199216,989.9052352113133,0.08904180430442102,,,,25.360074633127628,,,,,0.4494125159207968,,,,0.9,,,,0.96,,,,24.1500730626611,,,,24.1500730626611,579.6017535038662,0.11535568243140627,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1988-10-19,1988-10-30,215.3008,0.9723750630754698,209.35312898019922,0.942,1988,10,19,1988.1,1988,1,19,3,0.01808811034388921,0.0,0.0,0.43,3,Normal,37,5,3,2,50,97.0,0.4633319811005754,112.35312898019922,112.35312898019922,,1,112.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.35312898019922,964.4561187738813,990.0,0.09352947578870427,0.0012353128980199216,989.9052352113133,0.08904180430442102,,,,25.360074633127628,,,,,0.4494125159207968,,,,0.9,,,,0.96,,,,24.1500730626611,,,,24.1500730626611,579.6017535038662,0.11535568243140627,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1988-10-20,1988-10-31,215.3008,0.9723750630754698,209.35312898019922,0.942,1988,10,20,1988.1,1988,1,20,3,0.01808811034388921,0.0,0.0,0.43,3,Normal,37,5,3,2,50,97.0,0.4633319811005754,112.35312898019922,112.35312898019922,,1,112.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.35312898019922,964.4561187738813,990.0,0.09352947578870427,0.0012353128980199216,989.9052352113133,0.08904180430442102,,,,25.360074633127628,,,,,0.4494125159207968,,,,0.9,,,,0.96,,,,24.1500730626611,,,,24.1500730626611,579.6017535038662,0.11535568243140627,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1988-10-21,1988-11-01,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1988,10,21,1988.1,1988,1,21,3,0.01929279214614896,13.943076415043409,0.06244206609048121,0.59,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1988-10-22,1988-11-02,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1988,10,22,1988.1,1988,1,22,4,0.01929279214614896,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1988-10-23,1988-11-03,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1988,10,23,1988.1,1988,1,23,4,0.01929279214614896,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1988-10-24,1988-11-04,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1988,10,24,1988.1,1988,1,24,4,0.01929279214614896,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1988-10-25,1988-11-05,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1988,10,25,1988.1,1988,1,25,4,0.0197002329905965,4.715750514439122,0.02068203176287426,0.59,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933774,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1988-10-26,1988-11-06,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1988,10,26,1988.1,1988,1,26,4,0.0197002329905965,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933774,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1988-10-27,1988-11-07,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1988,10,27,1988.1,1988,1,27,4,0.0197002329905965,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933774,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1988-10-28,1988-11-08,244.1538,0.9655249064182304,235.7365748966553,0.905,1988,10,28,1988.1,1988,1,28,4,0.020367640071071016,7.72461898697361,0.032768012305091014,0.59,3,Normal,37,5,3,2,50,97.0,0.41147624225270896,138.7365748966553,138.7365748966553,,1,138.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.7365748966553,964.6144194493801,990.0,0.10252383235113248,0.00387365748966553,989.8936025101593,0.13613387339986738,,,,25.14304918737938,,,,,0.5549462995866212,,,,0.91,,,,0.97,,,,30.20584903159763,,,,30.20584903159763,724.9403767583432,0.1281339098306641,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1988-10-29,1988-11-09,247.5017,0.9653614473232645,238.92859932696842,0.897,1988,10,29,1988.1,1988,1,29,5,0.020643430981850074,3.192024430313125,0.013359741945102655,0.59,3,Normal,37,5,3,2,50,97.0,0.4059790258396722,141.9285993269684,141.9285993269684,,1,141.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,186.92859932696842,964.6335715959616,990.0,0.10361202249783014,0.004192859932696843,989.8921951175696,0.1424940763155626,,,,25.116129445292106,,,,,0.5677143973078737,,,,0.91,,,,0.97,,,,30.867735020440456,,,,30.867735020440456,740.825640490571,0.1291922989018098,57.42140847885143,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1988-10-30,1988-11-10,250.8784,0.9534127303453648,239.19066032867656,0.893,1988,10,30,1988.1,1988,1,30,5,0.020666073052397645,0.2620610017081333,0.001095615528415826,0.59,3,Normal,37,5,3,2,50,97.0,0.4055342289147511,142.19066032867656,142.19066032867656,,1,142.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.19066032867656,964.6351439619721,990.0,0.10370136147568518,0.004219066032867656,989.8920795724913,0.14302259496954595,,,,25.1139130155498,,,,,0.5687626413147062,,,,0.91,,,,0.97,,,,30.92200106127867,,,,30.92200106127867,742.128025470688,0.12927762739058518,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1988-10-31,1988-11-11,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1988,10,31,1988.1,1988,1,31,5,0.020845510139389904,2.0768181364843485,0.008607948944035744,0.59,3,Normal,37,5,3,2,50,97.0,0.4020434109771941,144.2674784651609,144.2674784651609,,1,144.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,189.2674784651609,964.647604870791,990.0,0.10440936765857756,0.004426747846516091,989.8911638844947,0.14724517357635805,,,,25.09631384012745,,,,,0.5770699138606437,,,,0.91,,,,0.97,,,,31.35165792185804,,,,31.35165792185804,752.4397901245932,0.1299456442339585,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1988-11-01,1988-11-12,257.7185,0.9485644394976528,244.4626045006759,0.884,1988,11,1,1988.11,1988,2,32,5,0.0211215690288584,3.1951260355149884,0.01306999916016257,0.44,3,Normal,36,5,3,2,47,93.0,0.3804262831526156,151.4626045006759,151.4626045006759,,1,151.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,195.4626045006759,964.666775627004,990.0,0.10652134244341224,0.00514626045006759,989.8883323971063,0.16234259992232478,,,,25.059214170180113,,,,,0.6058504180027036,,,,0.92,,,,0.97,,,,33.22778849576957,,,,33.22778849576957,797.4669238984695,0.13592176424545005,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1988-11-02,1988-11-13,257.7185,0.9485644394976528,244.4626045006759,0.884,1988,11,2,1988.11,1988,2,33,5,0.0211215690288584,0.0,0.0,0.44,3,Normal,36,5,3,2,47,93.0,0.3804262831526156,151.4626045006759,151.4626045006759,,1,151.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,195.4626045006759,964.666775627004,990.0,0.10652134244341224,0.00514626045006759,989.8883323971063,0.16234259992232478,,,,25.059214170180113,,,,,0.6058504180027036,,,,0.92,,,,0.97,,,,33.22778849576957,,,,33.22778849576957,797.4669238984695,0.13592176424545005,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1988-11-03,1988-11-14,261.1822,0.9457118828819148,247.00311013724087,0.879,1988,11,3,1988.11,1988,2,34,5,0.02134106871585761,2.5405056365649727,0.010285318412198971,0.44,3,Normal,36,5,3,2,47,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.00311013724087,964.6820186608237,990.0,0.10738742391042302,0.005400311013724087,989.8872122650757,0.16784693391389582,,,,25.03734667033848,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.75564130236094,,,,33.75564130236094,810.1353912566626,0.13666079460945044,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1988-11-04,1988-11-15,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1988,11,4,1988.11,1988,2,35,5,0.0216767988824146,3.8857658166318174,0.015487995638938719,0.44,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1988-11-05,1988-11-16,268.1972,0.9570044142512908,256.6659042898363,0.866,1988,11,5,1988.11,1988,2,36,6,0.022175934130641856,5.777028335963621,0.02250796946305729,0.44,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1988-11-06,1988-11-17,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1988,11,6,1988.11,1988,2,37,6,0.0216767988824146,5.777028335963621,0.02302624344742076,0.44,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1988-11-07,1988-11-18,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1988,11,7,1988.11,1988,2,38,6,0.0216767988824146,0.0,0.0,0.44,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1988-11-08,1988-11-19,268.1972,0.9570044142512908,256.6659042898363,0.866,1988,11,8,1988.11,1988,2,39,6,0.022175934130641856,5.777028335963621,0.02250796946305729,0.44,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1988-11-09,1988-11-20,268.1972,0.9570044142512908,256.6659042898363,0.866,1988,11,9,1988.11,1988,2,40,6,0.022175934130641856,0.0,0.0,0.44,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1988-11-10,1988-11-21,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1988,11,10,1988.11,1988,2,41,6,0.02237143592063284,2.26275219896968,0.008738902173493115,0.44,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.95134332573661,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1988-11-11,1988-11-22,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1988,11,11,1988.11,1988,2,42,6,0.02237143592063284,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4093791758602918,152.92865648880596,152.92865648880596,,1,152.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,202.928656488806,964.7357146259552,990.0,0.10906658743936568,0.005292865648880599,989.8856405469118,0.1655079332012488,,,,24.9844179877553,,,,,0.611714625955224,,,,0.92,,,,0.97,,,,33.44927269916148,,,,33.44927269916148,802.7825447798756,0.12918335557272534,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1988-11-12,1988-11-23,278.9403,0.9416043473689883,262.6513991364098,0.853,1988,11,12,1988.11,1988,2,43,7,0.022693080885385804,3.722742647603809,0.014173701948072916,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4035767574379003,156.65139913640982,156.65139913640982,,1,156.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,206.6513991364098,964.7506055965456,990.0,0.1103357042510488,0.005665139913640979,989.8839991558352,0.17368125932156778,,,,24.959712299968057,,,,,0.6266055965456392,,,,0.92,,,,0.97,,,,34.22964714483865,,,,34.22964714483865,821.5115314761276,0.13032349059393836,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1988-11-13,1988-11-24,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1988,11,13,1988.11,1988,2,44,7,0.023094576847116584,4.646944001513589,0.01738485898177008,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3965606324215224,161.29834313792338,161.29834313792338,,1,161.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.29834313792338,964.7691933725516,990.0,0.11191988970611023,0.006129834313792338,989.8819502759801,0.1841567127215059,,,,24.928600190706852,,,,,0.6451933725516935,,,,0.92,,,,0.97,,,,35.20111075653842,,,,35.20111075653842,844.8266581569221,0.1316922145618201,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1988-11-14,1988-11-25,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1988,11,14,1988.11,1988,2,45,7,0.023497017903388786,4.657882595743104,0.01712732474933184,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3897686096872386,165.95622573366649,165.95622573366649,,1,165.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,215.95622573366646,964.7878249029344,990.0,0.1135078042273863,0.006595622573366649,989.8798965731993,0.1949610769803724,,,,24.89711059328417,,,,,0.6638249029346659,,,,0.92,,,,0.97,,,,36.17187877994985,,,,36.17187877994985,868.1250907187964,0.13300625379090925,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1988-11-15,1988-11-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1988,11,15,1988.11,1988,2,46,7,0.024267947956225614,8.922801537463442,0.03176741825173848,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3773866672419055,174.8790272711299,174.8790272711299,,1,174.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.87902727112998,964.8235161090843,990.0,0.1165496683878852,0.007487902727112993,989.875962428885,0.2165089598857176,,,,24.835937359914823,,,,,0.6995161090845197,,,,0.93,,,,0.97,,,,38.436335446245096,,,,38.436335446245096,922.4720507098824,0.13684302391556938,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1988-11-16,1988-11-27,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1988,11,16,1988.11,1988,2,47,7,0.024409522981951613,1.6385998347915347,0.00579999149637906,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3751978277810556,176.51762710592152,176.51762710592152,,1,176.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,226.51762710592143,964.8300705084237,990.0,0.11710828196792775,0.007651762710592147,989.8752399553216,0.22058754058669588,,,,24.82458190631113,,,,,0.7060705084236859,,,,0.93,,,,0.97,,,,38.778741775647404,,,,38.778741775647404,930.689802615538,0.1372613177198621,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1988-11-17,1988-11-28,312.7836,0.9262282368820012,289.709002353605,0.797,1988,11,17,1988.11,1988,2,48,7,0.025030857803351472,7.191375247683537,0.0248227538297415,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3658843844645927,183.709002353605,183.709002353605,,1,183.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,233.709002353605,964.8588360094144,990.0,0.11955988716600167,0.0083709002353605,989.8720692125986,0.2389331051636044,,,,24.7743000980206,,,,,0.73483600941442,,,,0.93,,,,0.97,,,,40.27685234837317,,,,40.27685234837317,966.6444563609559,0.13902520122316794,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1988-11-18,1988-11-29,312.7836,0.9262282368820012,289.709002353605,0.797,1988,11,18,1988.11,1988,2,49,7,0.025030857803351472,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3658843844645927,183.709002353605,183.709002353605,,1,183.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,233.709002353605,964.8588360094144,990.0,0.11955988716600167,0.0083709002353605,989.8720692125986,0.2389331051636044,,,,24.7743000980206,,,,,0.73483600941442,,,,0.93,,,,0.97,,,,40.27685234837317,,,,40.27685234837317,966.6444563609559,0.13902520122316794,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1988-11-19,1988-11-30,320.6383,0.9296005790427396,298.0655493432797,0.787,1988,11,19,1988.11,1988,2,50,8,0.02575286346325937,8.356546989674712,0.02803593708862524,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.35562647288003296,192.06554934327968,192.06554934327968,,1,192.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.06554934327968,964.892262197373,990.0,0.1223464924018272,0.009206554934327971,989.868446952664,0.2611631693450228,,,,24.715021585945863,,,,,0.7682621973731188,,,,0.93,,,,0.97,,,,42.00820813695605,,,,42.00820813695605,1008.1969952869451,0.14093614048826394,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1988-11-20,1988-12-01,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1988,11,20,1988.11,1988,2,51,8,0.02608203138713373,3.809813933730993,0.012620486456309398,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.35113829379554545,195.87536327701068,195.87536327701068,,1,195.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,245.87536327701068,964.909376816385,990.0,0.12361174426173785,0.009587536327701072,989.8668007194104,0.27162341431763065,,,,24.68580048870789,,,,,0.7835014531080429,,,,0.93,,,,0.97,,,,42.79083092509352,,,,42.79083092509352,1026.9799422022445,0.14174999397293395,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1988-11-21,1988-12-02,328.6161,0.9297054095741052,305.5161658431452,0.779,1988,11,21,1988.11,1988,2,52,8,0.02639659672884774,3.6408025661344814,0.011916890080388426,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3469538173453688,199.5161658431452,199.5161658431452,,1,199.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,249.5161658431452,964.9275808292157,990.0,0.12482086688517735,0.00995161658431452,989.8652275165304,0.28181004688956923,,,,24.65583664042521,,,,,0.7980646633725808,,,,0.93,,,,0.97,,,,43.5332934545914,,,,43.5332934545914,1044.7990429101935,0.1424909655253457,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1988-11-22,1988-12-03,336.7179,0.924507804637652,311.29832651120034,0.765,1988,11,22,1988.11,1988,2,53,8,0.02689617541056771,5.782160668055155,0.01857433906843414,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3405093795009084,205.2983265112004,205.2983265112004,,1,205.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.2983265112004,964.956491632556,990.0,0.1267411416457861,0.01105966530224007,989.8621991930521,0.29837048888360124,,,,24.60733707161241,,,,,0.8211933060448013,,,,0.94,,,,0.97,,,,45.18753205813378,,,,45.18753205813378,1084.5007693952107,0.14515828775747674,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1988-11-23,1988-12-04,344.9443,0.9291696764623452,320.5117836285301,0.757,1988,11,23,1988.11,1988,2,54,8,0.027692218105505,9.213457117329767,0.028746079201905632,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3307210699087835,214.51178362853008,214.51178362853008,,1,214.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.5117836285301,965.0025589181427,990.0,0.12980096135264838,0.012902356725706022,989.8572966819216,0.3257282556183342,,,,24.529009508160648,,,,,0.8580471345141204,,,,0.94,,,,0.98,,,,47.55039207127494,,,,47.55039207127494,1141.2094097105987,0.1483577032112659,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439487,0.755
1988-11-24,1988-12-05,353.2963,0.9223127992632232,325.84969942233937,0.746,1988,11,24,1988.11,1988,2,55,8,0.02815341403009012,5.337915793809259,0.016381527444316268,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1988-11-25,1988-12-06,353.2963,0.9223127992632232,325.84969942233937,0.746,1988,11,25,1988.11,1988,2,56,8,0.02815341403009012,0.0,0.0,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1988-11-26,1988-12-07,361.7746,0.9216841006983292,333.4418968564978,0.736,1988,11,26,1988.11,1988,2,57,9,0.02880937988840141,7.592197434158436,0.022769176596382737,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1988-11-27,1988-12-08,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1988,11,27,1988.11,1988,2,58,9,0.029353030239845836,6.292249438014152,0.018521098060480117,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3120086725345227,233.734146294512,233.734146294512,,1,233.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.73414629451196,965.0986707314728,990.0,0.13618477183212574,0.01674682925890239,989.847068398909,0.38664289312756656,,,,24.361754774308828,,,,,0.9349365851780478,,,,0.94,,,,0.98,,,,51.45809058912636,,,,51.45809058912636,1234.9941741390323,0.1514657597724012,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1988-11-28,1988-12-09,374.7305,0.9126410588772004,341.99444031358274,0.721,1988,11,28,1988.11,1988,2,59,9,0.02954831964309355,2.260294019070784,0.006609154280397855,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3099465590809199,235.9944403135828,235.9944403135828,,1,235.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.99444031358274,965.109972201568,990.0,0.13693542298237066,0.01719888806271655,989.845865688955,0.3941465147710069,,,,24.341746972616097,,,,,0.9439777612543307,,,,0.94,,,,0.98,,,,51.9130388583049,,,,51.9130388583049,1245.9129325993174,0.15179497892043098,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1988-11-29,1988-12-10,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1988,11,29,1988.11,1988,2,60,9,0.02988283046109572,3.871652986136212,0.011194080776172335,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3064769922622714,239.8660932997189,239.8660932997189,,1,239.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,289.86609329971895,965.1293304664986,990.0,0.13822121179695462,0.01797321865994379,989.8438055695433,0.4071661130952354,,,,24.30730898994937,,,,,0.9594643731988758,,,,0.94,,,,0.98,,,,52.69005843255953,,,,52.69005843255953,1264.5614023814287,0.15234236443900165,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1988-11-30,1988-12-11,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1988,11,30,1988.11,1988,2,61,9,0.02988283046109572,0.0,0.0,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3064769922622714,239.8660932997189,239.8660932997189,,1,239.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,289.86609329971895,965.1293304664986,990.0,0.13822121179695462,0.01797321865994379,989.8438055695433,0.4071661130952354,,,,24.30730898994937,,,,,0.9594643731988758,,,,0.94,,,,0.98,,,,52.69005843255953,,,,52.69005843255953,1264.5614023814287,0.15234236443900165,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1988-12-01,1988-12-12,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1988,12,1,1988.12,1988,3,62,9,0.02988283046109572,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.3411725008202644,227.8660932997189,227.8660932997189,,1,227.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,281.86609329971895,965.1293304664986,990.0,0.13556438522868894,0.01557321865994379,989.8488623961116,0.3674972336960988,,,,24.3520346959167,,,,,0.911464373198876,,,,0.94,,,,0.98,,,,50.14618482980761,,,,50.14618482980761,1203.5084359153825,0.14498728207610728,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1988-12-02,1988-12-13,374.7305,0.9126410588772004,341.99444031358274,0.721,1988,12,2,1988.12,1988,3,63,9,0.02954831964309355,3.871652986136212,0.011320806801964976,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.34503484878819385,223.9944403135828,223.9944403135828,,1,223.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,277.99444031358274,965.109972201568,990.0,0.13427859641410494,0.014798888062716547,989.8509225155233,0.3551299314669745,,,,24.385820382488323,,,,,0.8959777612543309,,,,0.94,,,,0.98,,,,49.36254541236002,,,,49.36254541236002,1184.7010898966405,0.14433727450977954,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1988-12-03,1988-12-14,374.7305,0.9126410588772004,341.99444031358274,0.721,1988,12,3,1988.12,1988,3,64,10,0.02954831964309355,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.34503484878819385,223.9944403135828,223.9944403135828,,1,223.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,277.99444031358274,965.109972201568,990.0,0.13427859641410494,0.014798888062716547,989.8509225155233,0.3551299314669745,,,,24.385820382488323,,,,,0.8959777612543309,,,,0.94,,,,0.98,,,,49.36254541236002,,,,49.36254541236002,1184.7010898966405,0.14433727450977954,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1988-12-04,1988-12-15,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1988,12,4,1988.12,1988,3,65,10,0.030474497418131064,10.719650174045285,0.030391896618661717,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.33454858533398746,234.71409048762803,234.71409048762803,,1,234.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,288.71409048762797,965.1635704524381,990.0,0.13783862783721965,0.016942818097525604,989.8452185540652,0.3898872596537643,,,,24.2917608419734,,,,,0.938856361950512,,,,0.94,,,,0.98,,,,51.525367212418956,,,,51.525367212418956,1236.6088130980552,0.14608253143838126,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1988-12-05,1988-12-16,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1988,12,5,1988.12,1988,3,66,10,0.03168407076347461,13.999691497031849,0.03817607132534079,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.3217768346784853,248.71378198465987,248.71378198465987,,1,248.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,302.7137819846599,965.2335689099233,990.0,0.1424879718768243,0.019742756396931974,989.8377692717264,0.4377091371377512,,,,24.16649122466525,,,,,0.9948551279386396,,,,0.95,,,,0.98,,,,54.89491777156909,,,,54.89491777156909,1317.4780265176578,0.149694176953146,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1988-12-06,1988-12-17,410.6973,0.9155125588126376,375.9985360204415,0.687,1988,12,6,1988.12,1988,3,67,10,0.032486273512166146,9.284754035781647,0.02469359092205846,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.31383100915473994,257.9985360204415,257.9985360204415,,1,257.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,311.9985360204415,965.2799926801024,990.0,0.14557146952708389,0.021599707204088305,989.8328288232688,0.4709428044244262,,,,24.081893338742162,,,,,1.0319941440817662,,,,0.95,,,,0.98,,,,56.74486387327542,,,,56.74486387327542,1361.8767329586099,0.1509177787601557,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1988-12-07,1988-12-18,424.724,0.9094702475352612,386.2738414141663,0.669,1988,12,7,1988.12,1988,3,68,10,0.033374059898183976,10.275305393724807,0.02660109044947605,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.3054827620943644,268.27384141416627,268.27384141416627,,1,268.27384141416627,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,322.27384141416627,965.3313692070708,990.0,0.14898393257297035,0.023654768282833263,989.8273612991444,0.5091329506994144,,,,23.98685914137397,,,,,1.0730953656566653,,,,0.95,,,,0.98,,,,58.77199069343227,,,,58.77199069343227,1410.5277766423746,0.1521511021255421,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1988-12-08,1988-12-19,434.2405,0.9034714870538484,392.32391027400666,0.66,1988,12,8,1988.12,1988,3,69,10,0.033896785847674166,6.050068859840338,0.015421106645309615,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.3007718798418034,274.32391027400655,274.32391027400655,,1,274.32391027400655,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,328.3239102740066,965.3616195513699,990.0,0.15099318053380295,0.024864782054801332,989.8241420374112,0.5323125566338086,,,,23.930209929407592,,,,,1.0972956410960266,,,,0.95,,,,0.98,,,,59.95547658806154,,,,59.95547658806154,1438.9314381134768,0.15282136779832628,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1988-12-09,1988-12-20,410.6973,0.9155125588126376,375.9985360204415,0.687,1988,12,9,1988.12,1988,3,70,10,0.032486273512166146,16.325374253565144,0.04341871760021322,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.31383100915473994,257.9985360204415,257.9985360204415,,1,257.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,311.9985360204415,965.2799926801024,990.0,0.14557146952708389,0.021599707204088305,989.8328288232688,0.4709428044244262,,,,24.081893338742162,,,,,1.0319941440817662,,,,0.95,,,,0.98,,,,56.74486387327542,,,,56.74486387327542,1361.8767329586099,0.1509177787601557,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1988-12-10,1988-12-21,410.6973,0.9155125588126376,375.9985360204415,0.687,1988,12,10,1988.12,1988,3,71,11,0.032486273512166146,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.31383100915473994,257.9985360204415,257.9985360204415,,1,257.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,311.9985360204415,965.2799926801024,990.0,0.14557146952708389,0.021599707204088305,989.8328288232688,0.4709428044244262,,,,24.081893338742162,,,,,1.0319941440817662,,,,0.95,,,,0.98,,,,56.74486387327542,,,,56.74486387327542,1361.8767329586099,0.1509177787601557,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1988-12-11,1988-12-22,415.3399,0.9146103777828084,379.8741828472738,0.68,1988,12,11,1988.12,1988,3,72,11,0.03282112939800446,3.8756468268323374,0.010202448604912215,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.31062916441321103,261.8741828472738,261.8741828472738,,1,261.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,315.8741828472738,965.2993709142364,990.0,0.14685858470942673,0.02237483656945476,989.8307665787213,0.4851732745565106,,,,24.04622238992825,,,,,1.0474967313890953,,,,0.95,,,,0.98,,,,57.51196851324599,,,,57.51196851324599,1380.2872443179035,0.15139741290702122,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
