Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1988-12-12,1988-12-23,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1988,12,12,1988.12,1988,3,73,11,0.03305210630954742,2.673343883599045,0.006988266023948907,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3084584051774945,264.5475267308729,264.5475267308729,,1,264.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,318.5475267308729,965.3127376336544,990.0,0.1477464110914338,0.022909505346174586,989.8293440835623,0.4951120731189709,,,,24.021494376788983,,,,,1.0581901069234916,,,,0.95,,,,0.98,,,,58.03933334391966,,,,58.03933334391966,1392.9440002540719,0.15171796780364774,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1988-12-13,1988-12-24,424.724,0.9094702475352612,386.2738414141663,0.669,1988,12,13,1988.12,1988,3,74,11,0.033374059898183976,3.726314683293424,0.009646821202417472,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3054827620943644,268.27384141416627,268.27384141416627,,1,268.27384141416627,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,322.27384141416627,965.3313692070708,990.0,0.14898393257297035,0.023654768282833263,989.8273612991444,0.5091329506994144,,,,23.98685914137397,,,,,1.0730953656566653,,,,0.95,,,,0.98,,,,58.77199069343227,,,,58.77199069343227,1410.5277766423746,0.1521511021255421,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1988-12-14,1988-12-25,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1988,12,14,1988.12,1988,3,75,11,0.03377355775934996,4.623817837569277,0.011828717128724395,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.30186929291384873,272.8976592517356,272.8976592517356,,1,272.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,326.8976592517356,965.3544882962588,990.0,0.15051951783267972,0.024579531850347117,989.8249009503168,0.52680187151898,,,,23.943610782539373,,,,,1.0915906370069424,,,,0.95,,,,0.98,,,,59.67715944615996,,,,59.67715944615996,1432.2518267078387,0.1526669654671128,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1988-12-15,1988-12-26,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1988,12,15,1988.12,1988,3,76,11,0.03377355775934996,0.0,0.0,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.30186929291384873,272.8976592517356,272.8976592517356,,1,272.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,326.8976592517356,965.3544882962588,990.0,0.15051951783267972,0.024579531850347117,989.8249009503168,0.52680187151898,,,,23.943610782539373,,,,,1.0915906370069424,,,,0.95,,,,0.98,,,,59.67715944615996,,,,59.67715944615996,1432.2518267078387,0.1526669654671128,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1988-12-16,1988-12-27,434.2405,0.9034714870538484,392.32391027400666,0.66,1988,12,16,1988.12,1988,3,77,11,0.033896785847674166,1.4262510222710605,0.003635391534701361,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3007718798418034,274.32391027400655,274.32391027400655,,1,274.32391027400655,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,328.3239102740066,965.3616195513699,990.0,0.15099318053380295,0.024864782054801332,989.8241420374112,0.5323125566338086,,,,23.930209929407592,,,,,1.0972956410960266,,,,0.95,,,,0.98,,,,59.95547658806154,,,,59.95547658806154,1438.9314381134768,0.15282136779832628,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1988-12-17,1988-12-28,439.0488,0.9057878471478402,397.6850673448427,0.657,1988,12,17,1988.12,1988,3,78,12,0.034359989818594415,5.361157070836043,0.013480911180874813,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.2967172008439513,279.6850673448427,279.6850673448427,,2,139.84253367242135,139.84253367242135,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,333.6850673448427,965.3884253367239,990.0,0.15277363860160828,0.02593701346896854,989.8212893479297,0.13832133305148264,0.13832133305148264,,,24.294542678153828,24.294542678153828,,,,0.5593701346896854,0.5593701346896854,,,0.91,0.91,,,0.97,0.97,,,29.419151732256466,29.419151732256466,,,58.83830346451293,1412.1192831483106,0.1479520059864173,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1988-12-18,1988-12-29,443.8904,0.9062157470692864,402.26047045288436,0.648,1988,12,18,1988.12,1988,3,79,12,0.034755304647129205,4.575403108041655,0.011374229993045165,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607408,0.1429006454701176,0.1429006454701176,,,24.265781998232487,24.265781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,29.865026220488648,29.865026220488648,,,59.730052440977296,1433.5212585834552,0.1484860105039163,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1988-12-19,1988-12-30,443.8904,0.9062157470692864,402.26047045288436,0.648,1988,12,19,1988.12,1988,3,80,12,0.034755304647129205,0.0,0.0,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607408,0.1429006454701176,0.1429006454701176,,,24.265781998232487,24.265781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,29.865026220488648,29.865026220488648,,,59.730052440977296,1433.5212585834552,0.1484860105039163,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1988-12-20,1988-12-31,453.6742,0.9106705857913724,413.14774947243217,0.639,1988,12,20,1988.12,1988,3,81,12,0.03569596555441814,10.887279019547806,0.026352023055796103,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.28561210886584704,295.14774947243217,295.14774947243217,,2,147.57387473621608,147.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,349.14774947243217,965.459164872626,990.0,0.1579088466882616,0.02902954989448643,989.8130616034172,0.15409267495434414,0.15409267495434414,,,24.199804055836893,24.199804055836893,,,,0.5902954989448643,0.5902954989448643,,,0.92,0.92,,,0.97,0.97,,,31.264385632639126,31.264385632639126,,,62.52877126527825,1500.6905103666782,0.1513472392022568,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1988-12-21,1989-01-01,468.6029,0.9047178570238064,423.9534114831411,0.627,1988,12,21,1988.12,1988,3,82,12,0.03662957475214339,10.805662010708943,0.02548785248102348,0.59,3,Normal,38,5,4,3,54,104.0,0.2453099731788233,319.9534114831411,319.9534114831411,,2,159.97670574157056,159.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.9534114831411,965.5077903516741,990.0,0.1638221661752129,0.033990682296628216,989.8021871515283,0.18114653705688125,0.18114653705688125,,,24.113250262797212,24.113250262797212,,,,0.6399068229662822,0.6399068229662822,,,0.92,0.92,,,0.97,0.97,,,33.770778479708945,33.770778479708945,,,67.54155695941789,1620.9973670260295,0.15931363005933433,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1988-12-22,1989-01-02,478.7252,0.9032161634332492,432.39233848281486,0.616,1988,12,22,1988.12,1988,3,83,12,0.037358698044915206,8.438926999673754,0.019516828233553805,0.59,3,Normal,38,5,4,3,54,104.0,0.24052230056831456,328.39233848281486,328.39233848281486,,2,164.19616924140743,164.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,375.39233848281486,965.5457655231728,990.0,0.16662476185776134,0.035678467696562965,989.7976967704456,0.1908426683220552,0.1908426683220552,,,24.06108857895093,24.06108857895093,,,,0.6567846769656297,0.6567846769656297,,,0.92,0.92,,,0.97,0.97,,,34.58651959108275,34.58651959108275,,,69.1730391821655,1660.1529403719721,0.1599774857826597,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1988-12-23,1989-01-03,494.165,0.906269201155406,447.8465197889612,0.602,1988,12,23,1988.12,1988,3,84,12,0.03869393930976625,15.454181306146324,0.03450776242144028,0.59,3,Normal,38,5,4,3,54,104.0,0.2322224141632449,343.8465197889612,343.8465197889612,,2,171.9232598944806,171.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,390.8465197889612,965.6153093390504,990.0,0.17175714679338194,0.03876930395779224,989.7894735492488,0.20924719496032188,0.20924719496032188,,,23.96491701523813,23.96491701523813,,,,0.6876930395779224,0.6876930395779224,,,0.92,0.92,,,0.97,0.97,,,36.06941808601477,36.06941808601477,,,72.13883617202954,1731.3320681287091,0.16107937202687994,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
1988-12-24,1989-01-04,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1988,12,24,1988.12,1988,3,85,13,0.03992860732734802,14.29013909238165,0.0309218903494318,0.59,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.6796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187796,0.2270114166062326,0.2270114166062326,,,23.87524333720755,23.87524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,37.83469861886617,37.83469861886617,,,75.66939723773237,1816.0655337055773,0.16373814062035075,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1988-12-25,1989-01-05,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1988,12,25,1988.12,1988,3,86,13,0.03992860732734802,0.0,0.0,0.59,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.6796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187796,0.2270114166062326,0.2270114166062326,,,23.87524333720755,23.87524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,37.83469861886617,37.83469861886617,,,75.66939723773237,1816.0655337055773,0.16373814062035075,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1988-12-26,1989-01-06,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1988,12,26,1988.12,1988,3,87,13,0.040635110341786566,8.177118222668298,0.017386516450824504,0.59,3,Normal,38,5,4,3,54,104.0,0.22112896764450965,366.31377710401114,366.31377710401114,,2,183.15688855200557,183.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,413.31377710401114,965.716411996968,990.0,0.1792185975622177,0.04326275542080223,989.777518647017,0.2374989020240112,0.2374989020240112,,,23.823607748025044,23.823607748025044,,,,0.7326275542080223,0.7326275542080223,,,0.93,0.93,,,0.97,0.97,,,38.6148611228339,38.6148611228339,,,77.2297222456678,1853.5133338960272,0.16420893030439174,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1988-12-27,1989-01-07,525.9775,0.9023869849316121,474.6352503668669,0.579,1988,12,27,1988.12,1988,3,88,13,0.041008485631697296,4.321473262855761,0.00910482999211605,0.59,3,Normal,38,5,4,3,54,104.0,0.21911562598777426,370.6352503668669,370.6352503668669,,2,185.31762518343345,185.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.6352503668669,965.7358586266507,990.0,0.18065377318456832,0.04412705007337338,989.775219176742,0.2431361582060485,0.2431361582060485,,,23.796224391885207,23.796224391885207,,,,0.7412705007337338,0.7412705007337338,,,0.93,0.93,,,0.97,0.97,,,39.02549963077364,39.02549963077364,,,78.05099926154728,1873.2239822771344,0.16444416886697344,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1988-12-28,1989-01-08,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1988,12,28,1988.12,1988,3,89,13,0.041342893448945935,3.870460847785125,0.008088640860649796,0.59,3,Normal,38,5,4,3,54,104.0,0.2173432783822027,374.505711214652,374.505711214652,,2,187.252855607326,187.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,421.505711214652,965.753275700466,990.0,0.1819391660860468,0.0449011422429304,989.773159691671,0.2482407247361676,0.2482407247361676,,,23.771643266468953,23.771643266468953,,,,0.7490114224293041,0.7490114224293041,,,0.93,0.93,,,0.97,0.97,,,39.39230047258047,39.39230047258047,,,78.78460094516095,1890.8304226838627,0.1646471486101429,55.90798386734429,111.22943329227829,165.2778975583503,216.19980650168515,0.575
1988-12-29,1989-01-09,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1988,12,29,1988.12,1988,3,90,13,0.04167127545761165,3.8007176928901454,0.007880296560630629,0.59,3,Normal,38,5,4,3,54,104.0,0.2156305488930912,378.30642890754217,378.30642890754217,,2,189.15321445377108,189.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,425.30642890754217,965.7703789300841,990.0,0.18320139705416527,0.04566128578150844,989.7711373171643,0.253304479091865,0.253304479091865,,,23.74745390798853,23.74745390798853,,,,0.7566128578150844,0.7566128578150844,,,0.93,0.93,,,0.97,0.97,,,39.7515868188414,39.7515868188414,,,79.5031736376828,1908.0761673043871,0.16483954779073348,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1988-12-30,1989-01-10,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1988,12,30,1988.12,1988,3,91,13,0.0419933358562162,3.727550909774948,0.007669321620632372,0.59,3,Normal,38,5,4,3,54,104.0,0.21397680886239664,382.0339798173171,382.0339798173171,,2,191.01698990865856,191.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,429.0339798173171,965.7871529091775,990.0,0.1844393290906219,0.04640679596346342,989.769153874946,0.25832000104039393,0.25832000104039393,,,23.723680964727674,23.723680964727674,,,,0.7640679596346343,0.7640679596346343,,,0.93,0.93,,,0.97,0.97,,,40.1030831089804,40.1030831089804,,,80.2061662179608,1924.9479892310592,0.16502172594621356,55.85692822954499,111.12396329036221,165.1113024701413,215.9577691012976,0.565
1988-12-31,1989-01-11,553.45,0.8984344302682933,497.238535431987,0.561,1988,12,31,1988.12,1988,3,92,14,0.04296140946132368,11.204555614669856,0.022533562498199485,0.59,3,Normal,38,5,4,3,54,104.0,0.20915514906673047,393.238535431987,393.238535431987,,2,196.6192677159935,196.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,440.238535431987,965.837573409444,990.0,0.18816039922095507,0.0486477070863974,989.7631918936928,0.2736896626883161,0.2736896626883161,,,23.65192882156041,23.65192882156041,,,,0.7864770708639741,0.7864770708639741,,,0.93,0.93,,,0.97,0.97,,,41.15440506640413,41.15440506640413,,,82.30881013280826,1975.4114431873984,0.1655318408926224,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1989-01-01,1989-01-12,559.0506,0.8945435807736105,500.09512555763536,0.556,1989,1,1,1989.01,1988,4,93,14,0.0432082188481797,2.8565901256484376,0.00571209351913433,0.49,3,Normal,41,6,4,3,66,120.0,0.2399543484175995,380.09512555763536,380.09512555763536,,2,190.04756277881768,190.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,431.09512555763536,965.8504280650093,990.0,0.18512384243611507,0.04601902511152707,989.7688571324524,0.2557051330970003,0.2557051330970003,,,23.66272393434607,23.66272393434607,,,,0.7601902511152707,0.7601902511152707,,,0.93,0.93,,,0.97,0.97,,,39.79703633984768,39.79703633984768,,,79.59407267969536,1910.2577443126886,0.15915786539799465,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1989-01-02,1989-01-13,564.6867,0.8934466484158033,504.51743951998014,0.551,1989,1,2,1989.01,1988,4,94,14,0.043590306774526286,4.422313962344732,0.008765433295135077,0.49,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120544,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1989-01-03,1989-01-14,564.6867,0.8934466484158033,504.51743951998014,0.551,1989,1,3,1989.01,1988,4,95,14,0.043590306774526286,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120544,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1989-01-04,1989-01-15,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1989,1,4,1989.01,1988,4,96,14,0.044228512779194866,7.386643572553054,0.014429741462362637,0.49,3,Normal,41,6,4,3,66,120.0,0.23441891550278665,391.9040830925332,391.9040830925332,,2,195.9520415462666,195.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,442.9040830925332,965.9035683739163,990.0,0.1890456364513948,0.048380816618506635,989.7625735469301,0.2718360345995914,0.2718360345995914,,,23.58716913841407,23.58716913841407,,,,0.7838081661850664,0.7838081661850664,,,0.93,0.93,,,0.97,0.97,,,40.902448271053736,40.902448271053736,,,81.80489654210747,1963.3175170105792,0.1598051260851541,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1989-01-05,1989-01-16,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1989,1,5,1989.01,1988,4,97,14,0.044228512779194866,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.23441891550278665,391.9040830925332,391.9040830925332,,2,195.9520415462666,195.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,442.9040830925332,965.9035683739163,990.0,0.1890456364513948,0.048380816618506635,989.7625735469301,0.2718360345995914,0.2718360345995914,,,23.58716913841407,23.58716913841407,,,,0.7838081661850664,0.7838081661850664,,,0.93,0.93,,,0.97,0.97,,,40.902448271053736,40.902448271053736,,,81.80489654210747,1963.3175170105792,0.1598051260851541,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1989-01-06,1989-01-17,576.0661,0.900130952321488,518.5349271931256,0.546,1989,1,6,1989.01,1988,4,98,14,0.044801417709486036,6.630844100592357,0.012787651810622842,0.49,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723688,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620933,0.16014083394294984,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1989-01-07,1989-01-18,576.0661,0.900130952321488,518.5349271931256,0.546,1989,1,7,1989.01,1988,4,99,15,0.044801417709486036,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723688,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620933,0.16014083394294984,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1989-01-08,1989-01-19,581.8096,0.8996393412940712,523.4188053025672,0.541,1989,1,8,1989.01,1988,4,100,15,0.045223384778141806,4.883878109441639,0.00933072724931705,0.49,3,Normal,41,6,4,3,66,120.0,0.2292619194884159,403.4188053025672,403.4188053025672,,2,201.7094026512836,201.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,454.4188053025672,965.9553846238617,990.0,0.19286971393812194,0.050683761060513435,989.7564465250014,0.2880363467909399,0.2880363467909399,,,23.51302555434892,23.51302555434892,,,,0.8068376106051344,0.8068376106051344,,,0.94,0.94,,,0.97,0.97,,,42.42318338598066,42.42318338598066,,,84.84636677196133,2036.312802527072,0.16210034089798336,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1989-01-09,1989-01-20,587.589,0.9034011913285348,530.8286026115426,0.537,1989,1,9,1989.01,1988,4,101,15,0.04586359126563728,7.409797308975384,0.013958926238188852,0.49,3,Normal,41,6,4,3,66,120.0,0.2260616692650516,410.8286026115426,410.8286026115426,,2,205.4143013057713,205.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,461.8286026115426,965.9887287117521,990.0,0.1953305322326156,0.05216572052230852,989.7525037472452,0.2987074493172525,0.2987074493172525,,,23.465067586175905,23.465067586175905,,,,0.8216572052230852,0.8216572052230852,,,0.94,0.94,,,0.97,0.97,,,43.11427438964921,43.11427438964921,,,86.22854877929842,2069.485170703162,0.16244141396125936,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1989-01-10,1989-01-21,587.589,0.9034011913285348,530.8286026115426,0.537,1989,1,10,1989.01,1988,4,102,15,0.04586359126563728,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.2260616692650516,410.8286026115426,410.8286026115426,,2,205.4143013057713,205.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,461.8286026115426,965.9887287117521,990.0,0.1953305322326156,0.05216572052230852,989.7525037472452,0.2987074493172525,0.2987074493172525,,,23.465067586175905,23.465067586175905,,,,0.8216572052230852,0.8216572052230852,,,0.94,0.94,,,0.97,0.97,,,43.11427438964921,43.11427438964921,,,86.22854877929842,2069.485170703162,0.16244141396125936,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1989-01-11,1989-01-22,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1989,1,11,1989.01,1988,4,103,15,0.0464561033692713,6.85777897724563,0.012754235948810623,0.63,3,Normal,41,6,4,3,66,120.0,0.22317842539626306,417.6863815887882,417.6863815887882,,2,208.8431907943941,208.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,468.6863815887882,966.0195887171496,990.0,0.1976080234058706,0.05353727631775765,989.7488547002763,0.3087552873821928,0.3087552873821928,,,23.42051069574457,23.42051069574457,,,,0.8353727631775765,0.8353727631775765,,,0.94,0.94,,,0.97,0.97,,,43.75072719966397,43.75072719966397,,,87.50145439932794,2100.034905583871,0.1627369734393744,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1989-01-12,1989-01-23,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1989,1,12,1989.01,1988,4,104,15,0.0464561033692713,0.0,0.0,0.63,3,Normal,41,6,4,3,66,120.0,0.22317842539626306,417.6863815887882,417.6863815887882,,2,208.8431907943941,208.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,468.6863815887882,966.0195887171496,990.0,0.1976080234058706,0.05353727631775765,989.7488547002763,0.3087552873821928,0.3087552873821928,,,23.42051069574457,23.42051069574457,,,,0.8353727631775765,0.8353727631775765,,,0.94,0.94,,,0.97,0.97,,,43.75072719966397,43.75072719966397,,,87.50145439932794,2100.034905583871,0.1627369734393744,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1989-01-13,1989-01-24,611.0679,0.9037819743727112,552.2721531377864,0.523,1989,1,13,1989.01,1988,4,105,15,0.047716314031104747,14.585771548998196,0.02641047799735648,0.63,3,Normal,41,6,4,3,66,120.0,0.2172841765028504,432.2721531377864,432.2721531377864,,2,216.1360765688932,216.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,483.2721531377864,966.0852246891201,990.0,0.20245200657712464,0.05645443062755728,989.7410935627953,0.3306748902984767,0.3306748902984767,,,23.325193983376856,23.325193983376856,,,,0.8645443062755728,0.8645443062755728,,,0.94,0.94,,,0.98,0.98,,,45.55913444410598,45.55913444410598,,,91.11826888821196,2186.838453317087,0.16498798349783692,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1989-01-14,1989-01-25,623.0255,0.8986760817668561,559.8981151808364,0.516,1989,1,14,1989.01,1988,4,106,16,0.048375197151624263,7.625962043049983,0.013620267395590252,0.63,3,Normal,41,6,4,3,66,120.0,0.2143247079180509,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.2049846138976948,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1989-01-15,1989-01-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1989,1,15,1989.01,1988,4,107,16,0.050535669003081284,25.005461243715445,0.04275142476743081,0.63,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1989-01-16,1989-01-27,666.0345,0.8891922297499859,592.2327021454171,0.493,1989,1,16,1989.01,1988,4,108,16,0.05116890546536404,7.32912572086525,0.01237541543098654,0.63,3,Normal,41,6,4,3,66,120.0,0.2026230560475452,472.2327021454171,472.2327021454171,,2,236.11635107270854,236.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,523.2327021454171,966.2650471596544,990.0,0.2199899722582128,0.06444654042908342,989.7155634873128,0.3945532673069901,0.3945532673069901,,,23.05596306035132,23.05596306035132,,,,0.944465404290834,0.944465404290834,,,0.94,0.94,,,0.98,0.98,,,49.196280310705745,49.196280310705745,,,98.39256062141148,2361.421454913876,0.16613834437878125,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1989-01-17,1989-01-28,678.6565,0.8882731187136144,602.832325790266,0.48700000000000004,1989,1,17,1989.01,1988,4,109,16,0.05208471294827899,10.599623644848975,0.017583037921786455,0.63,3,Normal,41,6,4,3,66,120.0,0.1990603271692329,482.83232579026605,482.83232579026605,,2,241.41616289513303,241.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.832325790266,966.3113293031613,990.0,0.2261346816175455,0.06656646515805321,989.7072988532243,0.4124376850092517,0.4124376850092517,,,22.983531865054086,22.983531865054086,,,,0.9656646515805322,0.9656646515805322,,,0.94,0.94,,,0.98,0.98,,,50.14250734775203,50.14250734775203,,,100.28501469550406,2406.840352692097,0.1663563986288198,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1989-01-18,1989-01-29,697.8704,0.8972206234519711,626.1437153766765,0.478,1989,1,18,1989.01,1988,4,110,16,0.05409881700854485,23.31138958641043,0.037230094328083656,0.63,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,966.4045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,22.830161498757374,22.830161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,52.212654502666204,52.212654502666204,,,104.42530900533241,2506.207416127978,0.16677530483957995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1989-01-19,1989-01-30,710.868,0.9026403630498192,641.6581496004989,0.471,1989,1,19,1989.01,1988,4,111,16,0.05543926412548311,15.514434223822374,0.024178659981926167,0.63,3,Normal,41,6,4,3,66,120.0,0.18701546933474286,521.6581496004989,521.6581496004989,,2,260.82907480024943,260.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.6581496004989,966.4666325984019,990.0,0.2486424055655065,0.07866325984019955,989.6726943345944,0.4813151151583554,0.4813151151583554,,,22.72474662103393,22.72474662103393,,,,1.0433162992009977,1.0433162992009977,,,0.95,0.95,,,0.98,0.98,,,54.13445125293851,54.13445125293851,,,108.26890250587702,2598.453660141049,0.16873299680411766,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1989-01-20,1989-01-31,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1989,1,20,1989.01,1988,4,112,16,0.056842969894414,16.246594547811355,0.024694448082819898,0.63,3,Normal,41,6,4,3,66,120.0,0.18239722553657195,537.9047441483102,537.9047441483102,,2,268.9523720741551,268.9523720741551,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,588.9047441483102,966.5316189765933,990.0,0.2580607212453972,0.0851618976593241,989.6567773810953,0.5117070164814603,0.5117070164814603,,,22.61345138802057,22.61345138802057,,,,1.0758094882966205,1.0758094882966205,,,0.95,0.95,,,0.98,0.98,,,55.54703974296032,55.54703974296032,,,111.09407948592064,2666.2579076620955,0.168860432264761,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1989-01-21,1989-02-01,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1989,1,21,1989.01,1988,4,113,17,0.05769462532715493,9.857123064131088,0.0147614344995162,0.54,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1989-01-22,1989-02-02,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1989,1,22,1989.01,1988,4,114,17,0.056842969894414,9.857123064131088,0.01498259915558386,0.54,3,Normal,41,6,4,3,66,120.0,0.18239722553657195,537.9047441483102,537.9047441483102,,2,268.9523720741551,268.9523720741551,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,588.9047441483102,966.5316189765933,990.0,0.2580607212453972,0.0851618976593241,989.6567773810953,0.5117070164814603,0.5117070164814603,,,22.61345138802057,22.61345138802057,,,,1.0758094882966205,1.0758094882966205,,,0.95,0.95,,,0.98,0.98,,,55.54703974296032,55.54703974296032,,,111.09407948592064,2666.2579076620955,0.168860432264761,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1989-01-23,1989-02-03,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1989,1,23,1989.01,1988,4,115,17,0.05769462532715493,9.857123064131088,0.0147614344995162,0.54,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1989-01-24,1989-02-04,737.3183,0.9111138679089168,671.7809281930273,0.46,1989,1,24,1989.01,1988,4,116,17,0.058041872195877565,4.019060980586005,0.005982695863957574,0.54,3,Normal,41,6,4,3,66,120.0,0.17862966178986195,551.7809281930273,551.7809281930273,,3,183.92697606434243,183.92697606434243,183.92697606434243,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,602.7809281930273,966.587123712772,990.0,0.2661048859090013,0.09071237127721092,989.6431827428136,0.2395005048068881,0.2395005048068881,0.2395005048068881,,22.81655852523486,22.81655852523486,22.81655852523486,,,0.7357079042573698,0.7357079042573698,0.7357079042573698,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.13806399594775,37.13806399594775,37.13806399594775,,111.41419198784322,2673.940607708238,0.16584899527815988,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1989-01-25,1989-02-05,744.0263,0.9126580349939859,679.0415809418463,0.457,1989,1,25,1989.01,1988,4,117,17,0.0586691925933755,7.260652748818757,0.010692500949276285,0.54,3,Normal,41,6,4,3,66,120.0,0.17671966396160488,559.0415809418463,559.0415809418463,,3,186.3471936472821,186.3471936472821,186.3471936472821,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,610.0415809418463,966.6161663237673,990.0,0.2703139599662877,0.09361663237673852,989.6360694076567,0.2458453101237164,0.2458453101237164,0.2458453101237164,,22.77405777376591,22.77405777376591,22.77405777376591,,,0.7453887745891283,0.7453887745891283,0.7453887745891283,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.55666021498589,37.55666021498589,37.55666021498589,,112.66998064495766,2704.079535478984,0.16592500931781204,54.51676736480147,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1989-01-26,1989-02-06,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1989,1,26,1989.01,1988,4,118,17,0.05947639789075013,9.342653904799024,0.013571859191226731,0.54,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1989-01-27,1989-02-07,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1989,1,27,1989.01,1988,4,119,17,0.060518033879348274,12.055972090256205,0.01721199321634924,0.54,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1989-01-28,1989-02-08,771.2422,0.914283901282399,705.1343274496202,0.445,1989,1,28,1989.01,1988,4,120,18,0.060923605891647185,4.694120512718882,0.006657058563149109,0.54,3,Normal,41,6,4,3,66,120.0,0.1701803405799637,585.1343274496203,585.1343274496203,,3,195.0447758165401,195.0447758165401,195.0447758165401,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,636.1343274496203,966.7205373097985,990.0,0.2854401898258668,0.10405373097984807,989.6105060791942,0.2693255780144133,0.2693255780144133,0.2693255780144133,,22.620643191381337,22.620643191381337,22.620643191381337,,,0.7801791032661602,0.7801791032661602,0.7801791032661602,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04477837551316,39.04477837551316,39.04477837551316,,117.13433512653948,2811.2240430369475,0.16611634204535078,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1989-01-29,1989-02-09,792.06,0.9206113917432992,729.1794589441977,0.436,1989,1,29,1989.01,1988,4,121,18,0.06300110525277867,24.045131494577504,0.032975601821523086,0.54,3,Normal,41,6,4,3,66,120.0,0.16456854143114766,609.1794589441978,609.1794589441978,,3,203.05981964806588,203.05981964806588,203.05981964806588,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,660.1794589441978,966.8167178357768,990.0,0.29937939648938994,0.1127538376832593,989.5878667658274,0.2919035898810113,0.2919035898810113,0.2919035898810113,,22.47924534016956,22.47924534016956,22.47924534016956,,,0.8122392785922635,0.8122392785922635,0.8122392785922635,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.39516752773485,40.39516752773485,40.39516752773485,,121.18550258320455,2908.4520619969103,0.16619434502265454,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1989-01-30,1989-02-10,813.2284,0.9237222386349396,751.1971581695099,0.425,1989,1,30,1989.01,1988,4,122,18,0.06490343446584565,22.017699225312185,0.029310147124310376,0.54,3,Normal,41,6,4,3,66,120.0,0.1597450132697675,631.1971581695099,631.1971581695099,,3,210.39905272317,210.39905272317,210.39905272317,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,682.1971581695099,966.9047886326781,990.0,0.3121432800982666,0.11935914745085295,989.5684975724513,0.3133689478490046,0.3133689478490046,0.3133689478490046,,22.350339991923967,22.350339991923967,22.350339991923967,,,0.8415962108926798,0.8415962108926798,0.8415962108926798,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.61516341306843,41.61516341306843,41.61516341306843,,124.84549023920529,2996.291765740927,0.166195370791104,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1989-01-31,1989-02-11,842.0024,0.9223656549968716,776.6340951849378,0.415,1989,1,31,1989.01,1988,4,123,18,0.06710118582397863,25.43693701542793,0.032752794621218245,0.54,3,Normal,41,6,4,3,66,120.0,0.15451291765837905,656.6340951849378,656.6340951849378,,3,218.8780317283126,218.8780317283126,218.8780317283126,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,707.6340951849378,967.0065363807396,990.0,0.3268893305419929,0.12699022855548134,989.5461204409024,0.3391093062545589,0.3391093062545589,0.3391093062545589,,22.20047475390828,22.20047475390828,22.20047475390828,,,0.8755121269132504,0.8755121269132504,0.8755121269132504,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.912420160681826,43.912420160681826,43.912420160681826,,131.73726048204549,3161.6942515690916,0.16962590401168934,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078305,0.415
1989-02-01,1989-02-12,863.9982,0.9265273133905936,800.5179310203087,0.405,1989,2,1,1989.02,1988,5,124,18,0.06916474924015467,23.88383583537086,0.02983547889418225,0.63,3,Normal,43,7,5,4,78,137.0,0.17113920212303702,663.5179310203088,663.5179310203088,,3,221.17264367343626,221.17264367343626,221.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,718.5179310203087,967.1020717240813,990.0,0.3331988005914833,0.1290553793060926,989.5377458201024,0.3462487979808381,0.3462487979808381,0.3462487979808381,,22.089425298040386,22.089425298040386,22.089425298040386,,,0.8846905746937449,0.8846905746937449,0.8846905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.15081885125032,44.15081885125032,44.15081885125032,,132.45245655375095,3178.858957290023,0.16545845061200848,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1989-02-02,1989-02-13,901.4559,0.9283606107785491,836.8761499139267,0.392,1989,2,2,1989.02,1988,5,125,18,0.07230609935256327,36.358218893618066,0.04344516078915326,0.63,3,Normal,43,7,5,4,78,137.0,0.16370403196947428,699.8761499139267,699.8761499139267,,3,233.2920499713089,233.2920499713089,233.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,754.8761499139267,967.2475045996556,990.0,0.3542760289356097,0.13996284497417805,989.5057611260902,0.3851836287026674,0.3851836287026674,0.3851836287026674,,21.873072897731813,21.873072897731813,21.873072897731813,,,0.9331681998852356,0.9331681998852356,0.9331681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.11398737913407,46.11398737913407,46.11398737913407,,138.34196213740216,3320.207091297652,0.1653075692880371,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1989-02-03,1989-02-14,909.0679,0.9272453699863792,842.9290012782408,0.39,1989,2,3,1989.02,1988,5,126,18,0.07282906571044001,6.0528513643140505,0.007180736877169181,0.63,3,Normal,43,7,5,4,78,137.0,0.16252851639016974,705.9290012782408,705.9290012782408,,3,235.30966709274688,235.30966709274688,235.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,760.9290012782408,967.2717160051128,990.0,0.357784928277241,0.1429645006391204,989.4992505710837,0.3918656619691263,0.3918656619691263,0.3918656619691263,,21.835668904001565,21.835668904001565,21.835668904001565,,,0.9412386683709876,0.9412386683709876,0.9412386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.43326328418133,46.43326328418133,46.43326328418133,,139.299789852544,3343.194956461056,0.16525684801603213,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1989-02-04,1989-02-15,901.4559,0.9283606107785491,836.8761499139267,0.392,1989,2,4,1989.02,1988,5,127,19,0.07230609935256327,6.0528513643140505,0.007232672797446302,0.63,3,Normal,43,7,5,4,78,137.0,0.16370403196947428,699.8761499139267,699.8761499139267,,3,233.2920499713089,233.2920499713089,233.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,754.8761499139267,967.2475045996556,990.0,0.3542760289356097,0.13996284497417805,989.5057611260902,0.3851836287026674,0.3851836287026674,0.3851836287026674,,21.873072897731813,21.873072897731813,21.873072897731813,,,0.9331681998852356,0.9331681998852356,0.9331681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.11398737913407,46.11398737913407,46.11398737913407,,138.34196213740216,3320.207091297652,0.1653075692880371,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1989-02-05,1989-02-16,901.4559,0.9283606107785491,836.8761499139267,0.392,1989,2,5,1989.02,1988,5,128,19,0.07230609935256327,0.0,0.0,0.63,3,Normal,43,7,5,4,78,137.0,0.16370403196947428,699.8761499139267,699.8761499139267,,3,233.2920499713089,233.2920499713089,233.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,754.8761499139267,967.2475045996556,990.0,0.3542760289356097,0.13996284497417805,989.5057611260902,0.3851836287026674,0.3851836287026674,0.3851836287026674,,21.873072897731813,21.873072897731813,21.873072897731813,,,0.9331681998852356,0.9331681998852356,0.9331681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.11398737913407,46.11398737913407,46.11398737913407,,138.34196213740216,3320.207091297652,0.1653075692880371,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1989-02-06,1989-02-17,924.4132,0.9352118659599692,864.5221936900263,0.381,1989,2,6,1989.02,1988,5,129,19,0.07469471753481828,27.64604377609953,0.031978408394697615,0.63,3,Normal,43,7,5,4,78,137.0,0.1584690375792958,727.5221936900263,727.5221936900263,,3,242.50739789667546,242.50739789667546,242.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,782.5221936900263,967.35808877476,990.0,0.3704785041781117,0.15376109684501313,989.4757603989772,0.41616905768018747,0.41616905768018747,0.41616905768018747,,21.701502566536693,21.701502566536693,21.701502566536693,,,0.9700295915867018,0.9700295915867018,0.9700295915867018,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.55954957499261,47.55954957499261,47.55954957499261,,142.67864872497782,3424.287569399468,0.16503757771212885,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1989-02-07,1989-02-18,939.9208,0.9394044269109342,882.9657604656668,0.376,1989,2,7,1989.02,1988,5,130,19,0.07628824170423361,18.44356677564053,0.02088820156051532,0.63,3,Normal,43,7,5,4,78,137.0,0.15515890438123858,745.9657604656668,745.9657604656668,,3,248.65525348855562,248.65525348855562,248.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9657604656668,967.4318630418626,990.0,0.3873789836936389,0.16298288023283342,989.4496381360736,0.4375034802566092,0.4375034802566092,0.4375034802566092,,21.580271613954334,21.580271613954334,21.580271613954334,,,0.9946210139542224,0.9946210139542224,0.9946210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.492824699951065,48.492824699951065,48.492824699951065,,145.47847409985314,3491.483378396476,0.16476117264516504,53.03682809580266,105.3333112124021,156.05026894141753,202.98988926582058,0.375
1989-02-08,1989-02-19,963.4877,0.9349079094156828,900.7722713547246,0.368,1989,2,8,1989.02,1988,5,131,19,0.07782672424504819,17.80651088905779,0.01976804954517253,0.63,3,Normal,43,7,5,4,78,137.0,0.15209171547205558,763.7722713547246,763.7722713547246,,3,254.59075711824158,254.59075711824158,254.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547246,967.5030890854187,990.0,0.4036957068190703,0.1718861356773623,989.4244181575036,0.45860447459592896,0.45860447459592896,0.45860447459592896,,21.46272459748869,21.46272459748869,21.46272459748869,,,1.018363028472966,1.018363028472966,1.018363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.379924566226556,49.379924566226556,49.379924566226556,,148.1397736986797,3555.3545687683118,0.16445863001076125,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1989-02-09,1989-02-20,987.4235,0.9354088004533838,923.6446316744818,0.358,1989,2,9,1989.02,1988,5,132,19,0.07980289617667523,22.872360319757266,0.024763160565651532,0.63,3,Normal,43,7,5,4,78,137.0,0.14832544390111566,786.6446316744818,786.6446316744818,,3,262.21487722482726,262.21487722482726,262.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,841.6446316744818,967.594578526698,990.0,0.4246544433670551,0.18332231583724093,989.3920232407955,0.486434308870004,0.486434308870004,0.486434308870004,,21.311010405227762,21.311010405227762,21.311010405227762,,,1.0488595088993091,1.0488595088993091,1.0488595088993091,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.49917769384989,50.49917769384989,50.49917769384989,,151.49753308154962,3635.940793957192,0.1640214514178453,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1989-02-10,1989-02-21,987.4235,0.9354088004533838,923.6446316744818,0.358,1989,2,10,1989.02,1988,5,133,19,0.07980289617667523,0.0,0.0,0.63,3,Normal,43,7,5,4,78,137.0,0.14832544390111566,786.6446316744818,786.6446316744818,,3,262.21487722482726,262.21487722482726,262.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,841.6446316744818,967.594578526698,990.0,0.4246544433670551,0.18332231583724093,989.3920232407955,0.486434308870004,0.486434308870004,0.486434308870004,,21.311010405227762,21.311010405227762,21.311010405227762,,,1.0488595088993091,1.0488595088993091,1.0488595088993091,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.49917769384989,50.49917769384989,50.49917769384989,,151.49753308154962,3635.940793957192,0.1640214514178453,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
