Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1989-02-11,1989-02-22,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1989,2,11,1989.02,1988,5,134,20,0.0830644181447288,37.74909685247178,0.03926497098156746,0.48,3,Normal,43,7,5,4,78,137.0,0.14250144965051026,824.3937285269536,824.3937285269536,,3,274.79790950898456,274.79790950898456,274.79790950898456,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,879.3937285269536,967.7455749141078,990.0,0.4592452492478061,0.2095149828215629,989.3312397679306,0.5341502967806365,0.5341502967806365,0.5341502967806365,,21.05151455704214,21.05151455704214,21.05151455704214,,,1.0991916380359383,1.0991916380359383,1.0991916380359383,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.27808950403097,52.27808950403097,52.27808950403097,,156.8342685120929,3764.0224442902295,0.16313219429088038,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1989-02-12,1989-02-23,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1989,2,12,1989.02,1988,5,135,20,0.0830644181447288,0.0,0.0,0.48,3,Normal,43,7,5,4,78,137.0,0.14250144965051026,824.3937285269536,824.3937285269536,,3,274.79790950898456,274.79790950898456,274.79790950898456,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,879.3937285269536,967.7455749141078,990.0,0.4592452492478061,0.2095149828215629,989.3312397679306,0.5341502967806365,0.5341502967806365,0.5341502967806365,,21.05151455704214,21.05151455704214,21.05151455704214,,,1.0991916380359383,1.0991916380359383,1.0991916380359383,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.27808950403097,52.27808950403097,52.27808950403097,,156.8342685120929,3764.0224442902295,0.16313219429088038,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1989-02-13,1989-02-24,1095.4660000000001,0.9241621056469248,1012.388165224614,0.326,1989,2,13,1989.02,1988,5,136,20,0.08747033747540664,50.994436697660376,0.05037043937228017,0.48,3,Normal,43,7,5,4,78,137.0,0.13532358902042718,875.388165224614,875.388165224614,,4,218.8470413061535,218.8470413061535,218.8470413061535,218.8470413061535,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,930.388165224614,967.9389342335628,990.0,0.5059732191301244,0.25031053217969124,989.24371624869,0.3390133881084449,0.3390133881084449,0.3390133881084449,0.3390133881084449,20.965768627018658,20.965768627018658,20.965768627018658,20.965768627018658,,0.875388165224614,0.875388165224614,0.875388165224614,0.875388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.46430639030266,41.46430639030266,41.46430639030266,41.46430639030266,165.85722556121064,3980.5734134690556,0.16382770093367566,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1989-02-14,1989-02-25,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1989,2,14,1989.02,1988,5,137,20,0.09867184627968742,129.64709264213855,0.11352284594462594,0.48,3,Normal,43,7,5,4,78,137.0,0.11996127007138735,1005.0352578667523,1005.0352578667523,,4,251.25881446668808,251.25881446668808,251.25881446668808,251.25881446668808,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1060.0352578667523,968.346396524724,990.0,0.6390199598076841,0.3565458352267783,989.0044342049657,0.4466983639774118,0.4466983639774118,0.4466983639774118,0.4466983639774118,20.211339316264066,20.211339316264066,20.211339316264066,20.211339316264066,,1.0050352578667523,1.0050352578667523,1.0050352578667523,1.0050352578667523,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.89224846148527,45.89224846148527,45.89224846148527,45.89224846148527,183.5689938459411,4405.655852302585,0.16073846458018815,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1989-02-15,1989-02-26,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1989,2,15,1989.02,1988,5,138,20,0.10783943651851803,106.10636850498396,0.08501148127991533,0.48,3,Normal,43,7,5,4,78,137.0,0.10976318480639874,1111.1416263717365,1100.0,,4,275.0,275.0,275.0,275.0,11.141626371736493,3.4970068174063447,0.569280179577777,0.4066286996984121,0.3253029597587297,6.343407715295229,46.49700681740634,7.5692801795777775,5.4066286996984125,4.32530295975873,84.34340771529524,1159.4729156966823,968.6798736828824,990.0,0.7825382288405728,0.48,988.7374617711594,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.522653308276816,19.522653308276816,19.522653308276816,19.522653308276816,,1.1,1.1,1.1,1.1,0.9313289236248826,0.9313289236248826,0.9313289236248826,0.9313289236248826,0.98,0.98,0.98,0.98,48.06951160098465,48.06951160098465,48.06951160098465,48.06951160098465,192.2780464039386,4614.6731136945255,0.15405146526750965,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1989-02-16,1989-02-27,1504.8959,0.941009776702538,1416.1217548195648,0.242,1989,2,16,1989.02,1988,5,139,20,0.1223529196164104,167.98012844782832,0.11861983468309298,0.48,3,Normal,43,7,5,4,78,137.0,0.09674309397037394,1279.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,179.1217548195648,56.22069676818457,9.152206450634695,6.537290321881926,5.2298322575055405,101.98172902135805,99.22069676818457,16.152206450634697,11.537290321881926,9.229832257505544,179.98172902135803,1226.9101935407014,969.2136241309556,990.0,0.8798703824298779,0.48,988.6401296175699,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.891570706614583,18.891570706614583,18.891570706614583,18.891570706614583,,1.1,1.1,1.1,1.1,0.9320365792791968,0.9320365792791968,0.9320365792791968,0.9320365792791968,0.98,0.98,0.98,0.98,46.550977212506936,46.550977212506936,46.550977212506936,46.550977212506936,186.2039088500277,4468.893812400665,0.13148862957320565,49.31056633420054,97.74568788212729,144.33390073510859,186.58491673319241,0.24
1989-02-17,1989-02-28,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1989,2,17,1989.02,1988,5,140,20,0.10783943651851803,167.98012844782832,0.13458418892424506,0.48,3,Normal,43,7,5,4,78,137.0,0.10976318480639874,1111.1416263717365,1100.0,,4,275.0,275.0,275.0,275.0,11.141626371736493,3.4970068174063447,0.569280179577777,0.4066286996984121,0.3253029597587297,6.343407715295229,46.49700681740634,7.5692801795777775,5.4066286996984125,4.32530295975873,84.34340771529524,1159.4729156966823,968.6798736828824,990.0,0.7825382288405728,0.48,988.7374617711594,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.522653308276816,19.522653308276816,19.522653308276816,19.522653308276816,,1.1,1.1,1.1,1.1,0.9313289236248826,0.9313289236248826,0.9313289236248826,0.9313289236248826,0.98,0.98,0.98,0.98,48.06951160098465,48.06951160098465,48.06951160098465,48.06951160098465,192.2780464039386,4614.6731136945255,0.15405146526750965,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1989-02-18,1989-03-01,1362.5733,0.925071362348696,1260.4775389309586,0.266,1989,2,18,1989.02,1988,5,141,21,0.10890525936363482,12.335912559222152,0.009786697642930263,0.48,3,Normal,43,7,5,4,78,137.0,0.10868896570437343,1123.4775389309586,1100.0,,4,275.0,275.0,275.0,275.0,23.477538930958644,7.368862584169501,1.1995822811438723,0.8568444865313373,0.6854755892250699,13.366773989888866,50.36886258416951,8.199582281143872,5.856844486531338,4.685475589225071,91.36677398988886,1164.4252893518444,968.718643693783,990.0,0.7896859846315284,0.48,988.7303140153683,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.476735541585484,19.476735541585484,19.476735541585484,19.476735541585484,,1.1,1.1,1.1,1.1,0.9314207170642912,0.9314207170642912,0.9314207170642912,0.9314207170642912,0.98,0.98,0.98,0.98,47.961177586092994,47.961177586092994,47.961177586092994,47.961177586092994,191.84471034437198,4604.273048264928,0.1522000229429555,50.40835311123036,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1989-02-19,1989-03-02,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1989,2,19,1989.02,1988,5,142,21,0.11199122494966664,35.71719428277584,0.02755542309157516,0.48,3,Normal,43,7,5,4,78,137.0,0.10569399526900372,1159.1947332137345,1100.0,,4,275.0,275.0,275.0,275.0,59.194733213734466,18.57936881890936,3.024548412380594,2.1603917231289955,1.7283133785031966,33.70211088081233,61.57936881890936,10.024548412380591,7.1603917231289955,5.728313378503198,111.70211088081233,1178.764308954419,968.8308977329573,990.0,0.8103814768414295,0.48,988.7096185231584,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.3437860102011,19.3437860102011,19.3437860102011,19.3437860102011,,1.1,1.1,1.1,1.1,0.9316508237636844,0.9316508237636844,0.9316508237636844,0.9316508237636844,0.98,0.98,0.98,0.98,47.645559189315826,47.645559189315826,47.645559189315826,47.645559189315826,190.5822367572633,4573.973682174319,0.14703210241006082,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1989-02-20,1989-03-03,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1989,2,20,1989.02,1988,5,143,21,0.11565013952803198,42.3485483607094,0.03163778784268932,0.48,3,Normal,43,7,5,4,78,137.0,0.10235007107043677,1201.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,101.54328157444388,31.871248961321808,5.188342854168665,3.705959181549048,2.9647673452392374,57.81296323216512,74.87124896132181,12.188342854168663,8.705959181549046,6.964767345239237,135.81296323216512,1195.7655509970396,968.9639931706624,990.0,0.8349193519544901,0.48,988.6850806480456,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.18615269738298,19.18615269738298,19.18615269738298,19.18615269738298,,1.1,1.1,1.1,1.1,0.9318549444111942,0.9318549444111942,0.9318549444111942,0.9318549444111942,0.98,0.98,0.98,0.98,47.2676474231649,47.2676474231649,47.2676474231649,47.2676474231649,189.0705896926596,4537.69415262383,0.1412510094333803,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1989-02-21,1989-03-04,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1989,2,21,1989.02,1988,5,144,21,0.12963506220841567,161.86253102295973,0.10787916819833827,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.10797078939567442,1338.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,238.4058125974036,51.0,10.0,10.30148572951744,7.358204092512457,159.7461227753737,100.0,18.0,17.301485729517438,12.358204092512455,252.7461227753737,1235.3014857295175,969.4859264714688,990.0,0.9017743887987344,0.48,988.6182256112013,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.597364359732712,18.597364359732712,18.597364359732712,18.597364359732712,,1.1,1.1,1.1,1.1,0.9319581446319136,0.9319581446319136,0.9319581446319136,0.9319581446319136,0.98,0.98,0.98,0.98,45.82216289294633,45.82216289294633,45.82216289294633,45.82216289294633,183.28865157178527,4398.927637722848,0.12215938516959494,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1989-02-22,1989-03-05,1723.9214,0.9680584151548468,1668.856618335525,0.21,1989,2,22,1989.02,1988,5,145,21,0.14418921182418934,168.45080573812106,0.1009378540297426,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.09707244961617774,1506.856618335525,1100.0,,4,275.0,275.0,275.0,275.0,406.8566183355249,51.0,10.0,17.58022424906589,12.557303035047063,315.719091051412,100.0,18.0,24.58022424906589,17.557303035047063,408.71909105141197,1242.580224249066,970.0301521515455,990.0,0.9208661619647628,0.48,988.5991338380353,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.03404690648968,18.03404690648968,18.03404690648968,18.03404690648968,,1.1,1.1,1.1,1.1,0.9310833784784621,0.9310833784784621,0.9310833784784621,0.9310833784784621,0.98,0.98,0.98,0.98,44.39249409733481,44.39249409733481,44.39249409733481,44.39249409733481,177.56997638933925,4261.679433344142,0.10640217645925927,47.405395608832464,93.88312576918085,138.4113708583223,178.39090316824021,0.21
1989-02-23,1989-03-06,1876.4759,0.9918944973310316,1861.266119584295,0.192,1989,2,23,1989.02,1988,5,146,21,0.1608133927320831,192.40950124877028,0.10337559966532033,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.08703752692612378,1699.266119584295,1100.0,,4,275.0,275.0,275.0,275.0,599.266119584295,51.0,10.0,18.0,18.49586788840417,501.7702516958908,100.0,18.0,25.0,23.495867888404174,594.7702516958907,1243.0,970.6517828478876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.41131515899754,17.41131515899754,17.41131515899754,17.41131515899754,,1.1,1.1,1.1,1.1,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.98,0.98,0.98,0.98,42.764069230131184,42.764069230131184,42.764069230131184,42.764069230131184,171.05627692052474,4105.3506460925955,0.09190318091575717,45.88304299650052,90.80275495860188,133.7033128832274,171.91314355483487,0.19
1989-02-24,1989-03-07,2011.9887,1.0086895688986297,2029.4720144319144,0.17600000000000002,1989,2,24,1989.02,1988,5,147,21,0.1753463820469174,168.20589484761945,0.08288160351632308,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.0798237171283915,1867.4720144319144,1100.0,,4,275.0,275.0,275.0,275.0,767.4720144319142,50.99999999999997,10.0,18.0,23.687407852836863,664.7846065790776,100.0,18.0,25.0,28.687407852836863,757.7846065790776,1243.0,971.1711393451803,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.891958661704805,16.891958661704805,16.891958661704805,16.891958661704805,,1.1,1.1,1.1,1.1,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.98,0.98,0.98,0.98,41.37145843709569,41.37145843709569,41.37145843709569,41.37145843709569,165.48583374838276,3971.660009961186,0.08154132334498104,44.56834100300994,88.14624809579918,129.6523438229923,166.36158959634918,0.175
1989-02-25,1989-03-08,2114.3104,1.0052030192939163,2125.311197804528,0.165,1989,2,25,1989.02,1988,5,148,22,0.1836268874903112,95.83918337261366,0.045094188310689134,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.07622413139654463,1963.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,863.3111978045282,51.0,10.0,18.0,26.645407339645928,757.6657904648821,100.0,18.0,25.0,31.645407339645928,850.6657904648821,1243.0,971.4024753050453,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.2313113683795,0.07667958060700178,43.97103073979542,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1989-02-26,1989-03-09,2193.1616,1.003385573007351,2200.5867087137194,0.156,1989,2,26,1989.02,1988,5,149,22,0.19013069163286536,75.27551090919133,0.034207018796905825,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.0736167311010852,2038.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,938.5867087137192,51.0,10.0,18.0,28.96872557758393,830.6179831361354,100.0,18.0,25.0,33.968725577583925,923.6179831361354,1243.0,971.5841748141363,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1989-02-27,1989-03-10,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1989,2,27,1989.02,1988,5,150,22,0.19553104914509029,62.50413787297384,0.02761892566851468,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.07158351607684531,2101.0908465866933,1100.0,,4,275.0,275.0,275.0,275.0,1001.0908465866933,51.0,10.0,18.0,30.89786563539177,891.1929809513016,100.0,18.0,25.0,35.897865635391774,984.1929809513016,1243.0,971.7350468710713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.328051135813965,16.328051135813965,16.328051135813965,16.328051135813965,,1.1,1.1,1.1,1.1,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.98,0.98,0.98,0.98,39.82798110452893,39.82798110452893,39.82798110452893,39.82798110452893,159.3119244181157,3823.486186034776,0.0703957265606009,43.100545185792676,85.18402632354255,125.1442828574654,160.2054682443885,0.15
1989-02-28,1989-03-11,2301.1428,1.005887659400258,2314.6911450377565,0.145,1989,2,28,1989.02,1988,5,151,22,0.19998931493126207,51.60029845106328,0.02229251991639757,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.06998773911901646,2152.6911450377565,1100.0,,4,275.0,275.0,275.0,275.0,1052.6911450377563,51.0,10.0,18.0,32.490467439436934,941.2006775983195,100.0,18.0,25.0,37.490467439436934,1034.2006775983195,1243.0,971.8595993156084,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.921667621299826,0.921667621299826,0.921667621299826,0.921667621299826,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.7711145604634,84.51967488199385,124.13446139292328,158.82941962539797,0.145
1989-03-01,1989-03-12,2370.2993,1.010923972508805,2396.19238439084,0.13699999999999998,1989,3,1,1989.03,1988,6,152,22,0.20703102201136853,81.50123935308329,0.03401281127675503,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.09974157398916808,2157.19238439084,1100.0,,4,275.0,275.0,275.0,275.0,1057.1923843908396,41.0,7.0,13.000000000000007,57.5041882723051,938.6881961185347,100.0,18.0,25.0,70.5041882723051,1082.688196118535,1243.0,972.0563264450814,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.006771561803887,16.006771561803887,16.006771561803887,16.006771561803887,,1.1,1.1,1.1,1.1,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.98,0.98,0.98,0.98,38.9355656877524,38.9355656877524,38.9355656877524,38.9355656877524,155.7422627510096,3737.814306024231,0.06499572562100535,42.247152846027866,83.46336857254444,122.5297428659333,156.64484569308343,0.135
1989-03-02,1989-03-13,2426.5566,1.011398080199254,2454.2146867348292,0.131,1989,3,2,1989.03,1988,6,153,22,0.2120441489338893,58.0223023439894,0.023641901687575767,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.09738349350275208,2215.2146867348292,1100.0,,4,275.0,275.0,275.0,275.0,1115.2146867348292,41.0,7.0,13.000000000000007,60.660213085994904,993.5544736488343,100.0,18.0,25.0,73.6602130859949,1137.5544736488346,1243.0,972.1963802783257,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1989-03-03,1989-03-14,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1989,3,3,1989.03,1988,6,154,22,0.2202563100494408,95.04816105962436,0.03728456684717985,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.09375259212943683,2310.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1210.2628477944534,41.0,7.0,13.0,65.83019674195774,1083.432651052496,100.0,18.0,25.0,78.83019674195774,1227.432651052496,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1989-03-04,1989-03-15,2556.1926,1.0169526735643364,2599.526898715372,0.12,1989,3,4,1989.03,1988,6,155,23,0.2245991240490082,50.264050920918635,0.01933584566705504,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.09193980647713568,2360.526898715372,1100.0,,4,275.0,275.0,275.0,275.0,1260.5268987153722,41.0,7.0,12.999999999999993,67.0,1132.5268987153722,100.0,18.0,25.0,80.0,1276.5268987153722,1243.0,972.5471338934508,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.51596411343435,15.51596411343435,15.51596411343435,15.51596411343435,,1.1,1.1,1.1,1.1,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.98,0.98,0.98,0.98,37.55615678173086,37.55615678173086,37.55615678173086,37.55615678173086,150.22462712692345,3605.391051046163,0.057789218184724725,40.921618153272576,80.79292652884105,118.4774812640998,151.1394836338921,0.12
1989-03-05,1989-03-16,2644.9907,1.0241604977462724,2708.894991846261,0.11199999999999999,1989,3,5,1989.03,1988,6,156,23,0.2340485272955169,109.3680931308886,0.040373692394900934,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.08822785701158108,2469.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1369.8949918462606,41.0,7.0,13.0,67.0,1241.894991846261,100.0,18.0,25.0,80.0,1385.894991846261,1243.0,972.8111258423877,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.80701308425353,36.80701308425353,36.80701308425353,36.80701308425353,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1989-03-06,1989-03-17,2705.2546,1.021952740796784,2764.6423530231077,0.10800000000000001,1989,3,6,1989.03,1988,6,157,23,0.2388650993011965,55.747361176846894,0.020164402500702384,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.08644879499102515,2525.6423530231077,1100.0,,4,275.0,275.0,275.0,275.0,1425.6423530231077,41.0,7.0,13.0,67.0,1297.6423530231075,100.0,18.0,25.0,80.0,1441.6423530231077,1243.0,972.9456884383316,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.117409568553589,15.117409568553589,15.117409568553589,15.117409568553589,,1.1,1.1,1.1,1.1,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.98,0.98,0.98,0.98,36.423409833300774,36.423409833300774,36.423409833300774,36.423409833300774,145.6936393332031,3496.6473439968736,0.052698910285407664,39.82751087812599,78.59060020940451,115.14029689288996,146.6170869367354,0.11
1989-03-07,1989-03-18,2797.2606,1.0224543431941675,2860.071249515923,0.1,1989,3,7,1989.03,1988,6,158,23,0.2471101559581757,95.42889649281506,0.03336591579981329,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.08356435177635928,2621.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1521.0712495159228,41.0,7.0,13.0,67.0,1393.0712495159228,100.0,18.0,25.0,80.0,1537.0712495159228,1243.0,973.1760340505556,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.188576478486866,77.30523664325878,113.19446959061094,143.98476693340442,0.1
1989-03-08,1989-03-19,2891.2138,1.0183455444982707,2944.254691421915,0.09300000000000001,1989,3,8,1989.03,1988,6,159,23,0.25438360533885346,84.18344190599237,0.028592445535116508,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.08117504259951641,2705.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1605.2546914219156,41.0,7.0,13.0,67.0,1477.2546914219156,100.0,18.0,25.0,80.0,1621.2546914219156,1243.0,973.3792354620527,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.683862544832394,14.683862544832394,14.683862544832394,14.683862544832394,,1.1,1.1,1.1,1.1,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.98,0.98,0.98,0.98,35.1802641954315,35.1802641954315,35.1802641954315,35.1802641954315,140.721056781726,3377.305362761424,0.04779513715023253,38.62120979854679,76.16429447432114,111.46840061233392,141.6524817121431,0.095
1989-03-09,1989-03-20,2987.1311,1.0237713820942165,3058.1393347436165,0.085,1989,3,9,1989.03,1988,6,160,23,0.2642232385218484,113.88464332170132,0.03723984778190266,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.07815209636942096,2819.1393347436165,1100.0,,4,275.0,275.0,275.0,275.0,1719.1393347436167,41.0,7.0,13.0,67.0,1591.1393347436167,100.0,18.0,25.0,80.0,1735.1393347436167,1243.0,973.6541294286916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.408968578193779,14.408968578193779,14.408968578193779,14.408968578193779,,1.1,1.1,1.1,1.1,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.98,0.98,0.98,0.98,34.38698411178309,34.38698411178309,34.38698411178309,34.38698411178309,137.54793644713234,3301.150474731177,0.04497765516582124,37.84847637322234,74.61102962372173,109.1202159144941,138.483642522626,0.085
1989-03-10,1989-03-21,3052.1754,1.0246677930235624,3127.465831038809,0.08,1989,3,10,1989.03,1988,6,161,23,0.2702130478017531,69.32649629519257,0.022166987599722326,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.0764196998183077,2888.465831038809,1100.0,,4,275.0,275.0,275.0,275.0,1788.4658310388088,41.0,7.0,13.0,67.0,1660.4658310388088,100.0,18.0,25.0,80.0,1804.4658310388088,1243.0,973.821469247335,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241628759550238,14.241628759550238,14.241628759550238,14.241628759550238,,1.1,1.1,1.1,1.1,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.98,0.98,0.98,0.98,33.90241694403461,33.90241694403461,33.90241694403461,33.90241694403461,135.60966777613842,3254.6320266273224,0.04336087909587001,37.375361141363314,73.66038900055013,107.68398464572728,136.54772051839262,0.08
1989-03-11,1989-03-22,3052.1754,1.0246677930235624,3127.465831038809,0.08,1989,3,11,1989.03,1988,6,162,24,0.2702130478017531,0.0,0.0,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0764196998183077,2888.465831038809,1100.0,,4,275.0,275.0,275.0,275.0,1788.4658310388088,41.0,7.0,13.0,67.0,1660.4658310388088,100.0,18.0,25.0,80.0,1804.4658310388088,1243.0,973.821469247335,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241628759550238,14.241628759550238,14.241628759550238,14.241628759550238,,1.1,1.1,1.1,1.1,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.98,0.98,0.98,0.98,33.90241694403461,33.90241694403461,33.90241694403461,33.90241694403461,135.60966777613842,3254.6320266273224,0.04336087909587001,37.375361141363314,73.66038900055013,107.68398464572728,136.54772051839262,0.08
1989-03-12,1989-03-23,3218.6702,1.032917137253983,3324.6196087487046,0.069,1989,3,12,1989.03,1988,6,163,24,0.2872471341958881,197.1537777098956,0.05930115348868404,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.07188792346982308,3085.6196087487046,1100.0,,4,275.0,275.0,275.0,275.0,1985.6196087487049,41.000000000000064,7.0,13.0,67.0,1857.6196087487049,100.0,18.0,25.0,80.0,2001.6196087487049,1243.0,974.2488367899672,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.814261216917842,13.814261216917842,13.814261216917842,13.814261216917842,,1.1,1.1,1.1,1.1,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.98,0.98,0.98,0.98,32.66004937662694,32.66004937662694,32.66004937662694,32.66004937662694,130.64019750650775,3135.3647401561852,0.03929478042021088,36.15856744265581,71.21670119557226,103.9951991702406,131.58323187064894,0.07
1989-03-13,1989-03-24,3218.6702,1.032917137253983,3324.6196087487046,0.069,1989,3,13,1989.03,1988,6,164,24,0.2872471341958881,0.0,0.0,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.07188792346982308,3085.6196087487046,1100.0,,4,275.0,275.0,275.0,275.0,1985.6196087487049,41.000000000000064,7.0,13.0,67.0,1857.6196087487049,100.0,18.0,25.0,80.0,2001.6196087487049,1243.0,974.2488367899672,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.814261216917842,13.814261216917842,13.814261216917842,13.814261216917842,,1.1,1.1,1.1,1.1,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.98,0.98,0.98,0.98,32.66004937662694,32.66004937662694,32.66004937662694,32.66004937662694,130.64019750650775,3135.3647401561852,0.03929478042021088,36.15856744265581,71.21670119557226,103.9951991702406,131.58323187064894,0.07
1989-03-14,1989-03-25,3235.6269,1.0340214030244457,3345.707466801638,0.068,1989,3,14,1989.03,1988,6,165,24,0.28906912513166155,21.08785805293337,0.006302959317926416,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.07143481681274258,3106.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,2006.7074668016376,41.000000000000064,7.0,13.0,67.0,1878.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,974.2935229653656,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
1989-03-15,1989-03-26,3235.6269,1.0340214030244457,3345.707466801638,0.068,1989,3,15,1989.03,1988,6,166,24,0.28906912513166155,0.0,0.0,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.07143481681274258,3106.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,2006.7074668016376,41.000000000000064,7.0,13.0,67.0,1878.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,974.2935229653656,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
1989-03-16,1989-03-27,3252.6399,1.0390023785474851,3379.5005926584545,0.067,1989,3,16,1989.03,1988,6,167,24,0.2919888512056905,33.79312585681646,0.009999443684143105,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.07072050838493647,3140.5005926584545,1100.0,,4,275.0,275.0,275.0,275.0,2040.5005926584545,40.999999999999936,7.0,13.0,67.0,1912.500592658455,100.0,18.0,25.0,80.0,2056.5005926584545,1243.0,974.3651322082524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.697965798632893,13.697965798632893,13.697965798632893,13.697965798632893,,1.1,1.1,1.1,1.1,0.8924836670919838,0.8924836670919838,0.8924836670919838,0.8924836670919838,0.98,0.98,0.98,0.98,32.32095104862156,32.32095104862156,32.32095104862156,32.32095104862156,129.28380419448624,3102.811300667669,0.03825529857143368,35.825513587680724,70.54813446154108,102.98676215750608,130.22794194535626,0.065
1989-03-17,1989-03-28,3252.6399,1.0390023785474851,3379.5005926584545,0.067,1989,3,17,1989.03,1988,6,168,24,0.2919888512056905,0.0,0.0,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.07072050838493647,3140.5005926584545,1100.0,,4,275.0,275.0,275.0,275.0,2040.5005926584545,40.999999999999936,7.0,13.0,67.0,1912.500592658455,100.0,18.0,25.0,80.0,2056.5005926584545,1243.0,974.3651322082524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.697965798632893,13.697965798632893,13.697965798632893,13.697965798632893,,1.1,1.1,1.1,1.1,0.8924836670919838,0.8924836670919838,0.8924836670919838,0.8924836670919838,0.98,0.98,0.98,0.98,32.32095104862156,32.32095104862156,32.32095104862156,32.32095104862156,129.28380419448624,3102.811300667669,0.03825529857143368,35.825513587680724,70.54813446154108,102.98676215750608,130.22794194535626,0.065
1989-03-18,1989-03-29,3355.9016,1.0328438981567856,3466.1224903745947,0.06,1989,3,18,1989.03,1988,6,169,25,0.2994729831683649,86.62189771613977,0.024991008816534432,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.06895313153637872,3227.1224903745947,1100.0,,4,275.0,275.0,275.0,275.0,2127.1224903745947,41.0,7.0,13.0,66.99999999999999,1999.1224903745947,100.0,18.0,25.0,80.0,2143.1224903745947,1243.0,974.5486881343652,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.514409872520062,13.514409872520062,13.514409872520062,13.514409872520062,,1.1,1.1,1.1,1.1,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.98,0.98,0.98,0.98,31.78499875353867,31.78499875353867,31.78499875353867,31.78499875353867,127.13999501415468,3051.3598803397117,0.03668075648429097,35.298322491962125,69.49012024091921,101.39156042541755,128.0856899701553,0.06
1989-03-19,1989-03-30,3338.55,1.0374250182545777,3463.4952946938206,0.061,1989,3,19,1989.03,1988,6,170,25,0.2992459934615461,2.6271956807736387,0.000758538833529984,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.06900543516434257,3224.4952946938206,1100.0,,4,275.0,275.0,275.0,275.0,2124.4952946938206,41.0,7.0,13.0,67.00000000000001,1996.4952946938208,100.0,18.0,25.0,80.0,2140.4952946938206,1243.0,974.543120981613,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.51997702527224,13.51997702527224,13.51997702527224,13.51997702527224,,1.1,1.1,1.1,1.1,0.8896940337820478,0.8896940337820478,0.8896940337820478,0.8896940337820478,0.98,0.98,0.98,0.98,31.801265945904678,31.801265945904678,31.801265945904678,31.801265945904678,127.20506378361871,3052.9215308068488,0.036727367286596486,35.314336356025144,69.52225393349599,101.4399983403678,128.15071174755542,0.06
1989-03-20,1989-03-31,3373.3099,1.0324218111984715,3482.678716691735,0.059,1989,3,20,1989.03,1988,6,171,25,0.30090344112216594,19.183421997914593,0.005508237640748355,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.06862533682895412,3243.678716691735,1100.0,,4,275.0,275.0,275.0,275.0,2143.6787166917347,41.0,7.0,13.0,67.00000000000001,2015.6787166917352,100.0,18.0,25.0,80.0,2159.6787166917347,1243.0,974.583771566323,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.479326440562275,13.479326440562275,13.479326440562275,13.479326440562275,,1.1,1.1,1.1,1.1,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.98,0.98,0.98,0.98,31.682469039559113,31.682469039559113,31.682469039559113,31.682469039559113,126.72987615823645,3041.5170277976745,0.03638862107803605,35.197355533536204,69.28752738325758,101.0861978323697,127.67583644653959,0.06
1989-03-21,1989-04-01,3338.55,1.0374250182545777,3463.4952946938206,0.061,1989,3,21,1989.03,1988,6,172,25,0.2992459934615461,19.183421997914593,0.005538746371997147,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.06900543516434257,3224.4952946938206,1100.0,,4,275.0,275.0,275.0,275.0,2124.4952946938206,41.0,7.0,13.0,67.00000000000001,1996.4952946938208,100.0,18.0,25.0,80.0,2140.4952946938206,1243.0,974.543120981613,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.51997702527224,13.51997702527224,13.51997702527224,13.51997702527224,,1.1,1.1,1.1,1.1,0.8896940337820478,0.8896940337820478,0.8896940337820478,0.8896940337820478,0.98,0.98,0.98,0.98,31.801265945904678,31.801265945904678,31.801265945904678,31.801265945904678,127.20506378361871,3052.9215308068488,0.036727367286596486,35.314336356025144,69.52225393349599,101.4399983403678,128.15071174755542,0.06
1989-03-22,1989-04-02,3269.7091,1.037414098075141,3392.042316944581,0.066,1989,3,22,1989.03,1988,6,173,25,0.29307245618401184,71.45297774923938,0.02106488394684929,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.07045902664778128,3153.042316944581,1100.0,,4,275.0,275.0,275.0,275.0,2053.042316944581,41.000000000000064,7.0,13.0,67.0,1925.0423169445808,100.0,18.0,25.0,80.0,2069.042316944581,1243.0,974.3917087192397,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.671389287645596,13.671389287645596,13.671389287645596,13.671389287645596,,1.1,1.1,1.1,1.1,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.98,0.98,0.98,0.98,32.243405352288256,32.243405352288256,32.243405352288256,32.243405352288256,128.97362140915305,3095.366913819673,0.0380224093210392,35.749299316489136,70.39516053323544,102.75606690454616,129.91800665586894,0.065
1989-03-23,1989-04-03,3218.6702,1.032917137253983,3324.6196087487046,0.069,1989,3,23,1989.03,1988,6,174,25,0.2872471341958881,67.42270819587657,0.02027982630507693,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.07188792346982308,3085.6196087487046,1100.0,,4,275.0,275.0,275.0,275.0,1985.6196087487049,41.000000000000064,7.0,13.0,67.0,1857.6196087487049,100.0,18.0,25.0,80.0,2001.6196087487049,1243.0,974.2488367899672,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.814261216917842,13.814261216917842,13.814261216917842,13.814261216917842,,1.1,1.1,1.1,1.1,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.98,0.98,0.98,0.98,32.66004937662694,32.66004937662694,32.66004937662694,32.66004937662694,130.64019750650775,3135.3647401561852,0.03929478042021088,36.15856744265581,71.21670119557226,103.9951991702406,131.58323187064894,0.07
1989-03-24,1989-04-04,3269.7091,1.037414098075141,3392.042316944581,0.066,1989,3,24,1989.03,1988,6,175,25,0.29307245618401184,67.42270819587657,0.019876729679660445,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.07045902664778128,3153.042316944581,1100.0,,4,275.0,275.0,275.0,275.0,2053.042316944581,41.000000000000064,7.0,13.0,67.0,1925.0423169445808,100.0,18.0,25.0,80.0,2069.042316944581,1243.0,974.3917087192397,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.671389287645596,13.671389287645596,13.671389287645596,13.671389287645596,,1.1,1.1,1.1,1.1,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.98,0.98,0.98,0.98,32.243405352288256,32.243405352288256,32.243405352288256,32.243405352288256,128.97362140915305,3095.366913819673,0.0380224093210392,35.749299316489136,70.39516053323544,102.75606690454616,129.91800665586894,0.065
1989-03-25,1989-04-05,3151.4034,1.0308303577198212,3248.5622941414613,0.073,1989,3,25,1989.03,1988,6,176,26,0.2806757822138222,143.48002280311994,0.04416723763058982,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.0735710072209539,3009.5622941414613,1100.0,,4,275.0,275.0,275.0,275.0,1909.5622941414613,41.0,7.0,13.0,67.0,1781.5622941414615,100.0,18.0,25.0,80.0,1925.5622941414613,1243.0,974.087667718538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.975430288347368,13.975430288347368,13.975430288347368,13.975430288347368,,1.1,1.1,1.1,1.1,0.8966428336749409,0.8966428336749409,0.8966428336749409,0.8966428336749409,0.98,0.98,0.98,0.98,33.129314286037896,33.129314286037896,33.129314286037896,33.129314286037896,132.51725714415159,3180.414171459638,0.04079258611821498,36.6187969314288,72.14077455138789,105.38958040790413,133.45855792808774,0.075
1989-03-26,1989-04-06,3118.105,1.028104228987988,3205.7369369285907,0.075,1989,3,26,1989.03,1988,6,177,26,0.2769756713506303,42.825357212870585,0.013358974256291121,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.07455384041242802,2966.7369369285907,1100.0,,4,275.0,275.0,275.0,275.0,1866.7369369285907,41.0,7.0,13.0,67.0,1738.7369369285907,100.0,18.0,25.0,80.0,1882.7369369285907,1243.0,973.996918747301,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.066179259584215,14.066179259584215,14.066179259584215,14.066179259584215,,1.1,1.1,1.1,1.1,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.98,0.98,0.98,0.98,33.393162032123826,33.393162032123826,33.393162032123826,33.393162032123826,133.5726481284953,3205.7435550838877,0.0416667526863483,36.877244588987615,72.65980700936616,106.17304739610607,134.51292292723764,0.075
1989-03-27,1989-04-07,3101.5394,1.0245696471551824,3177.743128695897,0.076,1989,3,27,1989.03,1988,6,178,26,0.27455700631932545,27.99380823269393,0.008809336406049353,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.07521061027298401,2938.743128695897,1100.0,,4,275.0,275.0,275.0,275.0,1838.7431286958965,41.0,7.0,13.0,67.0,1710.743128695897,100.0,18.0,25.0,80.0,1854.743128695897,1243.0,973.9375985346176,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.125499472267805,14.125499472267805,14.125499472267805,14.125499472267805,,1.1,1.1,1.1,1.1,0.8987961171715739,0.8987961171715739,0.8987961171715739,0.8987961171715739,0.98,0.98,0.98,0.98,33.56547347576721,33.56547347576721,33.56547347576721,33.56547347576721,134.26189390306885,3222.285453673652,0.04225070701613573,37.04589030150761,72.99853721172734,106.68446459799515,135.20144636462686,0.075
1989-03-28,1989-04-08,3085.0293,1.0246776610247352,3161.160607316777,0.077,1989,3,28,1989.03,1988,6,179,26,0.2731242764721695,16.582521379119953,0.005245706700487881,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.0756051430752408,2922.160607316777,1100.0,,4,275.0,275.0,275.0,275.0,1822.1606073167768,41.0,7.0,13.0,67.0,1694.1606073167773,100.0,18.0,25.0,80.0,1838.1606073167773,1243.0,973.9024593821713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.160638624713965,14.160638624713965,14.160638624713965,14.160638624713965,,1.1,1.1,1.1,1.1,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.98,0.98,0.98,0.98,33.66748287699783,33.66748287699783,33.66748287699783,33.66748287699783,134.66993150799132,3232.0783561917915,0.04260142024934963,37.145680455550156,73.19898496206784,106.98714280096816,135.60904329869342,0.075
1989-03-29,1989-04-09,3085.0293,1.0246776610247352,3161.160607316777,0.077,1989,3,29,1989.03,1988,6,180,26,0.2731242764721695,0.0,0.0,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.0756051430752408,2922.160607316777,1100.0,,4,275.0,275.0,275.0,275.0,1822.1606073167768,41.0,7.0,13.0,67.0,1694.1606073167773,100.0,18.0,25.0,80.0,1838.1606073167773,1243.0,973.9024593821713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.160638624713965,14.160638624713965,14.160638624713965,14.160638624713965,,1.1,1.1,1.1,1.1,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.98,0.98,0.98,0.98,33.66748287699783,33.66748287699783,33.66748287699783,33.66748287699783,134.66993150799132,3232.0783561917915,0.04260142024934963,37.145680455550156,73.19898496206784,106.98714280096816,135.60904329869342,0.075
1989-03-30,1989-04-10,3068.5746,1.0236714396923732,3141.212178585448,0.078,1989,3,30,1989.03,1988,6,181,26,0.2714007322297827,19.94842873132893,0.0063505511876348715,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.07608527740638857,2902.212178585448,1100.0,,4,275.0,275.0,275.0,275.0,1802.212178585448,41.0,7.0,13.0,67.0,1674.212178585448,100.0,18.0,25.0,80.0,1818.212178585448,1243.0,973.8546500862407,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.208447920644588,14.208447920644588,14.208447920644588,14.208447920644588,,1.1,1.1,1.1,1.1,0.8999573190459149,0.8999573190459149,0.8999573190459149,0.8999573190459149,0.98,0.98,0.98,0.98,33.80619793642306,33.80619793642306,33.80619793642306,33.80619793642306,135.22479174569224,3245.395001896614,0.043048601640971206,37.281318962115996,73.47146030729981,107.39863227183427,136.1632886982058,0.08
1989-03-31,1989-04-11,3035.8316,1.026636025839626,3116.6940889423536,0.08,1989,3,31,1989.03,1988,6,182,26,0.2692823692846193,24.518089643094306,0.007866697514549619,0.23,2,Mod_Wet,59,11,12,13,144,239.0,0.07668381726905522,2877.6940889423536,1100.0,,4,275.0,275.0,275.0,275.0,1777.6940889423536,41.0,7.0,13.0,67.0,1649.6940889423536,100.0,18.0,25.0,80.0,1793.6940889423536,1243.0,973.7954684905504,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.26762951633482,14.26762951633482,14.26762951633482,14.26762951633482,,1.1,1.1,1.1,1.1,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.98,0.98,0.98,0.98,33.97778406464386,33.97778406464386,33.97778406464386,33.97778406464386,135.91113625857545,3261.867270205811,0.04360746752168312,37.44900553799052,73.80834576062797,107.90747135979393,136.84884773454687,0.08
1989-04-01,1989-04-12,2987.1311,1.0237713820942165,3058.1393347436165,0.085,1989,4,1,1989.04,1988,7,183,27,0.2642232385218484,58.55475419873711,0.01914718323442451,0.43,3,Normal,54,13,14,19,117,217.0,0.0709581795488048,2841.1393347436165,1100.0,,4,275.0,275.0,275.0,275.0,1741.1393347436167,46.0,5.0,11.0,61.0,1618.1393347436167,100.0,18.0,25.0,80.0,1735.1393347436167,1243.0,973.6541294286916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.408968578193779,14.408968578193779,14.408968578193779,14.408968578193779,,1.1,1.1,1.1,1.1,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.98,0.98,0.98,0.98,34.38698411178309,34.38698411178309,34.38698411178309,34.38698411178309,137.54793644713234,3301.150474731177,0.04497765516582124,37.84847637322234,74.61102962372173,109.1202159144941,138.483642522626,0.085
1989-04-02,1989-04-13,2987.1311,1.0237713820942165,3058.1393347436165,0.085,1989,4,2,1989.04,1988,7,184,27,0.2642232385218484,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.0709581795488048,2841.1393347436165,1100.0,,4,275.0,275.0,275.0,275.0,1741.1393347436167,46.0,5.0,11.0,61.0,1618.1393347436167,100.0,18.0,25.0,80.0,1735.1393347436167,1243.0,973.6541294286916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.408968578193779,14.408968578193779,14.408968578193779,14.408968578193779,,1.1,1.1,1.1,1.1,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.98,0.98,0.98,0.98,34.38698411178309,34.38698411178309,34.38698411178309,34.38698411178309,137.54793644713234,3301.150474731177,0.04497765516582124,37.84847637322234,74.61102962372173,109.1202159144941,138.483642522626,0.085
