Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1989-04-03,1989-04-14,2954.9395,1.0241302650991568,3026.2429734869697,0.08700000000000001,1989,4,3,1989.04,1988,7,185,27,0.2614673929092742,31.896361256646752,0.010539920798194984,0.43,3,Normal,54,13,14,19,117,217.0,0.0717060731412333,2809.2429734869697,1100.0,,4,275.0,275.0,275.0,275.0,1709.2429734869695,46.0,5.0,11.0,61.0,1586.2429734869695,100.0,18.0,25.0,80.0,1703.2429734869695,1243.0,973.5771382118652,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.48595979502018,14.48595979502018,14.48595979502018,14.48595979502018,,1.1,1.1,1.1,1.1,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.98,0.98,0.98,0.98,34.609520101859424,34.609520101859424,34.609520101859424,34.609520101859424,138.4380804074377,3322.513929778504,0.045745857692293376,38.0654829580021,75.04715649792621,109.77934810611264,139.37266076924422,0.085
1989-04-04,1989-04-15,2971.0078,1.0238035019104426,3041.7281898432398,0.08600000000000001,1989,4,4,1989.04,1988,7,186,27,0.2628053156024559,15.48521635627003,0.005090927061785914,0.43,3,Normal,54,13,14,19,117,217.0,0.07134102275298419,2824.7281898432398,1100.0,,4,275.0,275.0,275.0,275.0,1724.7281898432398,46.0,5.0,11.0,61.0,1601.7281898432398,100.0,18.0,25.0,80.0,1718.7281898432398,1243.0,973.6145163203113,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.448581686573975,14.448581686573975,14.448581686573975,14.448581686573975,,1.1,1.1,1.1,1.1,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.98,0.98,0.98,0.98,34.501515470698074,34.501515470698074,34.501515470698074,34.501515470698074,138.0060618827923,3312.145485187015,0.04537093825267294,37.96018800355875,74.83553316339575,109.45949533150588,138.94120434185416,0.085
1989-04-05,1989-04-16,2971.0078,1.0238035019104426,3041.7281898432398,0.08600000000000001,1989,4,5,1989.04,1988,7,187,27,0.2628053156024559,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.07134102275298419,2824.7281898432398,1100.0,,4,275.0,275.0,275.0,275.0,1724.7281898432398,46.0,5.0,11.0,61.0,1601.7281898432398,100.0,18.0,25.0,80.0,1718.7281898432398,1243.0,973.6145163203113,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.448581686573975,14.448581686573975,14.448581686573975,14.448581686573975,,1.1,1.1,1.1,1.1,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.98,0.98,0.98,0.98,34.501515470698074,34.501515470698074,34.501515470698074,34.501515470698074,138.0060618827923,3312.145485187015,0.04537093825267294,37.96018800355875,74.83553316339575,109.45949533150588,138.94120434185416,0.085
1989-04-06,1989-04-17,2987.1311,1.0237713820942165,3058.1393347436165,0.085,1989,4,6,1989.04,1988,7,188,27,0.2642232385218484,16.411144900376712,0.0053663823338358655,0.43,3,Normal,54,13,14,19,117,217.0,0.0709581795488048,2841.1393347436165,1100.0,,4,275.0,275.0,275.0,275.0,1741.1393347436167,46.0,5.0,11.0,61.0,1618.1393347436167,100.0,18.0,25.0,80.0,1735.1393347436167,1243.0,973.6541294286916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.408968578193779,14.408968578193779,14.408968578193779,14.408968578193779,,1.1,1.1,1.1,1.1,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.98,0.98,0.98,0.98,34.38698411178309,34.38698411178309,34.38698411178309,34.38698411178309,137.54793644713234,3301.150474731177,0.04497765516582124,37.84847637322234,74.61102962372173,109.1202159144941,138.483642522626,0.085
1989-04-07,1989-04-18,2971.0078,1.0238035019104426,3041.7281898432398,0.08600000000000001,1989,4,7,1989.04,1988,7,189,27,0.2628053156024559,16.411144900376712,0.005395335768388459,0.43,3,Normal,54,13,14,19,117,217.0,0.07134102275298419,2824.7281898432398,1100.0,,4,275.0,275.0,275.0,275.0,1724.7281898432398,46.0,5.0,11.0,61.0,1601.7281898432398,100.0,18.0,25.0,80.0,1718.7281898432398,1243.0,973.6145163203113,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.448581686573975,14.448581686573975,14.448581686573975,14.448581686573975,,1.1,1.1,1.1,1.1,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.98,0.98,0.98,0.98,34.501515470698074,34.501515470698074,34.501515470698074,34.501515470698074,138.0060618827923,3312.145485187015,0.04537093825267294,37.96018800355875,74.83553316339575,109.45949533150588,138.94120434185416,0.085
1989-04-08,1989-04-19,2971.0078,1.0238035019104426,3041.7281898432398,0.08600000000000001,1989,4,8,1989.04,1988,7,190,28,0.2628053156024559,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.07134102275298419,2824.7281898432398,1100.0,,4,275.0,275.0,275.0,275.0,1724.7281898432398,46.0,5.0,11.0,61.0,1601.7281898432398,100.0,18.0,25.0,80.0,1718.7281898432398,1243.0,973.6145163203113,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.448581686573975,14.448581686573975,14.448581686573975,14.448581686573975,,1.1,1.1,1.1,1.1,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.98,0.98,0.98,0.98,34.501515470698074,34.501515470698074,34.501515470698074,34.501515470698074,138.0060618827923,3312.145485187015,0.04537093825267294,37.96018800355875,74.83553316339575,109.45949533150588,138.94120434185416,0.085
1989-04-09,1989-04-20,2954.9395,1.0241302650991568,3026.2429734869697,0.08700000000000001,1989,4,9,1989.04,1988,7,191,28,0.2614673929092742,15.48521635627003,0.0051169772195876545,0.43,3,Normal,54,13,14,19,117,217.0,0.0717060731412333,2809.2429734869697,1100.0,,4,275.0,275.0,275.0,275.0,1709.2429734869695,46.0,5.0,11.0,61.0,1586.2429734869695,100.0,18.0,25.0,80.0,1703.2429734869695,1243.0,973.5771382118652,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.48595979502018,14.48595979502018,14.48595979502018,14.48595979502018,,1.1,1.1,1.1,1.1,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.98,0.98,0.98,0.98,34.609520101859424,34.609520101859424,34.609520101859424,34.609520101859424,138.4380804074377,3322.513929778504,0.045745857692293376,38.0654829580021,75.04715649792621,109.77934810611264,139.37266076924422,0.085
1989-04-10,1989-04-21,2954.9395,1.0241302650991568,3026.2429734869697,0.08700000000000001,1989,4,10,1989.04,1988,7,192,28,0.2614673929092742,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.0717060731412333,2809.2429734869697,1100.0,,4,275.0,275.0,275.0,275.0,1709.2429734869695,46.0,5.0,11.0,61.0,1586.2429734869695,100.0,18.0,25.0,80.0,1703.2429734869695,1243.0,973.5771382118652,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.48595979502018,14.48595979502018,14.48595979502018,14.48595979502018,,1.1,1.1,1.1,1.1,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.98,0.98,0.98,0.98,34.609520101859424,34.609520101859424,34.609520101859424,34.609520101859424,138.4380804074377,3322.513929778504,0.045745857692293376,38.0654829580021,75.04715649792621,109.77934810611264,139.37266076924422,0.085
1989-04-11,1989-04-22,3003.3095,1.0242115453806917,3076.024264251512,0.083,1989,4,11,1989.04,1988,7,193,28,0.2657684964313306,49.781290764542064,0.016183646970241092,0.49,3,Normal,54,13,14,19,117,217.0,0.0705456073678933,2859.024264251512,1100.0,,4,275.0,275.0,275.0,275.0,1759.0242642515118,46.0,5.0,11.0,61.0,1636.0242642515118,100.0,18.0,25.0,80.0,1753.0242642515118,1243.0,973.6972999481932,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.365798058691965,14.365798058691965,14.365798058691965,14.365798058691965,,1.1,1.1,1.1,1.1,0.9021033595214192,0.9021033595214192,0.9021033595214192,0.9021033595214192,0.98,0.98,0.98,0.98,34.26208863876625,34.26208863876625,34.26208863876625,34.26208863876625,137.048354555065,3289.160509321561,0.04455373000395137,37.726619207908655,74.36615222062437,108.75018541980428,137.9847036122643,0.085
1989-04-12,1989-04-23,3068.5746,1.0236714396923732,3141.212178585448,0.078,1989,4,12,1989.04,1988,7,194,28,0.2714007322297827,65.18791433393608,0.020752470902265358,0.49,3,Normal,54,13,14,19,117,217.0,0.06908161170370845,2924.212178585448,1100.0,,4,275.0,275.0,275.0,275.0,1824.212178585448,46.0,5.0,10.999999999999986,61.0,1701.212178585448,100.0,18.0,25.0,80.0,1818.212178585448,1243.0,973.8546500862407,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.208447920644588,14.208447920644588,14.208447920644588,14.208447920644588,,1.1,1.1,1.1,1.1,0.8999573190459149,0.8999573190459149,0.8999573190459149,0.8999573190459149,0.98,0.98,0.98,0.98,33.80619793642306,33.80619793642306,33.80619793642306,33.80619793642306,135.22479174569224,3245.395001896614,0.043048601640971206,37.281318962115996,73.47146030729981,107.39863227183427,136.1632886982058,0.08
1989-04-13,1989-04-24,3118.105,1.028104228987988,3205.7369369285907,0.075,1989,4,13,1989.04,1988,7,195,28,0.2769756713506303,64.52475834314282,0.020127901824958803,0.49,3,Normal,54,13,14,19,117,217.0,0.06769114380542628,2988.7369369285907,1100.0,,4,275.0,275.0,275.0,275.0,1888.7369369285907,46.000000000000064,5.0,11.000000000000014,61.0,1765.7369369285907,100.0,18.0,25.0,80.0,1882.7369369285907,1243.0,973.996918747301,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.066179259584215,14.066179259584215,14.066179259584215,14.066179259584215,,1.1,1.1,1.1,1.1,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.98,0.98,0.98,0.98,33.393162032123826,33.393162032123826,33.393162032123826,33.393162032123826,133.5726481284953,3205.7435550838877,0.0416667526863483,36.877244588987615,72.65980700936616,106.17304739610607,134.51292292723764,0.075
1989-04-14,1989-04-25,3184.9249,1.0310368064993976,3283.7747978364127,0.07100000000000001,1989,4,14,1989.04,1988,7,196,28,0.28371814253306604,78.03786090782205,0.02376468111005633,0.49,3,Normal,54,13,14,19,117,217.0,0.06608248535891538,3066.7747978364127,1100.0,,4,275.0,275.0,275.0,275.0,1966.7747978364127,46.0,5.000000000000012,11.0,61.0,1843.7747978364123,100.0,18.0,25.0,80.0,1960.7747978364123,1243.0,974.1622846906532,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.900813316231918,13.900813316231918,13.900813316231918,13.900813316231918,,1.1,1.1,1.1,1.1,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.98,0.98,0.98,0.98,32.91216023251401,32.91216023251401,32.91216023251401,32.91216023251401,131.64864093005605,3159.567382321345,0.04009064233539877,36.405926606659676,71.71332991922203,104.74450574341135,132.59078626715808,0.07
1989-04-15,1989-04-26,3218.6702,1.032917137253983,3324.6196087487046,0.069,1989,4,15,1989.04,1988,7,197,29,0.2872471341958881,40.844810912291905,0.012285559167373368,0.49,3,Normal,54,13,14,19,117,217.0,0.06527062507511132,3107.6196087487046,1100.0,,4,275.0,275.0,275.0,275.0,2007.6196087487049,46.0,4.9999999999999885,11.0,61.0,1884.6196087487044,100.0,18.0,25.0,80.0,2001.6196087487044,1243.0,974.2488367899672,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.814261216917842,13.814261216917842,13.814261216917842,13.814261216917842,,1.1,1.1,1.1,1.1,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.98,0.98,0.98,0.98,32.66004937662694,32.66004937662694,32.66004937662694,32.66004937662694,130.64019750650775,3135.3647401561852,0.03929478042021088,36.15856744265581,71.21670119557226,103.9951991702406,131.58323187064894,0.07
1989-04-16,1989-04-27,3252.6399,1.0390023785474851,3379.5005926584545,0.067,1989,4,16,1989.04,1988,7,198,29,0.2919888512056905,54.88098390974983,0.016239376915326467,0.49,3,Normal,54,13,14,19,117,217.0,0.06421067079301764,3162.5005926584545,1100.0,,4,275.0,275.0,275.0,275.0,2062.5005926584545,46.0,4.9999999999999885,11.0,61.0,1939.500592658455,100.0,18.0,25.0,80.0,2056.5005926584545,1243.0,974.3651322082524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.697965798632893,13.697965798632893,13.697965798632893,13.697965798632893,,1.1,1.1,1.1,1.1,0.8924836670919838,0.8924836670919838,0.8924836670919838,0.8924836670919838,0.98,0.98,0.98,0.98,32.32095104862156,32.32095104862156,32.32095104862156,32.32095104862156,129.28380419448624,3102.811300667669,0.03825529857143368,35.825513587680724,70.54813446154108,102.98676215750608,130.22794194535626,0.065
1989-04-17,1989-04-28,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1989,4,17,1989.04,1988,7,199,29,0.2954794055901358,40.39993500515402,0.011813190085021056,0.49,3,Normal,54,13,14,19,117,217.0,0.063452137933453,3202.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2102.9005276636085,46.0,5.0,11.0,61.0,1979.9005276636087,100.0,18.0,25.0,80.0,2096.900527663609,1243.0,974.4507415943348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1989-04-18,1989-04-29,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1989,4,18,1989.04,1988,7,200,29,0.2954794055901358,0.0,0.0,0.49,3,Normal,54,13,14,19,117,217.0,0.063452137933453,3202.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2102.9005276636085,46.0,5.0,11.0,61.0,1979.9005276636087,100.0,18.0,25.0,80.0,2096.900527663609,1243.0,974.4507415943348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1989-04-19,1989-04-30,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1989,4,19,1989.04,1988,7,201,29,0.2954794055901358,0.0,0.0,0.49,3,Normal,54,13,14,19,117,217.0,0.063452137933453,3202.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2102.9005276636085,46.0,5.0,11.0,61.0,1979.9005276636087,100.0,18.0,25.0,80.0,2096.900527663609,1243.0,974.4507415943348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1989-04-20,1989-05-01,3321.255,1.037456103909017,3445.6562723883435,0.062,1989,4,20,1989.04,1988,7,202,29,0.2977047019343529,25.755744724735,0.007474844467548267,0.49,3,Normal,54,13,14,19,117,217.0,0.06297784307126703,3228.6562723883435,1100.0,,4,275.0,275.0,275.0,275.0,2128.6562723883435,46.0,5.0,11.0,61.0,2005.6562723883435,100.0,18.0,25.0,80.0,2122.6562723883435,1243.0,974.5053192438704,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.557778763014724,13.557778763014724,13.557778763014724,13.557778763014724,,1.1,1.1,1.1,1.1,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.98,0.98,0.98,0.98,31.91170341369165,31.91170341369165,31.91170341369165,31.91170341369165,127.6468136547666,3063.523527714399,0.03704571888892698,35.4230240807083,69.7403573737047,101.7687870134193,128.59212385600657,0.06
1989-04-21,1989-05-02,3338.55,1.0374250182545777,3463.4952946938206,0.061,1989,4,21,1989.04,1988,7,203,29,0.2992459934615461,17.8390223054771,0.0051505836698571604,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.08517407269238937,3168.4952946938206,1100.0,,4,275.0,275.0,275.0,275.0,2068.4952946938206,29.999999999999947,4.0,7.000000000000013,55.0,1972.4952946938208,100.0,18.0,25.0,80.0,2140.495294693821,1243.0,974.543120981613,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.51997702527224,13.51997702527224,13.51997702527224,13.51997702527224,,1.1,1.1,1.1,1.1,0.8896940337820478,0.8896940337820478,0.8896940337820478,0.8896940337820478,0.98,0.98,0.98,0.98,31.801265945904678,31.801265945904678,31.801265945904678,31.801265945904678,127.20506378361871,3052.9215308068488,0.036727367286596486,35.314336356025144,69.52225393349599,101.4399983403678,128.15071174755542,0.06
1989-04-22,1989-05-03,3355.9016,1.0328438981567856,3466.1224903745947,0.06,1989,4,22,1989.04,1988,7,204,30,0.2994729831683649,2.6271956807736387,0.000757963888486154,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.08510951382105322,3171.1224903745947,1100.0,,4,275.0,275.0,275.0,275.0,2071.1224903745947,29.999999999999947,4.0,7.0,55.0,1975.1224903745947,100.0,18.0,25.0,80.0,2143.1224903745947,1243.0,974.5486881343652,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.514409872520062,13.514409872520062,13.514409872520062,13.514409872520062,,1.1,1.1,1.1,1.1,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.98,0.98,0.98,0.98,31.78499875353867,31.78499875353867,31.78499875353867,31.78499875353867,127.13999501415468,3051.3598803397117,0.03668075648429097,35.298322491962125,69.49012024091921,101.39156042541755,128.0856899701553,0.06
1989-04-23,1989-05-04,3373.3099,1.0324218111984715,3482.678716691735,0.059,1989,4,23,1989.04,1988,7,205,30,0.30090344112216594,16.556226317140958,0.004753877019373191,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.08470491365916931,3187.678716691735,1100.0,,4,275.0,275.0,275.0,275.0,2087.6787166917347,30.0,4.0,7.000000000000013,55.0,1991.6787166917352,100.0,18.0,25.0,80.0,2159.6787166917347,1243.0,974.583771566323,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.479326440562275,13.479326440562275,13.479326440562275,13.479326440562275,,1.1,1.1,1.1,1.1,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.98,0.98,0.98,0.98,31.682469039559113,31.682469039559113,31.682469039559113,31.682469039559113,126.72987615823645,3041.5170277976745,0.03638862107803605,35.197355533536204,69.28752738325758,101.0861978323697,127.67583644653959,0.06
1989-04-24,1989-05-05,3443.512,1.0302101359764275,3547.540965756461,0.055999999999999994,1989,4,24,1989.04,1988,7,206,30,0.3065075394413582,64.8622490647258,0.01828372094665717,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.08315619265501438,3252.540965756461,1100.0,,4,275.0,275.0,275.0,275.0,2152.540965756461,30.0,4.0,7.0,55.0,2056.540965756461,100.0,18.0,25.0,80.0,2224.540965756461,1243.0,974.7212177607696,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.34188024611565,13.34188024611565,13.34188024611565,13.34188024611565,,1.1,1.1,1.1,1.1,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.98,0.98,0.98,0.98,31.280537877283468,31.280537877283468,31.280537877283468,31.280537877283468,125.12215150913387,3002.931636219213,0.03527010758068961,34.80119720441538,68.49273907698729,99.88852462152904,126.0690459935663,0.055
1989-04-25,1989-05-06,3478.9553,1.0313344982765316,3587.9666188519805,0.055,1989,4,25,1989.04,1988,7,207,30,0.3100003158688111,40.425653095519465,0.011267009253406658,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.08221927106289226,3292.9666188519805,1100.0,,4,275.0,275.0,275.0,275.0,2192.9666188519805,30.0,4.0,7.0,55.0,2096.9666188519805,100.0,18.0,25.0,80.0,2264.9666188519805,1243.0,974.80688164471,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.256216362175179,13.256216362175179,13.256216362175179,13.256216362175179,,1.1,1.1,1.1,1.1,0.8853853161016962,0.8853853161016962,0.8853853161016962,0.8853853161016962,0.98,0.98,0.98,0.98,31.029849970418702,31.029849970418702,31.029849970418702,31.029849970418702,124.11939988167481,2978.865597160196,0.03459324265435572,34.55383204258532,67.99655567197499,99.14105101739749,125.06680405952908,0.055
1989-04-26,1989-05-07,3532.5498,1.0346796387969917,3655.057351096385,0.052000000000000005,1989,4,26,1989.04,1988,7,208,30,0.3157969551347277,67.09073224440453,0.01835558947502691,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.08071008787632585,3360.057351096385,1100.0,,4,275.0,275.0,275.0,275.0,2260.057351096385,30.0,4.0,7.0,55.0,2164.057351096385,100.0,18.0,25.0,80.0,2332.057351096385,1243.0,974.9490501011328,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.114047905752455,13.114047905752455,13.114047905752455,13.114047905752455,,1.1,1.1,1.1,1.1,0.8829763279634583,0.8829763279634583,0.8829763279634583,0.8829763279634583,0.98,0.98,0.98,0.98,30.613543602149605,30.613543602149605,30.613543602149605,30.613543602149605,122.45417440859842,2938.9001858063625,0.0335026683977658,34.14256447950989,67.17175924756077,97.89893265168145,123.40228983917923,0.05
1989-04-27,1989-05-08,3568.5667,1.0388565255714983,3707.228803232147,0.05,1989,4,27,1989.04,1988,7,209,30,0.32030456859925754,52.17145213576214,0.014072897817981038,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.07957426305676205,3412.228803232147,1100.0,,4,275.0,275.0,275.0,275.0,2312.228803232147,30.0,4.0,7.0,55.0,2216.228803232147,100.0,18.0,25.0,80.0,2384.228803232147,1243.0,975.0596038925634,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.003494114321894,13.003494114321894,13.003494114321894,13.003494114321894,,1.1,1.1,1.1,1.1,0.8810611286873808,0.8810611286873808,0.8810611286873808,0.8810611286873808,0.98,0.98,0.98,0.98,30.28962408508332,30.28962408508332,30.28962408508332,30.28962408508332,121.15849634033329,2907.8039121679985,0.03268168833677092,33.82219617410696,66.52938412884924,96.93184810170729,122.1071077691747,0.05
1989-04-28,1989-05-09,3623.0245,1.0349822327516651,3749.765986323985,0.048,1989,4,28,1989.04,1988,7,210,30,0.3239797812183923,42.53718309183796,0.011343956728760695,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.07867157605992313,3454.765986323985,1100.0,,4,275.0,275.0,275.0,275.0,2354.765986323985,30.0,4.0,7.0,55.0,2258.765986323985,100.0,18.0,25.0,80.0,2426.765986323985,1243.0,975.1497422091153,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.913355797770196,12.913355797770196,12.913355797770196,12.913355797770196,,1.1,1.1,1.1,1.1,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.98,0.98,0.98,0.98,30.02542346910141,30.02542346910141,30.02542346910141,30.02542346910141,120.10169387640563,2882.4406530337355,0.032029117100756774,33.56062159866165,66.0049833606007,96.1425912287694,121.05062430065658,0.05
1989-04-29,1989-05-10,3659.6188,1.0337673307256927,3783.194358349563,0.047,1989,4,29,1989.04,1988,7,211,31,0.3268679925614023,33.42837202557803,0.008836017624048616,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.07797643262734595,3488.194358349563,1100.0,,4,275.0,275.0,275.0,275.0,2388.194358349563,30.0,4.0,7.0,55.0,2292.194358349563,100.0,18.0,25.0,80.0,2460.194358349563,1243.0,975.2205785212643,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.842519485620713,12.842519485620713,12.842519485620713,12.842519485620713,,1.1,1.1,1.1,1.1,0.8782068908297488,0.8782068908297488,0.8782068908297488,0.8782068908297488,0.98,0.98,0.98,0.98,29.81774873148725,29.81774873148725,29.81774873148725,29.81774873148725,119.270994925949,2862.5038782227757,0.0315265311872535,33.35483450661105,65.59248052866981,95.52189058429559,120.22011840334707,0.045
1989-04-30,1989-05-11,3696.4452,1.0349526943726866,3825.6459193409837,0.045,1989,4,30,1989.04,1988,7,212,31,0.33053580743106104,42.45156099142059,0.011096573464052684,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.07711116141423185,3530.6459193409837,1100.0,,4,275.0,275.0,275.0,275.0,2430.6459193409837,30.0,4.0,7.0,55.0,2334.6459193409837,100.0,18.0,25.0,80.0,2502.6459193409837,1243.0,975.3105354005082,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.752562606377024,12.752562606377024,12.752562606377024,12.752562606377024,,1.1,1.1,1.1,1.1,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.98,0.98,0.98,0.98,29.5539688835422,29.5539688835422,29.5539688835422,29.5539688835422,118.2158755341688,2837.1810128200514,0.03090089308488146,33.09325469011924,65.0682048147398,94.73316706367608,119.16519968359677,0.045
1989-05-01,1989-05-12,3696.4452,1.0349526943726866,3825.6459193409837,0.045,1989,5,1,1989.05,1988,8,213,31,0.33053580743106104,0.0,0.0,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.08390739936938449,3504.6459193409837,1100.0,,4,275.0,275.0,275.0,275.0,2404.6459193409837,35.0,4.0,7.999999999999987,57.0,2300.6459193409837,100.0,18.0,25.0,80.0,2502.6459193409837,1243.0,975.3105354005082,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.752562606377024,12.752562606377024,12.752562606377024,12.752562606377024,,1.1,1.1,1.1,1.1,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.98,0.98,0.98,0.98,29.5539688835422,29.5539688835422,29.5539688835422,29.5539688835422,118.2158755341688,2837.1810128200514,0.03090089308488146,33.09325469011924,65.0682048147398,94.73316706367608,119.16519968359677,0.045
1989-05-02,1989-05-13,3696.4452,1.0349526943726866,3825.6459193409837,0.045,1989,5,2,1989.05,1988,8,214,31,0.33053580743106104,0.0,0.0,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.08390739936938449,3504.6459193409837,1100.0,,4,275.0,275.0,275.0,275.0,2404.6459193409837,35.0,4.0,7.999999999999987,57.0,2300.6459193409837,100.0,18.0,25.0,80.0,2502.6459193409837,1243.0,975.3105354005082,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.752562606377024,12.752562606377024,12.752562606377024,12.752562606377024,,1.1,1.1,1.1,1.1,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.98,0.98,0.98,0.98,29.5539688835422,29.5539688835422,29.5539688835422,29.5539688835422,118.2158755341688,2837.1810128200514,0.03090089308488146,33.09325469011924,65.0682048147398,94.73316706367608,119.16519968359677,0.045
1989-05-03,1989-05-14,3678.0029,1.0324463062741844,3797.3405085707386,0.046,1989,5,3,1989.05,1988,8,215,31,0.3280902199405118,28.30541077024509,0.007454009116738077,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.08453284588924566,3476.3405085707386,1100.0,,4,275.0,275.0,275.0,275.0,2376.3405085707386,34.99999999999994,4.0,8.000000000000012,57.0,2272.3405085707386,100.0,18.0,25.0,80.0,2474.3405085707386,1243.0,975.2505548872093,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.812543119675825,12.812543119675825,12.812543119675825,12.812543119675825,,1.1,1.1,1.1,1.1,0.8776667944713556,0.8776667944713556,0.8776667944713556,0.8776667944713556,0.98,0.98,0.98,0.98,29.72985455316929,29.72985455316929,29.72985455316929,29.72985455316929,118.91941821267716,2854.066037104252,0.03131650109972272,33.26767857965998,65.41779405740529,95.25908420845413,119.86859726325869,0.045
1989-05-04,1989-05-15,3659.6188,1.0337673307256927,3783.194358349563,0.047,1989,5,4,1989.05,1988,8,216,31,0.3268679925614023,14.146150221175509,0.003739207897145107,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.08484893177416288,3462.194358349563,1100.0,,4,275.0,275.0,275.0,275.0,2362.194358349563,34.99999999999994,4.0,8.000000000000012,57.0,2258.194358349563,100.0,18.0,25.0,80.0,2460.194358349563,1243.0,975.2205785212643,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.842519485620713,12.842519485620713,12.842519485620713,12.842519485620713,,1.1,1.1,1.1,1.1,0.8782068908297488,0.8782068908297488,0.8782068908297488,0.8782068908297488,0.98,0.98,0.98,0.98,29.81774873148725,29.81774873148725,29.81774873148725,29.81774873148725,119.270994925949,2862.5038782227757,0.0315265311872535,33.35483450661105,65.59248052866981,95.52189058429559,120.22011840334707,0.045
1989-05-05,1989-05-16,3641.2927,1.0337673307256927,3764.249434869951,0.047,1989,5,5,1989.05,1988,8,217,31,0.3252311511727637,18.944923479612047,0.005032855502113282,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.08527596418729091,3443.249434869951,1100.0,,4,275.0,275.0,275.0,275.0,2343.249434869951,35.0,4.0,8.0,57.0,2239.249434869951,100.0,18.0,25.0,80.0,2441.249434869951,1243.0,975.180433326272,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.882664680613244,12.882664680613244,12.882664680613244,12.882664680613244,,1.1,1.1,1.1,1.1,0.8789259805449685,0.8789259805449685,0.8789259805449685,0.8789259805449685,0.98,0.98,0.98,0.98,29.935449370666717,29.935449370666717,29.935449370666717,29.935449370666717,119.74179748266687,2873.8031395840053,0.03181027175655372,33.471485231604746,65.82630210219205,95.87371023691044,120.69081843795546,0.045
1989-05-06,1989-05-17,3623.0245,1.0349822327516651,3749.765986323985,0.048,1989,5,6,1989.05,1988,8,218,32,0.3239797812183923,14.483448545965985,0.003862493979301511,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.08560534208554345,3428.765986323985,1100.0,,4,275.0,275.0,275.0,275.0,2328.765986323985,34.99999999999994,4.0,8.000000000000012,57.0,2224.7659863239846,100.0,18.0,25.0,80.0,2426.765986323985,1243.0,975.1497422091153,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.913355797770196,12.913355797770196,12.913355797770196,12.913355797770196,,1.1,1.1,1.1,1.1,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.98,0.98,0.98,0.98,30.02542346910141,30.02542346910141,30.02542346910141,30.02542346910141,120.10169387640563,2882.4406530337355,0.032029117100756774,33.56062159866165,66.0049833606007,96.1425912287694,121.05062430065658,0.05
1989-05-07,1989-05-18,3623.0245,1.0349822327516651,3749.765986323985,0.048,1989,5,7,1989.05,1988,8,219,32,0.3239797812183923,0.0,0.0,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.08560534208554345,3428.765986323985,1100.0,,4,275.0,275.0,275.0,275.0,2328.765986323985,34.99999999999994,4.0,8.000000000000012,57.0,2224.7659863239846,100.0,18.0,25.0,80.0,2426.765986323985,1243.0,975.1497422091153,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.913355797770196,12.913355797770196,12.913355797770196,12.913355797770196,,1.1,1.1,1.1,1.1,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.98,0.98,0.98,0.98,30.02542346910141,30.02542346910141,30.02542346910141,30.02542346910141,120.10169387640563,2882.4406530337355,0.032029117100756774,33.56062159866165,66.0049833606007,96.1425912287694,121.05062430065658,0.05
1989-05-08,1989-05-19,3623.0245,1.0349822327516651,3749.765986323985,0.048,1989,5,8,1989.05,1988,8,220,32,0.3239797812183923,0.0,0.0,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.08560534208554345,3428.765986323985,1100.0,,4,275.0,275.0,275.0,275.0,2328.765986323985,34.99999999999994,4.0,8.000000000000012,57.0,2224.7659863239846,100.0,18.0,25.0,80.0,2426.765986323985,1243.0,975.1497422091153,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.913355797770196,12.913355797770196,12.913355797770196,12.913355797770196,,1.1,1.1,1.1,1.1,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.98,0.98,0.98,0.98,30.02542346910141,30.02542346910141,30.02542346910141,30.02542346910141,120.10169387640563,2882.4406530337355,0.032029117100756774,33.56062159866165,66.0049833606007,96.1425912287694,121.05062430065658,0.05
1989-05-09,1989-05-20,3586.6615,1.0378065990623189,3722.2609733027552,0.049,1989,5,9,1989.05,1988,8,221,32,0.32160334809335805,27.505013021229843,0.0073893295549410905,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.086237908169877,3401.2609733027552,1100.0,,4,275.0,275.0,275.0,275.0,2301.2609733027552,35.00000000000006,4.0,8.0,57.0,2197.2609733027552,100.0,18.0,25.0,80.0,2399.2609733027552,1243.0,975.0914577767604,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.971640230124722,12.971640230124722,12.971640230124722,12.971640230124722,,1.1,1.1,1.1,1.1,0.8805024976123615,0.8805024976123615,0.8805024976123615,0.8805024976123615,0.98,0.98,0.98,0.98,30.19626750514081,30.19626750514081,30.19626750514081,30.19626750514081,120.7850700205632,2898.841680493517,0.03244938248201088,33.72980004574957,66.34413975866663,96.65301794873207,121.73380854639095,0.05
1989-05-10,1989-05-21,3532.5498,1.0346796387969917,3655.057351096385,0.052000000000000005,1989,5,10,1989.05,1988,8,222,32,0.3157969551347277,67.20362220637026,0.018386475436893385,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.08782351935017152,3334.057351096385,1100.0,,4,275.0,275.0,275.0,275.0,2234.057351096385,35.0,4.0,8.0,57.0,2130.057351096385,100.0,18.0,25.0,80.0,2332.057351096385,1243.0,974.9490501011328,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.114047905752455,13.114047905752455,13.114047905752455,13.114047905752455,,1.1,1.1,1.1,1.1,0.8829763279634583,0.8829763279634583,0.8829763279634583,0.8829763279634583,0.98,0.98,0.98,0.98,30.613543602149605,30.613543602149605,30.613543602149605,30.613543602149605,122.45417440859842,2938.9001858063625,0.0335026683977658,34.14256447950989,67.17175924756077,97.89893265168145,123.40228983917923,0.05
1989-05-11,1989-05-22,3496.7627,1.0342049121698609,3616.3691610323467,0.053,1989,5,11,1989.05,1988,8,223,32,0.3124542955131948,38.68819006403828,0.010698075429056628,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.08876306198462486,3295.3691610323467,1100.0,,4,275.0,275.0,275.0,275.0,2195.3691610323467,35.0,4.0,8.0,57.0,2091.3691610323467,100.0,18.0,25.0,80.0,2293.369161032347,1243.0,974.8670679840924,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.196030022792986,13.196030022792986,13.196030022792986,13.196030022792986,,1.1,1.1,1.1,1.1,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.98,0.98,0.98,0.98,30.85364582183129,30.85364582183129,30.85364582183129,30.85364582183129,123.41458328732516,2961.9499988958037,0.03412665515931305,34.3798525459796,67.64761252727008,98.61548316834411,124.36233871629857,0.055
1989-05-12,1989-05-23,3443.512,1.0302101359764275,3547.540965756461,0.055999999999999994,1989,5,12,1989.05,1988,8,224,32,0.3065075394413582,68.82819527588572,0.019401663276130517,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.09048521302460884,3226.540965756461,1100.0,,4,275.0,275.0,275.0,275.0,2126.540965756461,35.0,4.0,7.999999999999987,57.0,2022.5409657564608,100.0,18.0,25.0,80.0,2224.540965756461,1243.0,974.7212177607696,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.34188024611565,13.34188024611565,13.34188024611565,13.34188024611565,,1.1,1.1,1.1,1.1,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.98,0.98,0.98,0.98,31.280537877283468,31.280537877283468,31.280537877283468,31.280537877283468,125.12215150913387,3002.931636219213,0.03527010758068961,34.80119720441538,68.49273907698729,99.88852462152904,126.0690459935663,0.055
1989-05-13,1989-05-24,3373.3099,1.0324218111984715,3482.678716691735,0.059,1989,5,13,1989.05,1988,8,225,33,0.30090344112216594,64.8622490647258,0.018624241378871642,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.09217043147319776,3161.678716691735,1100.0,,4,275.0,275.0,275.0,275.0,2061.6787166917347,35.0,4.0,8.0,57.0,1957.678716691735,100.0,18.0,25.0,80.0,2159.6787166917347,1243.0,974.583771566323,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.479326440562275,13.479326440562275,13.479326440562275,13.479326440562275,,1.1,1.1,1.1,1.1,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.98,0.98,0.98,0.98,31.682469039559113,31.682469039559113,31.682469039559113,31.682469039559113,126.72987615823645,3041.5170277976745,0.03638862107803605,35.197355533536204,69.28752738325758,101.0861978323697,127.67583644653959,0.06
1989-05-14,1989-05-25,3338.55,1.0374250182545777,3463.4952946938206,0.061,1989,5,14,1989.05,1988,8,226,33,0.2992459934615461,19.183421997914593,0.005538746371997147,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.09268094011612538,3142.4952946938206,1100.0,,4,275.0,275.0,275.0,275.0,2042.4952946938208,35.0,4.0,8.0,57.0,1938.4952946938208,100.0,18.0,25.0,80.0,2140.4952946938206,1243.0,974.543120981613,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.51997702527224,13.51997702527224,13.51997702527224,13.51997702527224,,1.1,1.1,1.1,1.1,0.8896940337820478,0.8896940337820478,0.8896940337820478,0.8896940337820478,0.98,0.98,0.98,0.98,31.801265945904678,31.801265945904678,31.801265945904678,31.801265945904678,127.20506378361871,3052.9215308068488,0.036727367286596486,35.314336356025144,69.52225393349599,101.4399983403678,128.15071174755542,0.06
1989-05-15,1989-05-26,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1989,5,15,1989.05,1988,8,227,33,0.2954794055901358,43.5947670302121,0.012747378667178651,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.09386237915501572,3098.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,1998.9005276636085,35.0,4.0,8.0,57.0,1894.9005276636085,100.0,18.0,25.0,80.0,2096.900527663608,1243.0,974.4507415943348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1989-05-16,1989-05-27,3286.8346,1.0375592184505815,3410.2855387523305,0.064,1989,5,16,1989.05,1988,8,228,33,0.2946486705482013,9.614988911278033,0.002819408756838503,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.09412701556874307,3089.2855387523305,1100.0,,4,275.0,275.0,275.0,275.0,1989.2855387523307,35.0,4.0,8.0,57.0,1885.2855387523307,100.0,18.0,25.0,80.0,2087.2855387523305,1243.0,974.4303669749753,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.632731031910069,13.632731031910069,13.632731031910069,13.632731031910069,,1.1,1.1,1.1,1.1,0.8914722702203133,0.8914722702203133,0.8914722702203133,0.8914722702203133,0.98,0.98,0.98,0.98,32.130573841708625,32.130573841708625,32.130573841708625,32.130573841708625,128.5222953668345,3084.5350888040284,0.037686666968612566,35.638365690958345,70.17251187519481,102.42032890140614,129.46702556155435,0.065
1989-05-17,1989-05-28,3235.6269,1.0340214030244457,3345.707466801638,0.068,1989,5,17,1989.05,1988,8,229,33,0.28906912513166155,64.57807195069245,0.019301768786267045,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.09594383345979232,3024.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,1924.7074668016376,35.0,4.0,8.0,57.0,1820.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,974.2935229653656,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
1989-05-18,1989-05-29,3184.9249,1.0310368064993976,3283.7747978364127,0.07100000000000001,1989,5,18,1989.05,1988,8,230,33,0.28371814253306604,61.932668965225275,0.0188602059453136,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.09775335391802688,2962.7747978364127,1100.0,,4,275.0,275.0,275.0,275.0,1862.7747978364127,35.0,4.0,8.0,57.0,1758.774797836413,100.0,18.0,25.0,80.0,1960.774797836413,1243.0,974.1622846906532,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.900813316231918,13.900813316231918,13.900813316231918,13.900813316231918,,1.1,1.1,1.1,1.1,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.98,0.98,0.98,0.98,32.91216023251401,32.91216023251401,32.91216023251401,32.91216023251401,131.64864093005605,3159.567382321345,0.04009064233539877,36.405926606659676,71.71332991922203,104.74450574341135,132.59078626715808,0.07
1989-05-19,1989-05-30,3118.105,1.028104228987988,3205.7369369285907,0.075,1989,5,19,1989.05,1988,8,231,33,0.2769756713506303,78.03786090782205,0.024343189239535653,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.1001329823112527,2884.7369369285907,1100.0,,4,275.0,275.0,275.0,275.0,1784.7369369285907,35.0,4.0,8.0,57.00000000000002,1680.7369369285907,100.0,18.0,25.0,80.0,1882.7369369285907,1243.0,973.996918747301,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.066179259584215,14.066179259584215,14.066179259584215,14.066179259584215,,1.1,1.1,1.1,1.1,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.98,0.98,0.98,0.98,33.393162032123826,33.393162032123826,33.393162032123826,33.393162032123826,133.5726481284953,3205.7435550838877,0.0416667526863483,36.877244588987615,72.65980700936616,106.17304739610607,134.51292292723764,0.075
1989-05-20,1989-05-31,3068.5746,1.0236714396923732,3141.212178585448,0.078,1989,5,20,1989.05,1988,8,232,34,0.2714007322297827,64.52475834314282,0.02054135622643601,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.10218984957092356,2820.212178585448,1100.0,,4,275.0,275.0,275.0,275.0,1720.212178585448,35.0,4.0,8.0,56.99999999999999,1616.2121785854474,100.0,18.0,25.0,80.0,1818.212178585448,1243.0,973.8546500862407,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.208447920644588,14.208447920644588,14.208447920644588,14.208447920644588,,1.1,1.1,1.1,1.1,0.8999573190459149,0.8999573190459149,0.8999573190459149,0.8999573190459149,0.98,0.98,0.98,0.98,33.80619793642306,33.80619793642306,33.80619793642306,33.80619793642306,135.22479174569224,3245.395001896614,0.043048601640971206,37.281318962115996,73.47146030729981,107.39863227183427,136.1632886982058,0.08
1989-05-21,1989-06-01,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1989,5,21,1989.05,1988,8,233,34,0.26683194443619523,52.87948835170664,0.01712234194163338,0.1,1,Wet,71,14,18,24,213,340.0,0.1100917660442428,2748.3326902337412,1100.0,,4,275.0,275.0,275.0,275.0,1648.3326902337408,29.0,4.0,7.0,56.0,1552.3326902337412,100.0,18.0,25.0,80.0,1765.3326902337412,1243.0,973.7270099419437,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1989-05-22,1989-06-02,3003.3095,1.0242115453806917,3076.024264251512,0.083,1989,5,22,1989.05,1988,8,234,34,0.2657684964313306,12.308425982229435,0.004001407311793245,0.1,1,Wet,71,14,18,24,213,340.0,0.11053228804186048,2736.0242642515122,1100.0,,4,275.0,275.0,275.0,275.0,1636.0242642515118,29.0,4.0,7.0,55.99999999999999,1540.0242642515116,100.0,18.0,25.0,80.0,1753.0242642515116,1243.0,973.6972999481932,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.365798058691965,14.365798058691965,14.365798058691965,14.365798058691965,,1.1,1.1,1.1,1.1,0.9021033595214192,0.9021033595214192,0.9021033595214192,0.9021033595214192,0.98,0.98,0.98,0.98,34.26208863876625,34.26208863876625,34.26208863876625,34.26208863876625,137.048354555065,3289.160509321561,0.04455373000395137,37.726619207908655,74.36615222062437,108.75018541980428,137.9847036122643,0.085
1989-05-23,1989-06-03,2954.9395,1.0241302650991568,3026.2429734869697,0.08700000000000001,1989,5,23,1989.05,1988,8,235,34,0.2614673929092742,49.781290764542064,0.01644986579090901,0.1,1,Wet,71,14,18,24,213,340.0,0.11235052934571116,2686.2429734869697,1100.0,,4,275.0,275.0,275.0,275.0,1586.2429734869695,29.0,4.0,7.0,56.00000000000002,1490.24297348697,100.0,18.0,25.0,80.0,1703.24297348697,1243.0,973.5771382118652,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.48595979502018,14.48595979502018,14.48595979502018,14.48595979502018,,1.1,1.1,1.1,1.1,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.98,0.98,0.98,0.98,34.609520101859424,34.609520101859424,34.609520101859424,34.609520101859424,138.4380804074377,3322.513929778504,0.045745857692293376,38.0654829580021,75.04715649792621,109.77934810611264,139.37266076924422,0.085
1989-05-24,1989-06-04,2891.2138,1.0183455444982707,2944.254691421915,0.09300000000000001,1989,5,24,1989.05,1988,8,236,34,0.25438360533885346,81.98828206505459,0.0278468715033137,0.1,1,Wet,71,14,18,24,213,340.0,0.11547914009973045,2604.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1504.2546914219156,29.0,4.0,7.0,56.00000000000002,1408.2546914219156,100.0,18.0,25.0,80.0,1621.2546914219156,1243.0,973.3792354620527,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.683862544832394,14.683862544832394,14.683862544832394,14.683862544832394,,1.1,1.1,1.1,1.1,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.98,0.98,0.98,0.98,35.1802641954315,35.1802641954315,35.1802641954315,35.1802641954315,140.721056781726,3377.305362761424,0.04779513715023253,38.62120979854679,76.16429447432114,111.46840061233392,141.6524817121431,0.095
