Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1989-05-25,1989-06-05,2843.9928,1.024789793323618,2914.494793725857,0.096,1989,5,25,1989.05,1988,8,237,34,0.25181235017791403,29.75989769605804,0.010210997034588392,0.1,1,Wet,71,14,18,24,213,340.0,0.11665829725684562,2574.494793725857,1100.0,,4,275.0,275.0,275.0,275.0,1474.4947937258567,29.0,3.999999999999993,7.0,56.00000000000002,1378.4947937258567,100.0,18.0,25.0,80.0,1591.4947937258567,1243.0,973.3074012262348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.755696780650467,14.755696780650467,14.755696780650467,14.755696780650467,,1.1,1.1,1.1,1.1,0.9071009868830036,0.9071009868830036,0.9071009868830036,0.9071009868830036,0.98,0.98,0.98,0.98,35.38695049783798,35.38695049783798,35.38695049783798,35.38695049783798,141.54780199135192,3397.1472477924463,0.04856683988458898,38.82216613619062,76.56835893358804,112.0795679595643,142.47800694096597,0.095
1989-05-26,1989-06-06,2797.2606,1.0224543431941675,2860.071249515923,0.1,1989,5,26,1989.05,1988,8,238,34,0.2471101559581757,54.42354420993434,0.01902873721035646,0.1,1,Wet,71,14,18,24,213,340.0,0.1188781573387538,2520.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1420.0712495159228,29.0,4.0,7.0,56.0,1324.071249515923,100.0,18.0,25.0,80.0,1537.0712495159228,1243.0,973.1760340505556,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.188576478486866,77.30523664325878,113.19446959061094,143.98476693340442,0.1
1989-05-27,1989-06-07,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1989,5,27,1989.05,1988,8,239,35,0.24189857994364605,60.31916683483496,0.021544467171919147,0.1,1,Wet,71,14,18,24,213,340.0,0.12143932389699676,2459.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1359.7520826810885,29.0,4.000000000000006,7.0,56.0,1263.7520826810885,100.0,18.0,25.0,80.0,1476.7520826810885,1243.0,973.030436061644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1989-05-28,1989-06-08,2705.2546,1.021952740796784,2764.6423530231077,0.10800000000000001,1989,5,28,1989.05,1988,8,240,35,0.2388650993011965,35.109729657980104,0.01269955573804618,0.1,1,Wet,71,14,18,24,213,340.0,0.12298154935961735,2424.6423530231077,1100.0,,4,275.0,275.0,275.0,275.0,1324.6423530231075,29.0,4.0,7.0,56.0,1228.6423530231075,100.0,18.0,25.0,80.0,1441.6423530231077,1243.0,972.9456884383316,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.117409568553589,15.117409568553589,15.117409568553589,15.117409568553589,,1.1,1.1,1.1,1.1,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.98,0.98,0.98,0.98,36.423409833300774,36.423409833300774,36.423409833300774,36.423409833300774,145.6936393332031,3496.6473439968736,0.052698910285407664,39.82751087812599,78.59060020940451,115.14029689288996,146.6170869367354,0.11
1989-05-29,1989-06-09,2644.9907,1.0241604977462724,2708.894991846261,0.11199999999999999,1989,5,29,1989.05,1988,8,241,35,0.2340485272955169,55.747361176846894,0.020579373266459467,0.1,1,Wet,71,14,18,24,213,340.0,0.12551243256877642,2368.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1268.8949918462606,29.0,4.0,7.0,56.0,1172.8949918462606,100.0,18.0,25.0,80.0,1385.8949918462604,1243.0,972.8111258423877,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.80701308425353,36.80701308425353,36.80701308425353,36.80701308425353,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1989-05-30,1989-06-10,2600.3529,1.0178780170276676,2646.8420534241445,0.11599999999999999,1989,5,30,1989.05,1988,8,242,35,0.2286871534158461,62.052938422116306,0.023444141044170048,0.1,1,Wet,71,14,18,24,213,340.0,0.12845496374071572,2306.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1206.8420534241445,29.000000000000032,4.0,7.0,56.0,1110.8420534241445,100.0,18.0,25.0,80.0,1323.8420534241445,1243.0,972.6613428875756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401755119309726,15.401755119309726,15.401755119309726,15.401755119309726,,1.1,1.1,1.1,1.1,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.98,0.98,0.98,0.98,37.23263681288936,37.23263681288936,37.23263681288936,37.23263681288936,148.93054725155744,3574.3331340373798,0.056267258962011055,40.60963941441543,80.16477675601854,117.52522112969237,149.84799362904616,0.115
1989-05-31,1989-06-11,2541.5783,1.0183164052493892,2588.130878115853,0.121,1989,5,31,1989.05,1988,8,243,35,0.2236145078692097,58.71117530829133,0.02268477834901177,0.1,1,Wet,71,14,18,24,213,340.0,0.1313689361210042,2248.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1148.1308781158532,29.0,4.0,7.000000000000008,56.0,1052.1308781158532,100.0,18.0,25.0,80.0,1265.1308781158532,1243.0,972.519626257521,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.996567226520774,80.94385221203169,118.70633244284828,151.44998467374208,0.12
1989-06-01,1989-06-12,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1989,6,1,1989.06,1988,9,244,35,0.2202563100494408,38.8680303213996,0.01524677235814544,0.1,1,Wet,67,13,15,17,181,293.0,0.11493518616705015,2256.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1156.2628477944534,33.0,4.999999999999994,9.999999999999991,63.0,1045.2628477944536,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1989-06-02,1989-06-13,2440.7511,1.0095129172694002,2463.969763289497,0.13,1989,6,2,1989.06,1988,9,245,35,0.21288698754821253,85.29308450495638,0.03461612466830223,0.1,1,Wet,67,13,15,17,181,293.0,0.1189137969001833,2170.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1070.9697632894972,33.0,5.0,10.0,62.13817739222338,960.8315858972736,100.0,18.0,25.0,79.13817739222338,1141.8315858972735,1243.0,972.2199270148367,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1989-06-03,1989-06-14,2384.2857,1.0079273256968455,2403.186709298232,0.136,1989,6,3,1989.06,1988,9,246,36,0.20763533168336729,60.78305399126521,0.025292688976719085,0.1,1,Wet,67,13,15,17,181,293.0,0.12192144658022035,2110.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1010.186709298232,32.999999999999964,5.0,9.999999999999991,58.61151555655272,903.5751937416792,100.0,18.0,25.0,75.61151555655272,1084.5751937416794,1243.0,972.073209298306,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1989-06-04,1989-06-15,2342.4819,1.004629396651821,2353.326177864812,0.141,1989,6,4,1989.06,1988,9,247,36,0.2033273817675197,49.86053143341997,0.021187259081381887,0.1,1,Wet,67,13,15,17,181,293.0,0.12450462785649236,2060.326177864812,1100.0,,4,275.0,275.0,275.0,275.0,960.326177864812,33.000000000000036,5.0,10.000000000000009,55.71858369864098,856.6075941661711,100.0,18.0,25.0,72.71858369864097,1037.6075941661709,1243.0,971.9528562913976,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.110241715487476,16.110241715487476,16.110241715487476,16.110241715487476,,1.1,1.1,1.1,1.1,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.98,0.98,0.98,0.98,39.22393712148093,39.22393712148093,39.22393712148093,39.22393712148093,156.89574848592372,3765.4979636621692,0.06666978422356915,42.52328120082993,84.01999024400163,123.37521797423945,157.79550712571643,0.14
1989-06-05,1989-06-16,2287.4661,1.0065552992153532,2302.461124730477,0.146,1989,6,5,1989.06,1988,9,248,36,0.1989326411767132,50.8650531343351,0.022091601281775945,0.1,1,Wet,67,13,15,17,181,293.0,0.1272551344528339,2009.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,909.461124730477,32.999999999999964,5.0,10.0,52.7673690116659,808.6937557188112,100.0,18.0,25.0,69.76736901166589,989.6937557188112,1243.0,971.8300785769355,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.233019429949607,16.233019429949607,16.233019429949607,16.233019429949607,,1.1,1.1,1.1,1.1,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.98,0.98,0.98,0.98,39.56494187133824,39.56494187133824,39.56494187133824,39.56494187133824,158.25976748535297,3798.234419648471,0.06873504433386629,42.84935827342142,84.67745074755045,124.3742433361854,159.1560678161527,0.145
1989-06-06,1989-06-17,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1989,6,6,1989.06,1988,9,249,36,0.19553104914509029,39.370278143783715,0.017396684805280317,0.1,1,Wet,67,13,15,17,181,293.0,0.1294689519167634,1970.090846586693,1100.0,,4,275.0,275.0,275.0,275.0,870.0908465866933,32.999999999999964,5.0,10.0,50.483086662026565,771.6077599246668,100.0,18.0,25.0,67.48308666202658,952.6077599246668,1243.0,971.7350468710713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.328051135813965,16.328051135813965,16.328051135813965,16.328051135813965,,1.1,1.1,1.1,1.1,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.98,0.98,0.98,0.98,39.82798110452893,39.82798110452893,39.82798110452893,39.82798110452893,159.3119244181157,3823.486186034776,0.0703957265606009,43.100545185792676,85.18402632354255,125.1442828574654,160.2054682443885,0.15
1989-06-07,1989-06-18,2193.1616,1.003385573007351,2200.5867087137194,0.156,1989,6,7,1989.06,1988,9,250,36,0.19013069163286536,62.50413787297384,0.028403396978394262,0.1,1,Wet,67,13,15,17,181,293.0,0.13314630995443189,1907.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,807.5867087137192,33.0,5.0,10.0,46.85656671717826,712.7301419965413,100.0,18.0,25.0,63.85656671717826,893.7301419965413,1243.0,971.5841748141363,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1989-06-08,1989-06-19,2153.5086,1.0028613452044095,2159.6705315052645,0.161,1989,6,8,1989.06,1988,9,251,36,0.18659553392205488,40.91617720845488,0.01894556443289375,0.1,1,Wet,67,13,15,17,181,293.0,0.13566884194867562,1866.6705315052645,1100.0,,4,275.0,275.0,275.0,275.0,766.6705315052644,33.0,5.0,10.0,44.48259056515186,674.1879409401128,100.0,18.0,25.0,61.48259056515186,855.1879409401128,1243.0,971.4854116277713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.577686379113928,16.577686379113928,16.577686379113928,16.577686379113928,,1.1,1.1,1.1,1.1,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.98,0.98,0.98,0.98,40.515034637035825,40.515034637035825,40.515034637035825,40.515034637035825,162.0601385481433,3889.4433251554387,0.07503928779136015,43.75522521457357,86.50481684803154,127.15320591208763,162.946110018103,0.16
1989-06-09,1989-06-20,2114.3104,1.0052030192939163,2125.311197804528,0.165,1989,6,9,1989.06,1988,9,252,36,0.1836268874903112,34.35933370073644,0.016166730658658385,0.1,1,Wet,67,13,15,17,181,293.0,0.13786216357523196,1832.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,732.3111978045282,33.0,5.0,10.0,42.489045606406066,641.822152198122,100.0,18.0,25.0,59.489045606406066,822.8221521981219,1243.0,971.4024753050453,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.2313113683795,0.07667958060700178,43.97103073979542,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1989-06-10,1989-06-21,2075.5648,1.0121431912625691,2100.768780344257,0.168,1989,6,10,1989.06,1988,9,253,37,0.1815064226217438,24.54241746027128,0.011682588626554831,0.1,1,Wet,67,13,15,17,181,293.0,0.1394727505194482,1807.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,707.7687803442567,33.0,4.9999999999999964,10.0,41.06508281860876,618.7036975256481,100.0,18.0,25.0,58.06508281860876,799.7036975256482,1243.0,971.3432349870379,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1989-06-11,1989-06-22,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1989,6,11,1989.06,1988,9,254,37,0.17599830029639224,63.75141580267996,0.031296451818429626,0.09,1,Wet,67,13,15,17,181,293.0,0.14383775273606395,1744.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,644.0173645415769,33.0,5.0,10.0,37.366195212309925,558.651169329267,100.0,18.0,25.0,54.36619521230993,739.651169329267,1243.0,971.1893522592385,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1989-06-12,1989-06-23,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1989,6,12,1989.06,1988,9,255,37,0.17306435430755507,33.95770820413372,0.0169529190489637,0.09,1,Wet,67,13,15,17,181,293.0,0.14627622251438333,1710.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,610.0596563374431,33.0,5.0,10.0,35.39595275677998,526.6637035806632,100.0,18.0,25.0,52.39595275677998,707.6637035806633,1243.0,971.1073853773663,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1989-06-13,1989-06-24,1949.6538,1.0055924901309194,1960.5572196352093,0.182,1989,6,13,1989.06,1988,9,256,37,0.1693921437764821,42.50243670223381,0.02167875350771044,0.09,1,Wet,67,13,15,17,181,293.0,0.14944730868631162,1667.5572196352093,1100.0,,4,275.0,275.0,275.0,275.0,567.5572196352093,33.0,5.0,10.0,32.92994107098485,486.62727856422447,100.0,18.0,25.0,49.92994107098485,667.6272785642245,1243.0,970.9725694788216,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.090528528063786,17.090528528063786,17.090528528063786,17.090528528063786,,1.1,1.1,1.1,1.1,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.98,0.98,0.98,0.98,41.90737443955062,41.90737443955062,41.90737443955062,41.90737443955062,167.6294977582025,4023.1079461968593,0.08550094640410058,45.07542672735996,89.1704884994688,131.21326740092286,168.49840673556392,0.18
1989-06-14,1989-06-25,1900.6727,0.9911313961679026,1883.8163868092165,0.18899999999999997,1989,6,14,1989.06,1988,9,257,37,0.1627617358203163,76.74083282599281,0.04073689631502539,0.09,1,Wet,67,13,15,17,181,293.0,0.1555353282048255,1590.8163868092165,1100.0,,4,275.0,275.0,275.0,275.0,490.8163868092165,33.0,4.9999999999999964,10.000000000000004,28.477401282446014,414.3389855267705,100.0,18.0,25.0,45.47740128244601,595.3389855267708,1243.0,970.7246375573836,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.338460449501625,17.338460449501625,17.338460449501625,17.338460449501625,,1.1,1.1,1.1,1.1,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.98,0.98,0.98,0.98,42.57051827630311,42.57051827630311,42.57051827630311,42.57051827630311,170.28207310521245,4086.769754525098,0.09039207552156077,45.700979199395064,90.43467111547515,133.14150456407995,171.14200678083338,0.19
1989-06-15,1989-06-26,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1989,6,15,1989.06,1988,9,258,37,0.15978283688519912,34.47799693422667,0.01864342249260141,0.09,1,Wet,67,13,15,17,181,293.0,0.1584350390410735,1556.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,456.3383898749896,32.999999999999986,5.000000000000004,10.0,26.476971426193927,381.8614184487957,100.0,18.0,25.0,43.476971426193934,562.8614184487957,1243.0,970.61324710575,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.449850901135235,17.449850901135235,17.449850901135235,17.449850901135235,,1.1,1.1,1.1,1.1,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.98,0.98,0.98,0.98,42.86619860600398,42.86619860600398,42.86619860600398,42.86619860600398,171.4647944240159,4115.155066176381,0.09271683071241844,45.97919413698777,90.99715934416432,134.00006522996586,172.32054152917905,0.195
1989-06-16,1989-06-27,1816.8359,0.9841191530010728,1787.9830070499418,0.19899999999999998,1989,6,16,1989.06,1988,9,259,37,0.15448173180911498,61.355382825048075,0.034315417195312475,0.09,1,Wet,67,13,15,17,181,293.0,0.16387180350412356,1494.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,394.98300704994176,33.00000000000001,5.0,9.999999999999996,22.917102798119487,324.06590425182225,100.0,18.0,25.0,39.917102798119494,505.0659042518223,1243.0,970.4150220227768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1989-06-17,1989-06-28,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1989,6,17,1989.06,1988,9,260,38,0.1498914032614472,53.128802635043485,0.030624361689783525,0.09,1,Wet,67,13,15,17,181,293.0,0.16889027288539096,1441.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,341.8542044148983,33.0,5.0,10.000000000000004,19.834544283458268,274.01966013144,100.0,18.0,25.0,36.83454428345826,455.01966013144005,1243.0,970.243375121956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.83745777582418,43.83745777582418,43.83745777582418,43.83745777582418,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001246996,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1989-06-18,1989-06-29,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1989,6,18,1989.06,1988,9,261,38,0.1466374773146096,37.661179940250115,0.022190274999455542,0.09,1,Wet,67,13,15,17,181,293.0,0.17263799448545086,1404.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,304.19302447464815,33.0,5.000000000000002,10.0,17.649424628221904,238.54359984642625,100.0,18.0,25.0,34.649424628221915,419.54359984642616,1243.0,970.1217005406104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1989-06-19,1989-06-30,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1989,6,19,1989.06,1988,9,262,38,0.14195011916545813,54.25183042999356,0.03302116388988602,0.09,1,Wet,67,13,15,17,181,293.0,0.17833870199497615,1349.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,249.94119404465457,32.99999999999999,4.999999999999998,10.0,14.501707504297366,187.43948654035717,100.0,18.0,25.0,31.50170750429736,368.4394865403572,1243.0,969.9464253961444,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797072,0.9312712627797072,0.9312712627797072,0.9312712627797072,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1989-06-20,1989-07-01,1667.4025,0.9553976545022131,1593.0324376111264,0.218,1989,6,20,1989.06,1988,9,263,38,0.13763800260960132,49.90875643352821,0.031329403755500536,0.09,1,Wet,67,13,15,17,181,293.0,0.18392594719500868,1300.0324376111266,1100.0,,4,275.0,275.0,275.0,275.0,200.0324376111264,33.0,4.999999999999998,10.0,11.605977608836687,140.4264600022897,100.0,18.0,25.0,28.605977608836685,321.4264600022897,1243.0,969.7851817215128,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.277916285372342,18.277916285372342,18.277916285372342,18.277916285372342,,1.1,1.1,1.1,1.1,0.931578934520918,0.931578934520918,0.931578934520918,0.931578934520918,0.98,0.98,0.98,0.98,45.016748181097796,45.016748181097796,45.016748181097796,45.016748181097796,180.06699272439118,4321.607825385388,0.1130341030559399,47.988704697638006,95.06477131433644,140.2208101804914,180.8886209921132,0.22
1989-06-21,1989-07-02,1623.0388,0.9536621286851072,1547.8306369465215,0.22399999999999998,1989,6,21,1989.06,1988,9,264,38,0.13373256703217945,45.2018006646049,0.029203324695637637,0.1,1,Wet,67,13,15,17,181,293.0,0.18929719635089728,1254.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,154.83063694652148,33.00000000000001,5.000000000000001,7.926483120129088,8.983347536146299,99.92080629024609,100.0,18.0,22.926483120129088,25.983347536146297,280.9208062902461,1240.926483120129,969.6391451347504,990.0,0.9165284803150924,0.48,988.6034715196852,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42939160493468,18.42939160493468,18.42939160493468,18.42939160493468,,1.1,1.1,1.1,1.1,0.9317969132867544,0.9317969132867544,0.9317969132867544,0.9317969132867544,0.98,0.98,0.98,0.98,45.40043800620134,45.40043800620134,45.40043800620134,45.40043800620134,181.60175202480536,4358.442048595329,0.1173266297293738,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1989-06-22,1989-07-03,1590.2593,0.9480612309495524,1507.6631894869736,0.22899999999999998,1989,6,22,1989.06,1988,9,265,38,0.1302620995716745,40.16744745954793,0.026642188878549244,0.1,1,Wet,67,13,15,17,181,293.0,0.19434048801025766,1214.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,114.66318948697358,26.219910223983717,4.999999999999999,5.87012915462322,6.652813041906318,70.92033706646032,93.21991022398373,18.0,20.87012915462321,23.65281304190632,251.9203370664603,1232.0900393786071,969.5093733814192,990.0,0.8933509229602804,0.48,988.6266490770396,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.582340915620264,18.582340915620264,18.582340915620264,18.582340915620264,,1.1,1.1,1.1,1.1,0.9319471708760424,0.9319471708760424,0.9319471708760424,0.9319471708760424,0.98,0.98,0.98,0.98,45.784607417024525,45.784607417024525,45.784607417024525,45.784607417024525,183.1384296680981,4395.322312034355,0.12147171261136665,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1989-06-23,1989-07-04,1568.6399,0.9483007366521528,1487.5423727119592,0.23199999999999998,1989,6,23,1989.06,1988,9,266,38,0.1285236610023133,20.120816775014426,0.013526214206814071,0.1,1,Wet,67,13,15,17,181,293.0,0.1969691790801412,1194.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,94.54237271195915,21.618904340277357,4.194712782441874,4.840053210509853,5.485393638577834,58.403308740152255,88.61890434027735,17.194712782441876,19.84005321050985,22.48539363857784,239.40330874015226,1225.653670333229,969.4443676656848,990.0,0.8780568437799181,0.48,988.6419431562199,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.6626407105352,18.6626407105352,18.6626407105352,18.6626407105352,,1.1,1.1,1.1,1.1,0.93199796270945,0.93199796270945,0.93199796270945,0.93199796270945,0.98,0.98,0.98,0.98,45.984962335576924,45.984962335576924,45.984962335576924,45.984962335576924,183.9398493423077,4414.556384215384,0.1236535191982225,48.783688379355965,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1989-06-24,1989-07-05,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1989,6,24,1989.06,1988,9,267,39,0.1242370856358758,49.6131408152487,0.034503186745710804,0.1,1,Wet,67,13,15,17,181,293.0,0.20376524344909264,1144.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,44.92923189671046,10.273919921773382,1.9934471490008048,2.30013132577016,2.606815502539515,27.7549179976266,77.27391992177337,14.993447149000804,17.30013132577016,19.606815502539515,208.75491799762662,1209.5674983965446,969.2840790568973,990.0,0.8548396884073837,0.48,988.6651603115926,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.846146474695466,18.846146474695466,18.846146474695466,18.846146474695466,,1.1,1.1,1.1,1.1,0.9320414204017794,0.9320414204017794,0.9320414204017794,0.9320414204017794,0.98,0.98,0.98,0.98,46.43928795329636,46.43928795329636,46.43928795329636,46.43928795329636,185.75715181318543,4458.171643516451,0.12918379270178768,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833282,0.24
1989-06-25,1989-07-06,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1989,6,25,1989.06,1988,9,268,39,0.12096211011151373,37.90480930974604,0.027074391487903873,0.1,1,Wet,67,13,15,17,181,293.0,0.20928206342186145,1107.0244225869644,1100.0,,4,275.0,275.0,275.0,275.0,7.02442258696442,1.606267280978212,0.3116638007868173,0.35961207783094296,0.4075603548750688,4.339319072493378,68.60626728097822,13.31166380078682,15.359612077830947,17.40756035487507,185.33931907249337,1197.277543159596,969.161617365281,990.0,0.837101608683953,0.48,988.682898391316,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.986346246035012,18.986346246035012,18.986346246035012,18.986346246035012,,1.1,1.1,1.1,1.1,0.9320065472394864,0.9320065472394864,0.9320065472394864,0.9320065472394864,0.98,0.98,0.98,0.98,46.783007424216564,46.783007424216564,46.783007424216564,46.783007424216564,187.13202969686625,4491.16871272479,0.1336634037791168,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1989-06-26,1989-07-07,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1989,6,26,1989.06,1988,9,269,39,0.11565013952803198,61.481141012520546,0.04593138067243082,0.1,1,Wet,67,13,15,17,181,293.0,0.21889467754480274,1045.5432815744439,1045.5432815744439,,4,261.38582039361097,261.38582039361097,261.38582039361097,261.38582039361097,0.0,0.0,0.0,0.0,0.0,0.0,67.0,13.0,15.0,17.0,181.0,1140.5432815744439,968.9639931706624,990.0,0.7552171074270324,0.40920626604677707,988.8355766265262,0.4833685090239059,0.4833685090239059,0.4833685090239059,0.4833685090239059,19.388214946839724,19.388214946839724,19.388214946839724,19.388214946839724,,1.045543281574444,1.045543281574444,1.045543281574444,1.045543281574444,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.79760709548553,45.79760709548553,45.79760709548553,45.79760709548553,183.19042838194213,4396.5702811666115,0.13685805375412802,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1989-06-27,1989-07-08,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1989,6,27,1989.06,1988,9,270,39,0.11199122494966664,42.3485483607094,0.032671439927635,0.1,1,Wet,67,13,15,17,181,293.0,0.2260462818526868,1003.1947332137345,1003.1947332137345,,4,250.79868330343362,250.79868330343362,250.79868330343362,250.79868330343362,0.0,0.0,0.0,0.0,0.0,0.0,67.0,13.0,15.0,17.0,181.0,1098.1947332137345,968.8308977329573,990.0,0.6940954912363178,0.3541531531778548,988.9517513555858,0.4450664151084209,0.4450664151084209,0.4450664151084209,0.4450664151084209,19.675787207519953,19.675787207519953,19.675787207519953,19.675787207519953,,1.0031947332137343,1.0031947332137343,1.0031947332137343,1.0031947332137343,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.59439802732861,44.59439802732861,44.59439802732861,44.59439802732861,178.37759210931443,4281.062210623546,0.13761635311312526,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1989-06-28,1989-07-09,1362.5733,0.925071362348696,1260.4775389309586,0.266,1989,6,28,1989.06,1988,9,271,39,0.10890525936363482,35.71719428277584,0.02833624017851873,0.1,1,Wet,67,13,15,17,181,293.0,0.2324515835867257,967.4775389309584,967.4775389309584,,4,241.8693847327397,241.8693847327397,241.8693847327397,241.8693847327397,0.0,0.0,0.0,0.0,0.0,0.0,67.0,13.0,15.0,17.0,181.0,1062.4775389309586,968.718643693783,990.0,0.6425449015498372,0.3239820311447669,989.0334730673054,0.4139854033865289,0.4139854033865289,0.4139854033865289,0.4139854033865289,19.900843970135924,19.900843970135924,19.900843970135924,19.900843970135924,,0.9674775389309588,0.9674775389309588,0.9674775389309588,0.9674775389309588,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.49860518594304,43.49860518594304,43.49860518594304,43.49860518594304,173.99442074377208,4175.8660978505295,0.1380384936421326,50.40835311123036,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1989-06-29,1989-07-10,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1989,6,29,1989.06,1988,9,272,39,0.10616392691475317,31.72838482501925,0.025821694134231497,0.1,1,Wet,67,13,15,17,181,293.0,0.23845387727911985,935.7491541059392,935.7491541059392,,4,233.9372885264848,233.9372885264848,233.9372885264848,233.9372885264848,0.0,0.0,0.0,0.0,0.0,0.0,67.0,13.0,15.0,17.0,181.0,1030.7491541059394,968.6189259129044,990.0,0.5979374718899046,0.2985993232847515,989.1034632048254,0.3873143418837288,0.3873143418837288,0.3873143418837288,0.3873143418837288,20.097222950037285,20.097222950037285,20.097222950037285,20.097222950037285,,0.9357491541059394,0.9357491541059394,0.9357491541059394,0.9357491541059394,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.48723207710228,42.48723207710228,42.48723207710228,42.48723207710228,169.9489283084091,4078.774279401818,0.13831051499853694,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1989-06-30,1989-07-11,1313.8865,0.921125596044422,1210.2544854472196,0.278,1989,6,30,1989.06,1988,9,273,39,0.1045659875426398,18.494668658719775,0.015281636119601347,0.1,1,Wet,67,13,15,17,181,293.0,0.24209784266300746,917.2544854472197,917.2544854472197,,4,229.31362136180493,229.31362136180493,229.31362136180493,229.31362136180493,0.0,0.0,0.0,0.0,0.0,0.0,67.0,13.0,15.0,17.0,181.0,1012.2544854472197,968.5607998114057,990.0,0.5809901659476514,0.2838035883577757,989.1352062456946,0.3721751545448117,0.3721751545448117,0.3721751545448117,0.3721751545448117,20.202231279744204,20.202231279744204,20.202231279744204,20.202231279744204,,0.9172544854472195,0.9172544854472195,0.9172544854472195,0.9172544854472195,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.8650995471419,41.8650995471419,41.8650995471419,41.8650995471419,167.4603981885676,4019.0495565256224,0.13836792195542805,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1989-07-01,1989-07-12,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1989,7,1,1989.07,1988,10,274,40,0.10252205422494796,23.656635621433225,0.019936523249984347,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.1913032288347123,959.5978498257864,959.5978498257864,,4,239.8994624564466,239.8994624564466,239.8994624564466,239.8994624564466,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,1039.5978498257864,968.4864503851668,990.0,0.6095226698516505,0.31767827986062913,989.0727990502876,0.40727924168426255,0.40727924168426255,0.40727924168426255,0.40727924168426255,20.179069423436648,20.179069423436648,20.179069423436648,20.179069423436648,,0.9595978498257864,0.9595978498257864,0.9595978498257864,0.9595978498257864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.747510694022,43.747510694022,43.747510694022,43.747510694022,174.99004277608802,4199.761026626114,0.1474720713523791,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940258,0.285
1989-07-02,1989-07-13,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1989,7,2,1989.07,1988,10,275,40,0.10193760549347823,6.764452910528918,0.00573339670517462,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.1924000461366025,952.8333969152576,952.8333969152576,,4,238.2083492288144,238.2083492288144,238.2083492288144,238.2083492288144,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,1032.8333969152575,968.4651906760192,990.0,0.5998473358187618,0.312266717532206,989.0878859466493,0.4015656857028973,0.4015656857028973,0.4015656857028973,0.4015656857028973,20.22112958492682,20.22112958492682,20.22112958492682,20.22112958492682,,0.9528333969152576,0.9528333969152576,0.9528333969152576,0.9528333969152576,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.52966536035788,43.52966536035788,43.52966536035788,43.52966536035788,174.11866144143153,4178.847874594358,0.14757902420517574,50.952599825417366,101.08297103830152,149.47147355052104,193.74152723850202,0.285
1989-07-03,1989-07-14,1229.0427,0.9335129102384718,1147.327227684349,0.293,1989,7,3,1989.07,1988,10,276,40,0.09912907247192776,32.506169230908434,0.028332082117946106,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.19785114004324136,920.327227684349,920.327227684349,,4,230.08180692108726,230.08180692108726,230.08180692108726,230.08180692108726,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,1000.327227684349,968.3630284298648,990.0,0.5700608062446226,0.2862617821474793,989.143677411608,0.37466961891209216,0.37466961891209216,0.37466961891209216,0.37466961891209216,20.405979362830752,20.405979362830752,20.405979362830752,20.405979362830752,,0.9203272276843492,0.9203272276843492,0.9203272276843492,0.9203272276843492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.42898662324213,42.42898662324213,42.42898662324213,42.42898662324213,169.71594649296853,4073.1827158312453,0.14792287884207742,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1989-07-04,1989-07-15,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1989,7,4,1989.07,1988,10,277,40,0.09731940493095756,20.94522616863652,0.018595135700367752,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.20153020884081788,899.3820015157124,899.3820015157124,,4,224.8455003789281,224.8455003789281,224.8455003789281,224.8455003789281,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,979.3820015157124,968.2972005761923,990.0,0.5508679695163899,0.2695056012125701,989.1796264292708,0.35783044410380194,0.35783044410380194,0.35783044410380194,0.35783044410380194,20.52459540897496,20.52459540897496,20.52459540897496,20.52459540897496,,0.8993820015157126,0.8993820015157126,0.8993820015157126,0.8993820015157126,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.704387035310155,41.704387035310155,41.704387035310155,41.704387035310155,166.81754814124062,4003.621155389776,0.14810033178509874,51.30640234153508,101.80322399831957,150.58320196336996,195.29709941091681,0.3
1989-07-05,1989-07-16,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1989,7,5,1989.07,1988,10,278,40,0.09492761557979344,27.68274711995514,0.02519592782938548,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.20660794943821206,871.6992543957574,871.6992543957574,,4,217.9248135989393,217.9248135989393,217.9248135989393,217.9248135989393,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,951.6992543957574,968.2101976566723,990.0,0.5255013088088614,0.247359403516606,989.2271392876744,0.33616518151328223,0.33616518151328223,0.33616518151328223,0.33616518151328223,20.68077644948889,20.68077644948889,20.68077644948889,20.68077644948889,,0.8716992543957575,0.8716992543957575,0.8716992543957575,0.8716992543957575,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.728316594658864,40.728316594658864,40.728316594658864,40.728316594658864,162.91326637863546,3909.9183930872505,0.14827830794172284,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117126,0.31
1989-07-06,1989-07-17,1138.9177,0.936433295005044,1066.5204545505662,0.314,1989,7,6,1989.07,1988,10,279,40,0.09214736727316893,32.17879984519118,0.030171760614522286,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2128416750297192,839.5204545505662,839.5204545505662,,4,209.8801136376416,209.8801136376416,209.8801136376416,209.8801136376416,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,919.5204545505662,968.1090642857305,990.0,0.4960147591499212,0.221616363640453,989.2823688772096,0.3118263392754302,0.3118263392754302,0.3118263392754302,0.3118263392754302,20.861478252203792,20.861478252203792,20.861478252203792,20.861478252203792,,0.8395204545505662,0.8395204545505662,0.8395204545505662,0.8395204545505662,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.747176436701174,38.747176436701174,38.747176436701174,38.747176436701174,154.9887057468047,3719.7289379233116,0.14532183146184216,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1989-07-07,1989-07-18,1121.4092,0.922980414995918,1035.0387287962403,0.319,1989,7,7,1989.07,1988,10,280,40,0.08942734616799515,31.48172575432591,0.030415988192963032,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2193154649043936,808.0387287962402,808.0387287962402,,3,269.3462429320801,269.3462429320801,269.3462429320801,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,888.0387287962402,968.0101217190738,990.0,0.4671669626419732,0.19643098303699225,989.3364020543213,0.5132041654106904,0.5132041654106904,0.5132041654106904,,20.81307616983656,20.81307616983656,20.81307616983656,,,1.0773849717283204,1.0773849717283204,1.0773849717283204,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.66057704917137,50.66057704917137,50.66057704917137,,151.98173114751413,3647.561547540339,0.14683675781317893,51.89786698999321,103.0083641610078,152.4460118860185,197.9098455850512,0.32
1989-07-08,1989-07-19,1069.9044,0.9305885435178748,995.6407772993657,0.33299999999999996,1989,7,8,1989.07,1988,10,281,41,0.0860233631586652,39.39795149687461,0.03957044789159793,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2279938760802145,768.6407772993657,768.6407772993657,,3,256.2135924331219,256.2135924331219,256.2135924331219,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,848.6407772993657,967.8825631091977,990.0,0.4310652540990204,0.17432038864968286,989.3946143572513,0.4644598372989123,0.4644598372989123,0.4644598372989123,,21.04759141075489,21.04759141075489,21.04759141075489,,,1.0248543697324877,1.0248543697324877,1.0248543697324877,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.733489194988394,48.733489194988394,48.733489194988394,,146.2004675849652,3508.811222039165,0.14684057836755934,52.15522832699921,103.53319746468591,153.25836278732837,199.0518342454201,0.335
1989-07-09,1989-07-20,1044.7218,0.9257953135328424,967.1985463855954,0.342,1989,7,9,1989.07,1988,10,282,41,0.08356595440771544,28.44223091377034,0.02940681726627742,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.23469845033193565,740.1985463855954,740.1985463855954,,3,246.73284879519852,246.73284879519852,246.73284879519852,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,820.1985463855954,967.7687941855424,990.0,0.4050026520664818,0.16009927319279768,989.4348980747408,0.4307752859098328,0.4307752859098328,0.4307752859098328,,21.235328603288494,21.235328603288494,21.235328603288494,,,0.986931395180794,0.986931395180794,0.986931395180794,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.348791153327895,47.348791153327895,47.348791153327895,,142.0463734599837,3409.112963039608,0.14686371685607735,52.381883171660526,103.99565019660332,153.9747502819009,200.0603062866176,0.34
1989-07-10,1989-07-21,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1989,7,10,1989.07,1988,10,283,41,0.08189971950848521,19.285126148498076,0.020344818141380863,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2394733476220028,720.9134202370973,720.9134202370973,,3,240.3044734123657,240.3044734123657,240.3044734123657,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,800.9134202370973,967.6916536809483,990.0,0.38733102252801743,0.15045671011854864,989.4622122673537,0.4086535619709599,0.4086535619709599,0.4086535619709599,,21.36190502443421,21.36190502443421,21.36190502443421,,,0.9612178936494632,0.9612178936494632,0.9612178936494632,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.390042677222546,46.390042677222546,46.390042677222546,,139.17012803166764,3340.0830727600232,0.14681734118381576,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1989-07-11,1989-07-22,979.4038,0.935828386886524,916.553878264532,0.36,1989,7,11,1989.07,1988,10,284,41,0.07919025508205557,31.359541972565236,0.03421461925614632,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2476668370328844,689.553878264532,689.553878264532,,3,229.85129275484402,229.85129275484402,229.85129275484402,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,769.553878264532,967.5662155130581,990.0,0.3627848569649461,0.13686616347935962,989.5003489795556,0.3739202195798554,0.3739202195798554,0.3739202195798554,,21.5602132469178,21.5602132469178,21.5602132469178,,,0.9194051710193759,0.9194051710193759,0.9194051710193759,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.784006010681026,44.784006010681026,44.784006010681026,,134.3520180320431,3224.4484327690343,0.1465838738104897,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1989-07-12,1989-07-23,939.9208,0.9394044269109342,882.9657604656668,0.376,1989,7,12,1989.07,1988,10,285,41,0.07628824170423361,33.58811779886525,0.038040113561313225,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2570881116389865,655.9657604656667,655.9657604656667,,3,218.65525348855562,218.65525348855562,218.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,735.9657604656668,967.4318630418626,990.0,0.34331348432792275,0.12678972813970005,989.5298967875324,0.3384200874872296,0.3384200874872296,0.3384200874872296,,21.75961365818257,21.75961365818257,21.75961365818257,,,0.8746210139542223,0.8746210139542223,0.8746210139542223,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.99659193436797,42.99659193436797,42.99659193436797,,128.9897758031039,3095.7546192744926,0.14608695102183358,53.03682809580266,105.3333112124021,156.05026894141753,202.98988926582058,0.375
1989-07-13,1989-07-24,916.7204,0.9323009893305656,854.6593358595118,0.384,1989,7,13,1989.07,1988,10,286,41,0.07384256661826183,28.30642460615502,0.03312012566701548,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2656029022039655,627.6593358595118,627.6593358595118,,3,209.21977861983726,209.21977861983726,209.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,707.6593358595118,967.318637343438,990.0,0.32690396281710826,0.11829780075785355,989.554798236425,0.30986888094752824,0.30986888094752824,0.30986888094752824,,21.92629201203943,21.92629201203943,21.92629201203943,,,0.8368791144793492,0.8368791144793492,0.8368791144793492,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.59678317413792,40.59678317413792,40.59678317413792,,121.79034952241376,2922.9683885379304,0.14250163124928825,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
