Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1989-07-14,1989-07-25,901.4559,0.9283606107785491,836.8761499139267,0.392,1989,7,14,1989.07,1988,10,287,41,0.07230609935256327,17.783185945585046,0.021249483507701897,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2712468266939464,609.8761499139267,609.8761499139267,,3,203.2920499713089,203.2920499713089,203.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,689.8761499139267,967.2475045996556,990.0,0.31659486951531984,0.11296284497417802,989.5704422855104,0.2925712172547521,0.2925712172547521,0.2925712172547521,,22.0303664686,22.0303664686,22.0303664686,,,0.8131681998852356,0.8131681998852356,0.8131681998852356,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.63380853428874,39.63380853428874,39.63380853428874,,118.90142560286623,2853.6342144687897,0.1420776845117349,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1989-07-15,1989-07-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1989,7,15,1989.07,1988,10,288,42,0.06916474924015467,36.358218893618066,0.045418369139186315,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2835664151965649,573.5179310203088,573.5179310203088,,3,191.17264367343626,191.17264367343626,191.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,653.5179310203088,967.1020717240813,990.0,0.2955176411711934,0.09940717240812348,989.6050751864208,0.25874108046558675,0.25874108046558675,0.25874108046558675,,22.244262381873927,22.244262381873927,22.244262381873927,,,0.7646905746937449,0.7646905746937449,0.7646905746937449,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.63287910277539,37.63287910277539,37.63287910277539,,112.89863730832614,2709.567295399829,0.14103199058193489,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1989-07-16,1989-07-27,842.0024,0.9223656549968716,776.6340951849378,0.415,1989,7,16,1989.07,1988,10,289,42,0.06710118582397863,23.88383583537086,0.030753009664974167,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.29228693590376703,549.6340951849378,549.6340951849378,,2,274.8170475924689,274.8170475924689,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,629.6340951849378,967.0065363807396,990.0,0.2816719392376451,0.08985363807397513,989.6284744226884,0.5342245632044463,0.5342245632044463,,,22.087713478744288,22.087713478744288,,,,1.0992681903698756,1.0992681903698756,,,0.94,0.94,,,0.98,0.98,,,54.855144862059184,54.855144862059184,,,109.71028972411837,2633.046953378841,0.14126380802016342,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078305,0.415
1989-07-17,1989-07-28,820.3628,0.9212730355954843,755.7781270456113,0.423,1989,7,17,1989.07,1988,10,290,42,0.06529923017674083,20.855968139326478,0.02759535820499846,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.3003526985986729,528.7781270456113,528.7781270456113,,2,264.38906352280566,264.38906352280566,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,608.7781270456113,966.9231125081824,990.0,0.26958152292499205,0.08151125081824452,989.6489072262567,0.49452015046549,0.49452015046549,,,22.23127456760884,22.23127456760884,,,,1.0575562540912231,1.0575562540912231,,,0.94,0.94,,,0.98,0.98,,,53.1166633158344,53.1166633158344,,,106.2333266316688,2549.5998391600515,0.14056152570456382,53.9779394590948,107.25943250549429,159.04870860135316,207.24525005906693,0.425
1989-07-18,1989-07-29,799.0771,0.9168437076495652,732.6288110618622,0.434,1989,7,18,1989.07,1988,10,291,42,0.0632991292757449,23.149315983749148,0.03159760527325815,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.3098431246117516,505.62881106186217,505.62881106186217,,2,252.81440553093108,252.81440553093108,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,585.6288110618623,966.8305152442474,990.0,0.2561616296010795,0.07225152442474488,989.6715868459744,0.4522375966477042,0.4522375966477042,,,22.38883400507916,22.38883400507916,,,,1.0112576221237244,1.0112576221237244,,,0.94,0.94,,,0.98,0.98,,,51.15124748067219,51.15124748067219,,,102.30249496134438,2455.259879072265,0.13963755371982786,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1989-07-19,1989-07-30,771.2422,0.914283901282399,705.1343274496202,0.445,1989,7,19,1989.07,1988,10,292,42,0.060923605891647185,27.494483612241996,0.03899183821001311,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.321924477597098,478.13432744962023,478.13432744962023,,2,239.06716372481011,239.06716372481011,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,558.1343274496202,966.7205373097985,990.0,0.2402227985215189,0.06562686548992404,989.6941503359886,0.4044622386399188,0.4044622386399188,,,22.56915078755023,22.56915078755023,,,,0.9562686548992404,0.9562686548992404,,,0.94,0.94,,,0.98,0.98,,,48.759369808973425,48.759369808973425,,,97.51873961794684,2340.4497508307245,0.13829810267592493,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1989-07-20,1989-07-31,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1989,7,20,1989.07,1988,10,293,42,0.05947639789075013,16.750092602975087,0.02433247560747319,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.3297576970956779,461.38423484664514,461.38423484664514,,2,230.6921174233225,230.6921174233225,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,541.3842348466451,966.6535369393864,990.0,0.2305125999110986,0.062276846969329024,989.7072105531197,0.3766573348834605,0.3766573348834605,,,22.677016278849592,22.677016278849592,,,,0.9227684696932902,0.9227684696932902,,,0.94,0.94,,,0.98,0.98,,,47.276095769831244,47.276095769831244,,,94.55219153966247,2269.2525969519,0.13735380148664555,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1989-07-21,1989-08-01,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1989,7,21,1989.07,1988,10,294,42,0.05769462532715493,20.622367634203783,0.030882817134035293,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.33994154375362434,440.7618672124413,440.7618672124413,,2,220.38093360622062,220.38093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,520.7618672124413,966.5710474688498,990.0,0.21855760418112533,0.05815237344248826,989.7232900223764,0.3437771059800635,0.3437771059800635,,,22.808465447546602,22.808465447546602,,,,0.8815237344248826,0.8815237344248826,,,0.94,0.94,,,0.98,0.98,,,45.424799825324286,45.424799825324286,,,90.8495996506486,2180.390391615566,0.13605089495436215,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1989-07-22,1989-08-02,717.4235,0.9036594665981734,648.3065373349947,0.469,1989,7,22,1989.07,1988,10,295,43,0.05601368482574354,19.45532987744661,0.03000946119936101,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.35014300632094963,421.3065373349947,421.3065373349947,,2,210.65326866749734,210.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.3065373349947,966.4932261493401,990.0,0.20844128546180635,0.05426130746699893,989.7372974070712,0.3141260149546501,0.3141260149546501,,,22.92994524277656,22.92994524277656,,,,0.8426130746699894,0.8426130746699894,,,0.93,0.93,,,0.97,0.97,,,42.74594377755649,42.74594377755649,,,85.49188755511298,2051.8053013227122,0.13186954416123275,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1989-07-23,1989-08-03,710.868,0.9026403630498192,641.6581496004989,0.471,1989,7,23,1989.07,1988,10,296,43,0.05543926412548311,6.648387734495827,0.01036126127071738,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3537709294915554,414.65814960049886,414.65814960049886,,2,207.32907480024943,207.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,494.65814960049886,966.4666325984019,990.0,0.20623333381566386,0.052931629920099775,989.7408350362642,0.304298048912896,0.304298048912896,,,22.96990438894941,22.96990438894941,,,,0.8293162992009977,0.8293162992009977,,,0.93,0.93,,,0.97,0.97,,,42.1447117038369,42.1447117038369,,,84.28942340767382,2022.9461617841714,0.13136188398784154,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1989-07-24,1989-08-04,691.4282,0.8964100209249521,619.803167230102,0.479,1989,7,24,1989.07,1988,10,297,43,0.053550993648680816,21.854982370396897,0.035261166005438035,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3662453049642553,392.803167230102,392.803167230102,,2,196.4015836150509,196.4015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,472.803167230102,966.3792126689204,990.0,0.1989752215893328,0.04856063344602039,989.7524641449646,0.27308422521770004,0.27308422521770004,,,23.100167250826587,23.100167250826587,,,,0.7856063344602039,0.7856063344602039,,,0.93,0.93,,,0.97,0.97,,,40.14983822717619,40.14983822717619,,,80.29967645435238,1927.192234904457,0.1295567378482613,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1989-07-25,1989-08-05,672.3268,0.8921244228803702,599.7991584370061,0.491,1989,7,25,1989.07,1988,10,298,43,0.051822647288957316,20.004008793095863,0.033351178493186875,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3784600175024098,372.7991584370062,372.7991584370062,,2,186.39957921850305,186.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,452.7991584370062,966.2990962129663,990.0,0.1923318238351681,0.04455983168740122,989.7631083444777,0.24598355262590554,0.24598355262590554,,,23.21802857888512,23.21802857888512,,,,0.7455983168740122,0.7455983168740122,,,0.93,0.93,,,0.97,0.97,,,38.29957539840599,38.29957539840599,,,76.59915079681198,1838.3796191234878,0.12770799978515945,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1989-07-26,1989-08-06,653.5614,0.8949481661930335,584.9035764245518,0.499,1989,7,26,1989.07,1988,10,299,43,0.050535669003081284,14.89558201245427,0.025466730949927244,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3880981569434485,357.90357642455183,357.90357642455183,,2,178.95178821227591,178.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,437.90357642455183,966.2320660939104,990.0,0.18738495158010945,0.04158071528491036,989.7710343331348,0.2267159191862915,0.2267159191862915,,,23.31225232003817,23.31225232003817,,,,0.7158071528491037,0.7158071528491037,,,0.93,0.93,,,0.97,0.97,,,36.918493237423746,36.918493237423746,,,73.83698647484749,1772.0876753963398,0.12623787826055788,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1989-07-27,1989-08-07,641.2365,0.8976161950015159,575.5842672260894,0.504,1989,7,27,1989.07,1988,10,300,43,0.04973048068833412,9.319309198462406,0.016191042266278245,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3943818706059845,348.5842672260894,348.5842672260894,,2,174.2921336130447,174.2921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,428.5842672260894,966.1901292025174,990.0,0.18428997804556474,0.03971685344521789,989.7759931685092,0.21505731272672607,0.21505731272672607,,,23.370806653265124,23.370806653265124,,,,0.6971685344521789,0.6971685344521789,,,0.93,0.93,,,0.97,0.97,,,36.04750237356676,36.04750237356676,,,72.09500474713352,1730.2801139312046,0.12525534287895088,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1989-07-28,1989-08-08,629.0591,0.8983016201826908,565.0848087206653,0.514,1989,7,28,1989.07,1988,10,301,43,0.04882332747346548,10.499458505424172,0.01858032341940784,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.4017096133125948,338.08480872066525,338.08480872066525,,2,169.04240436033263,169.04240436033263,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,418.0848087206653,966.142881639243,990.0,0.180803073006863,0.03761696174413305,989.7815799652492,0.2022875119139549,0.2022875119139549,,,23.43641081409213,23.43641081409213,,,,0.6761696174413305,0.6761696174413305,,,0.92,0.92,,,0.97,0.97,,,34.68289429862412,34.68289429862412,,,69.36578859724824,1664.7789263339578,0.12275288156177876,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1989-07-29,1989-08-09,617.0284,0.9016230362380232,556.3270194530895,0.52,1989,7,29,1989.07,1988,10,302,44,0.048066654480746936,8.757789267575731,0.01574216056625343,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.4080333905463692,329.32701945308946,329.32701945308946,,2,164.66350972654473,164.66350972654473,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,409.3270194530895,966.1034715875387,990.0,0.17789458210619208,0.0358654038906179,989.7862400140033,0.19193197120346947,0.19193197120346947,,,23.490836455260876,23.490836455260876,,,,0.6586540389061789,0.6586540389061789,,,0.92,0.92,,,0.97,0.97,,,33.86292106335261,33.86292106335261,,,67.72584212670522,1625.420211040925,0.12173746691880025,55.36592941758172,110.11111055045556,163.5149784008588,213.6466429695094,0.52
1989-07-30,1989-08-10,605.1438,0.9013534933782996,545.4484781262191,0.527,1989,7,30,1989.07,1988,10,303,44,0.047126748510105336,10.87854132687039,0.019944214280772168,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.416171295921136,318.4484781262192,318.4484781262192,,2,159.22423906310956,159.22423906310956,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,398.44847812621913,966.054518151568,990.0,0.1742817824035414,0.033689695625243835,989.7920285219712,0.1794436668642332,0.1794436668642332,,,23.558066703539012,23.558066703539012,,,,0.6368969562524383,0.6368969562524383,,,0.92,0.92,,,0.97,0.97,,,32.83805290260086,32.83805290260086,,,65.67610580520171,1576.2265393248413,0.12040753332160545,55.443588122740145,110.27114330512319,163.76679798420489,214.01029617909995,0.525
1989-07-31,1989-08-11,599.256,0.90497555624859,542.3120319353051,0.53,1989,7,31,1989.07,1988,10,304,44,0.04685575955921036,3.1364461909140573,0.0057834715186408005,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.4185782107579717,315.3120319353052,315.3120319353052,,2,157.65601596765254,157.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,395.3120319353051,966.0404041437088,990.0,0.17324015820729688,0.03306240638706101,989.7936974354055,0.1759202468984048,0.1759202468984048,,,23.57737304479836,23.57737304479836,,,,0.6306240638706101,0.6306240638706101,,,0.92,0.92,,,0.97,0.97,,,32.54127249346002,32.54127249346002,,,65.08254498692004,1561.9810796860806,0.12000940630925196,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1989-08-01,1989-08-12,587.589,0.9034011913285348,530.8286026115426,0.537,1989,8,1,1989.08,1988,11,305,44,0.04586359126563728,11.483429323762493,0.02163302668180826,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3466278928730789,346.8286026115426,346.8286026115426,,2,173.4143013057713,173.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.8286026115426,965.9887287117521,990.0,0.18071798610715434,0.039365720522308516,989.7799162933703,0.2128950720265957,0.2128950720265957,,,23.578292509592014,23.578292509592014,,,,0.6936572052230852,0.6936572052230852,,,0.93,0.93,,,0.97,0.97,,,36.184364689140395,36.184364689140395,,,72.36872937828079,1736.8495050787396,0.1363316313820411,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1989-08-02,1989-08-13,581.8096,0.8996393412940712,523.4188053025672,0.541,1989,8,2,1989.08,1988,11,306,44,0.045223384778141806,7.409797308975384,0.014156536283964962,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.35153494321557105,339.4188053025672,339.4188053025672,,2,169.7094026512836,169.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,410.4188053025672,965.9553846238617,990.0,0.17825716781266068,0.037883761060513436,989.7838590711267,0.2038885063677712,0.2038885063677712,,,23.624585940897536,23.624585940897536,,,,0.6788376106051344,0.6788376106051344,,,0.92,0.92,,,0.97,0.97,,,35.0993181122953,35.0993181122953,,,70.1986362245906,1684.7672693901745,0.13411561738598907,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1989-08-03,1989-08-14,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1989,8,3,1989.08,1988,11,307,44,0.044228512779194866,11.514722210033995,0.022493905773266827,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3594423371042728,327.9040830925332,327.9040830925332,,2,163.9520415462666,163.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,398.9040830925332,965.9035683739163,990.0,0.17443309032593352,0.035580816618506636,989.7899860930555,0.1902748613736848,0.1902748613736848,,,23.69614285776543,23.69614285776543,,,,0.6558081661850664,0.6558081661850664,,,0.92,0.92,,,0.97,0.97,,,34.01128631290442,34.01128631290442,,,68.02257262580883,1632.541743019412,0.13288148087209706,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1989-08-04,1989-08-15,559.0506,0.8945435807736105,500.09512555763536,0.556,1989,8,4,1989.08,1988,11,308,44,0.0432082188481797,11.808957534897786,0.0236134225898125,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3679300009069859,316.09512555763536,316.09512555763536,,2,158.04756277881768,158.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,387.09512555763536,965.8504280650093,990.0,0.1705112963106538,0.03321902511152707,989.7962696785776,0.1767967240917332,0.1767967240917332,,,23.769044889476785,23.769044889476785,,,,0.6321902511152707,0.6321902511152707,,,0.92,0.92,,,0.97,0.97,,,32.887291132114754,32.887291132114754,,,65.77458226422951,1578.5899743415082,0.1315241419137749,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1989-08-05,1989-08-16,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1989,8,5,1989.08,1988,11,309,45,0.0423126341211078,10.365563970739572,0.021165893962274817,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3757175682917228,305.72956158689584,305.72956158689584,,2,152.86478079344792,152.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.72956158689584,965.803783027141,990.0,0.167068858091589,0.03114591231737917,989.801785229591,0.16536939129380493,0.16536939129380493,,,23.832632811156234,23.832632811156234,,,,0.6114591231737917,0.6114591231737917,,,0.92,0.92,,,0.97,0.97,,,31.89392941439733,31.89392941439733,,,63.78785882879467,1530.908611891072,0.1302511913352741,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1989-08-06,1989-08-17,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1989,8,6,1989.08,1988,11,310,45,0.04167127545761165,7.423132679353671,0.0153909055207238,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3815002018877768,298.30642890754217,298.30642890754217,,2,149.15321445377108,149.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.30642890754217,965.7703789300841,990.0,0.1646036110763055,0.02966128578150843,989.8057351031424,0.15741763385462718,0.15741763385462718,,,23.877938539203658,23.877938539203658,,,,0.5966128578150843,0.5966128578150843,,,0.92,0.92,,,0.97,0.97,,,31.178700945355658,31.178700945355658,,,62.357401890711316,1496.5776453770716,0.12929000766578044,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1989-08-07,1989-08-18,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1989,8,7,1989.08,1988,11,311,45,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3845304155992817,294.50571121465197,294.50571121465197,,2,147.25285560732598,147.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.505711214652,965.753275700466,990.0,0.16334138010818694,0.028901142242930406,989.8077574776488,0.15342112102709335,0.15342112102709335,,,23.90106065615592,23.90106065615592,,,,0.5890114224293039,0.5890114224293039,,,0.92,0.92,,,0.97,0.97,,,30.811260700033298,30.811260700033298,,,61.6225214000666,1478.9405136015982,0.1287811617621915,55.90798386734429,111.22943329227829,165.2778975583503,216.19980650168515,0.575
1989-08-08,1989-08-19,525.9775,0.9023869849316121,474.6352503668669,0.579,1989,8,8,1989.08,1988,11,312,45,0.041008485631697296,3.870460847785125,0.008154600495419318,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.7358586266507,990.0,0.16205598720670855,0.028127050073373367,989.8098169627199,0.14940337990303226,0.14940337990303226,,,23.92455495616601,23.92455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.105392496642605,30.105392496642605,,,60.21078499328521,1445.058839838845,0.12685696004825933,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1989-08-09,1989-08-20,515.2343,0.9068984701816172,467.2651984550963,0.585,1989,8,9,1989.08,1988,11,313,45,0.04037171314652031,7.370051911770588,0.01577273877048398,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1989-08-10,1989-08-21,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1989,8,10,1989.08,1988,11,314,45,0.03992860732734802,5.128539573753472,0.011097452398967258,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.6796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.000064296999213,24.000064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,28.901659282236828,28.901659282236828,,,57.803318564473656,1387.2796455473676,0.12507841014905313,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1989-08-11,1989-08-22,504.6303,0.9029227850160232,455.6421958794713,0.595,1989,8,11,1989.08,1988,11,315,45,0.039367485723986316,6.494463001871568,0.014253427493334076,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107403,271.64219587947133,271.64219587947133,,1,271.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.64219587947133,965.6503898814577,990.0,0.15574833073487976,0.024328439175894254,989.8199232300892,0.5219747030074686,,,,23.647558645624127,,,,,1.086568783517885,,,,0.95,,,,0.98,,,,58.66812816616881,,,,58.66812816616881,1408.0350759880514,0.12875920776592867,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1989-08-12,1989-08-23,499.3804,0.9040455652308316,451.46263598319877,0.599,1989,8,12,1989.08,1988,11,316,46,0.03900637174894837,4.179559896272509,0.009257820167487905,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.40756418213720697,267.4626359831988,267.4626359831988,,1,267.4626359831988,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.4626359831988,965.6315818619245,990.0,0.15436028501287044,0.023492527196639752,989.8221471877904,0.5060640550394953,,,,23.68450127082665,,,,,1.069850543932795,,,,0.95,,,,0.98,,,,57.85568674155514,,,,57.85568674155514,1388.5364817973236,0.1281516611348281,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1989-08-13,1989-08-24,488.9841,0.903846329229718,441.96648383669736,0.607,1989,8,13,1989.08,1988,11,317,46,0.038185904203490655,9.496152146501403,0.021486136378635768,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1989-08-14,1989-08-25,478.7252,0.9032161634332492,432.39233848281486,0.616,1989,8,14,1989.08,1988,11,318,46,0.037358698044915206,9.5741453538825,0.02214226410087749,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4255394548516334,248.39233848281486,248.39233848281486,,1,248.39233848281486,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,319.39233848281486,965.5457655231728,990.0,0.1480269758799016,0.01967846769656297,989.8322945564237,0.4365802452496955,,,,23.84994878800117,,,,,0.9935693539312594,,,,0.94,,,,0.98,,,,53.53632844170487,,,,53.53632844170487,1284.8718826009167,0.12381423923826675,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1989-08-15,1989-08-26,473.647,0.90577073560875,429.0155916088776,0.62,1989,8,15,1989.08,1988,11,319,46,0.037066947115007035,3.376746873937236,0.007870918773077433,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.019003118321775533,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1989-08-16,1989-08-27,468.6029,0.9047178570238064,423.9534114831411,0.627,1989,8,16,1989.08,1988,11,320,46,0.03662957475214339,5.062180125736519,0.011940416066065362,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.43400995254714897,239.9534114831411,239.9534114831411,,1,239.9534114831411,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9534114831411,965.5077903516741,990.0,0.14522438019735312,0.017990682296628226,989.836784937506,0.40746217351004616,,,,23.921532412321945,,,,,0.9598136459325644,,,,0.94,,,,0.98,,,,51.8727010431569,,,,51.8727010431569,1244.9448250357655,0.1223547202077879,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1989-08-17,1989-08-28,468.6029,0.9047178570238064,423.9534114831411,0.627,1989,8,17,1989.08,1988,11,321,46,0.03662957475214339,0.0,0.0,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.43400995254714897,239.9534114831411,239.9534114831411,,1,239.9534114831411,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9534114831411,965.5077903516741,990.0,0.14522438019735312,0.017990682296628226,989.836784937506,0.40746217351004616,,,,23.921532412321945,,,,,0.9598136459325644,,,,0.94,,,,0.98,,,,51.8727010431569,,,,51.8727010431569,1244.9448250357655,0.1223547202077879,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1989-08-18,1989-08-29,463.5928,0.9085437496786656,421.1943408360317,0.629,1989,8,18,1989.08,1988,11,322,46,0.036391191048233136,2.7590706471094117,0.006550588124315516,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4368529729881391,237.19434083603167,237.19434083603167,,1,237.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.1943408360317,965.4953745337622,990.0,0.14430808367248285,0.017438868167206342,989.8382530481604,0.3981590364059798,,,,23.944719477992106,,,,,0.9487773633441268,,,,0.94,,,,0.98,,,,51.325951972583724,,,,51.325951972583724,1231.8228473420095,0.1218581234275524,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1989-08-19,1989-08-30,453.6742,0.9106705857913724,413.14774947243217,0.639,1989,8,19,1989.08,1988,11,323,47,0.03569596555441814,8.046591363599532,0.01947630447914724,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026768,229.14774947243217,229.14774947243217,,1,229.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.14774947243217,965.459164872626,990.0,0.1416357839576343,0.015829549894486438,989.8425346661478,0.3716376203429857,,,,24.011732173178878,,,,,0.9165909978897286,,,,0.94,,,,0.98,,,,49.72353810557722,,,,49.72353810557722,1193.3649145338534,0.12035292015767132,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1989-08-20,1989-08-31,443.8904,0.9062157470692864,402.26047045288436,0.648,1989,8,20,1989.08,1988,11,324,47,0.034755304647129205,10.887279019547806,0.02706524707061168,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4574150668914693,218.26047045288442,218.26047045288442,,1,218.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.26047045288436,965.410172117038,990.0,0.13802008243822728,0.013652094090576872,989.8483278234712,0.33720044146772826,,,,24.100955264965506,,,,,0.8730418818115374,,,,0.94,,,,0.98,,,,47.53705579833058,,,,47.53705579833058,1140.889339159934,0.11817481281422225,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1989-08-21,1989-09-01,439.0488,0.9057878471478402,397.6850673448427,0.657,1989,8,21,1989.08,1988,11,325,47,0.034359989818594415,4.575403108041655,0.011505091550430805,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4626776691126021,213.68506734484268,213.68506734484268,,1,213.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.6850673448427,965.3884253367239,990.0,0.13650057587098094,0.012737013468968541,989.85076241066,0.3232247918024093,,,,24.13911228213353,,,,,0.8547402693793709,,,,0.94,,,,0.98,,,,46.6142182840176,,,,46.6142182840176,1118.7412388164225,0.11721390143019185,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1989-08-22,1989-09-02,434.2405,0.9034714870538484,392.32391027400666,0.66,1989,8,22,1989.08,1988,11,326,47,0.033896785847674166,5.361157070836043,0.01366512957900452,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4690002194143376,208.32391027400658,208.32391027400658,,1,208.32391027400658,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,279.32391027400655,965.3616195513699,990.0,0.13472011780317564,0.01166478205480133,989.8536151001421,0.30722300841750305,,,,24.18477254035441,,,,,0.8332956410960266,,,,0.94,,,,0.97,,,,45.06607355062321,,,,45.06607355062321,1081.5857652149566,0.11486955643143995,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1989-08-23,1989-09-03,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1989,8,23,1989.08,1988,11,327,47,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4707114397978658,206.8976592517356,206.8976592517356,,1,206.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,277.8976592517356,965.3544882962588,990.0,0.1342464551020524,0.01137953185034712,989.8543740130476,0.3030339445499516,,,,24.196851772239032,,,,,0.8275906370069425,,,,0.94,,,,0.97,,,,44.77989145900332,,,,44.77989145900332,1074.71739501608,0.11455656077532395,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1989-08-24,1989-09-04,424.724,0.9094702475352612,386.2738414141663,0.669,1989,8,24,1989.08,1988,11,328,47,0.033374059898183976,4.623817837569277,0.011970310546117404,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4763460019098563,202.2738414141664,202.2738414141664,,1,202.2738414141664,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,273.27384141416627,965.3313692070708,990.0,0.13271086984234307,0.010454768282833263,989.8568343618747,0.2896496382913913,,,,24.235815516512734,,,,,0.8090953656566653,,,,0.94,,,,0.97,,,,43.849632256528594,,,,43.849632256528594,1052.391174156686,0.11351954897073295,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1989-08-25,1989-09-05,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1989,8,25,1989.08,1988,11,329,47,0.03305210630954742,3.726314683293424,0.00974078885083195,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4809859877343982,198.5475267308729,198.5475267308729,,1,198.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,269.5475267308729,965.3127376336544,990.0,0.13147334836080649,0.00985475267308729,989.858671898966,0.279081712949075,,,,24.266852552362682,,,,,0.7941901069234916,,,,0.93,,,,0.97,,,,42.638471037658505,,,,42.638471037658505,1023.323304903804,0.11145927775832992,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1989-08-26,1989-09-06,415.3399,0.9146103777828084,379.8741828472738,0.68,1989,8,26,1989.08,1988,11,330,48,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4843709004409392,195.87418284727383,195.87418284727383,,1,195.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,266.8741828472738,965.2993709142364,990.0,0.1305855219787994,0.00958741828472738,989.8598270597363,0.2716201417629128,,,,24.288836003737305,,,,,0.7834967313890953,,,,0.93,,,,0.97,,,,42.102471490403936,,,,42.102471490403936,1010.4593157696946,0.11083267405758658,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1989-08-27,1989-09-07,411.6232,0.9163710051690066,377.1995655348831,0.684,1989,8,27,1989.08,1988,11,331,48,0.0325900424622139,2.674617312390751,0.007090722144915631,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4878054399110485,193.19956553488308,193.19956553488308,,1,193.19956553488308,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,264.1995655348831,965.2859978276745,990.0,0.12969727268686154,0.009319956553488313,989.8609827707596,0.264255428631337,,,,24.31072951445405,,,,,0.7727982621395324,,,,0.93,,,,0.97,,,,41.565004031123316,,,,41.565004031123316,997.5600967469596,0.1101936688929707,56.58125209845418,112.62336755752932,167.48726403337014,219.42706033197456,0.685
1989-08-28,1989-09-08,407.9275,0.9184031457990021,374.6418992579224,0.6880000000000001,1989,8,28,1989.08,1988,11,332,48,0.032369060095884486,2.557666276960731,0.006826962712998379,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.49113566946051895,190.6418992579224,190.6418992579224,,1,190.6418992579224,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,261.6418992579224,965.2732094962897,990.0,0.12884786322218825,0.009064189925792238,989.862087946852,0.25730669162120945,,,,24.33157175894124,,,,,0.7625675970316895,,,,0.93,,,,0.97,,,,41.049910102482855,,,,41.049910102482855,985.1978424595883,0.1095710602145491,56.59885668881381,112.65990186228385,167.5453791516974,219.512426944208,0.69
1989-08-29,1989-09-09,404.2528,0.911935907263206,368.6526439316913,0.6940000000000001,1989,8,29,1989.08,1988,11,333,48,0.03185158843569813,5.989255326231103,0.016246337642816064,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.499114825375005,184.65264393169127,184.65264393169127,,1,184.65264393169127,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,255.65264393169127,965.2432632196584,990.0,0.12685881163783105,0.008465264393169128,989.864675923969,0.2413942722088865,,,,24.380018432101732,,,,,0.7386105757267651,,,,0.93,,,,0.97,,,,39.839442301819744,,,,39.839442301819744,956.146615243674,0.10806769721473017,56.6399026125274,112.74510272321676,167.680955324678,219.71168522143762,0.695
1989-08-30,1989-09-10,400.599,0.9147943916513768,366.4657185011498,0.6970000000000001,1989,8,30,1989.08,1988,11,334,48,0.031662638078499346,2.1869254305414643,0.005967612576385104,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.5020933492839732,182.46571850114984,182.46571850114984,,1,182.46571850114984,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,253.46571850114984,965.2323285925056,990.0,0.12613252643949624,0.008246571850114981,989.8656209017104,0.2357095106593844,,,,24.397582798545265,,,,,0.7298628740045993,,,,0.93,,,,0.97,,,,39.39596766672899,,,,39.39596766672899,945.5032240014958,0.10750246388082103,56.6548282139875,112.77609123057896,167.73028232705838,219.7842192246201,0.695
1989-08-31,1989-09-11,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1989,8,31,1989.08,1988,11,335,48,0.03137550007297417,3.323356545430272,0.009151663076519594,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.5066883384495814,179.14236195571954,179.14236195571954,,1,179.14236195571954,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,250.1423619557196,965.2157118097786,990.0,0.1250288286937814,0.007914236195571954,989.8670569351108,0.227199229623594,,,,24.424145895708516,,,,,0.7165694478228781,,,,0.93,,,,0.97,,,,38.72053699862399,,,,38.72053699862399,929.2928879669755,0.10662632910711048,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1989-09-01,1989-09-12,393.3541,0.9089234971239988,357.5287841800631,0.7030000000000001,1989,9,1,1989.09,1988,12,336,48,0.03089048695315745,5.613577775656439,0.015701051283270262,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.38598290852716,219.5287841800631,219.5287841800631,,1,219.5287841800631,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,278.5287841800631,965.1876439209004,990.0,0.1344560537867368,0.01390575683601262,989.8516381893772,0.3411265580625568,,,,24.32286771041437,,,,,0.8781151367202524,,,,0.94,,,,0.98,,,,48.25354075253078,,,,48.25354075253078,1158.0849780607384,0.13496407251011353,56.71548527867751,112.90206423728695,167.9308937028399,220.0794165537169,0.705
1989-09-02,1989-09-13,389.7628,0.9091157456001098,354.33949852918647,0.7070000000000001,1989,9,2,1989.09,1988,12,337,49,0.030614932672921712,3.189285650876627,0.009000649558163579,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.3894570054222536,216.33949852918647,216.33949852918647,,1,216.33949852918647,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.33949852918647,965.171697492646,990.0,0.13339688143035713,0.013267899705837295,989.8533352188637,0.33129700317675603,,,,24.350340723041143,,,,,0.8653579941167459,,,,0.94,,,,0.98,,,,47.606230805542296,,,,47.606230805542296,1142.5495393330152,0.13435202963019668,56.73699723931545,112.94675523378052,168.0020998186179,220.18427723041088,0.705
1989-09-03,1989-09-14,386.1922,0.9127262010648572,352.4877395868795,0.711,1989,9,3,1989.09,1988,12,338,49,0.030454940700306382,1.851758942306958,0.0052533995777477105,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.39150297869008976,214.4877395868795,214.4877395868795,,1,214.4877395868795,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,273.4877395868795,965.1624386979344,990.0,0.13278190613586405,0.012897547917375905,989.8543205459468,0.32565530992348896,,,,24.36622653808888,,,,,0.857950958347518,,,,0.94,,,,0.98,,,,47.229536840096216,,,,47.229536840096216,1133.5088841623096,0.13398916199312322,56.749456422730894,112.97264256883423,168.04335442531175,220.24504920475502,0.71
1989-09-04,1989-09-15,382.6423,0.9086207292739932,347.6767256770781,0.715,1989,9,4,1989.09,1988,12,339,49,0.03003926909849955,4.8110139098014315,0.01383760704842204,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.39692044306749,209.67672567707808,209.67672567707808,,1,209.67672567707808,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,268.6767256770781,965.1383836283853,990.0,0.13118415243888198,0.011935345135415616,989.8568805024257,0.3112227755340095,,,,24.407274098506388,,,,,0.8387069027083123,,,,0.94,,,,0.97,,,,45.77602732050732,,,,45.77602732050732,1098.6246556921756,0.13166261627482095,56.781709762805995,113.03967057604036,168.15020305819556,220.4025187355724,0.715
1989-09-05,1989-09-16,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1989,9,5,1989.09,1988,12,340,49,0.02988283046109572,1.8106323773591269,0.0052350675953368965,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.39899834841691934,207.8660932997189,207.8660932997189,,1,207.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.8660932997189,965.1293304664986,990.0,0.1305828354131908,0.01157321865994379,989.8578439459268,0.3058752346975377,,,,24.422638244730788,,,,,0.8314643731988758,,,,0.94,,,,0.97,,,,45.409301941547405,,,,45.409301941547405,1089.8232465971378,0.1312915686771205,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1989-09-06,1989-09-17,375.6044,0.9126410588772004,342.7919973349355,0.721,1989,9,6,1989.09,1988,12,341,49,0.029617228569738432,3.0740959647834534,0.00896781718559145,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4025764926628752,204.7919973349355,204.7919973349355,,1,204.7919973349355,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,263.7919973349355,965.1139599866748,990.0,0.12956191793411145,0.0109583994669871,989.8594796825987,0.2969015803111499,,,,24.448618115613108,,,,,0.8191679893397421,,,,0.94,,,,0.97,,,,44.78534188501751,,,,44.78534188501751,1074.8482052404202,0.13064873810708774,56.81430677321153,113.10742954654705,168.258257539015,220.5618576806532,0.72
1989-09-07,1989-09-18,372.1163,0.9172585939315604,341.3268741170148,0.725,1989,9,7,1989.09,1988,12,342,49,0.029490641923710082,1.4651232179206772,0.00429243440532139,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4043045258507549,203.3268741170148,203.3268741170148,,1,203.3268741170148,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.3268741170148,965.1066343705852,990.0,0.1290753456477171,0.010665374823402966,989.8602592795288,0.2926713967399834,,,,24.46095351220385,,,,,0.8133074964680593,,,,0.94,,,,0.97,,,,44.487373029416354,,,,44.487373029416354,1067.6969527059925,0.13033656709423072,56.82404907189011,113.1276846270478,168.29056753099425,220.60952396703968,0.725
1989-09-08,1989-09-19,367.9575,0.9167343651066086,337.31928514871487,0.73,1989,9,8,1989.09,1988,12,343,49,0.029144386236848962,4.007588968299956,0.011880699221015836,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4091079463160832,199.31928514871487,199.31928514871487,,1,199.31928514871487,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,258.31928514871487,965.0865964257436,990.0,0.12774441204200862,0.009931928514871487,989.8623236594432,0.2812544328614172,,,,24.49447280083809,,,,,0.7972771405948594,,,,0.93,,,,0.97,,,,43.20570615140286,,,,43.20570615140286,1036.9369476336683,0.12808549067200425,56.8506219552711,113.18294041083088,168.37872957925492,220.73963423384288,0.73
1989-09-09,1989-09-20,363.8282,0.9216841006983292,335.3346673256919,0.735,1989,9,9,1989.09,1988,12,344,50,0.028972915256939773,1.9846178230229723,0.005918319864899097,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4115291780016537,197.3346673256919,197.3346673256919,,1,197.3346673256919,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.3346673256919,965.0766733366285,990.0,0.12708531387200098,0.00973346673256919,989.8631812193954,0.2756840656130312,,,,24.51082381715393,,,,,0.7893386693027676,,,,0.93,,,,0.97,,,,42.80406218768466,,,,42.80406218768466,1027.2974925044318,0.12764580092195316,56.86374115307505,113.21022504205669,168.42227384266414,220.80392199322608,0.735
1989-09-10,1989-09-21,359.7282,0.923772896248278,332.30716117617976,0.7390000000000001,1989,9,10,1989.09,1988,12,345,50,0.02871133872562193,3.027506149512135,0.009110565474413707,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4152784415224695,194.30716117617973,194.30716117617973,,1,194.30716117617973,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.30716117617973,965.0615358058807,990.0,0.12607986902529955,0.009430716117617977,989.8644894148572,0.26729307305588995,,,,24.535660535920282,,,,,0.7772286447047191,,,,0.93,,,,0.97,,,,42.19007052054232,,,,42.19007052054232,1012.5616924930156,0.1269610632861876,56.88369990187437,113.2517403512095,168.48854407690988,220.90179556239383,0.74
1989-09-11,1989-09-22,355.6574,0.9223127992632232,328.0273721726798,0.7440000000000001,1989,9,11,1989.09,1988,12,346,50,0.028341564955719538,4.279789003499958,0.01304704840682318,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4206965994513232,190.02737217267983,190.02737217267983,,1,190.02737217267983,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,249.02737217267983,965.0401368608632,990.0,0.1246585368839158,0.009002737217267982,989.8663387258987,0.25565081257204003,,,,24.57055105246335,,,,,0.7601094886907193,,,,0.93,,,,0.97,,,,41.31947069478593,,,,41.31947069478593,991.6672966748621,0.12596348414800754,56.91179887705776,113.31020082455154,168.5818951952409,221.0397361446637,0.745
1989-09-12,1989-09-23,351.6158,0.926710640278616,325.84610315007774,0.7490000000000001,1989,9,12,1989.09,1988,12,347,50,0.02815310331216672,2.1812690226020663,0.00669416943003127,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4235128137666884,187.8461031500777,187.8461031500777,,1,187.8461031500777,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.8461031500777,965.0292305157504,990.0,0.1239341301974428,0.008784610315007775,989.8672812594876,0.24981606670618164,,,,24.588234677031018,,,,,0.7513844126003109,,,,0.93,,,,0.97,,,,40.87457309384312,,,,40.87457309384312,980.9897542522348,0.12544134393105558,56.92608917194577,113.33993556306288,168.6293848250491,221.10992855362446,0.75
1989-09-13,1989-09-24,347.6033,0.9222335697660072,320.57143222144435,0.757,1989,9,13,1989.09,1988,12,348,50,0.027697371743932792,5.274670928633384,0.016453964385041483,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4304812785210141,182.57143222144435,182.57143222144435,,1,182.57143222144435,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.57143222144435,965.0028571611072,990.0,0.12218239446468633,0.008257143222144436,989.8695604623132,0.2359827616822433,,,,24.630720539523786,,,,,0.7302857288857774,,,,0.93,,,,0.97,,,,39.79546919158668,,,,39.79546919158668,955.0912605980806,0.12413916273143386,56.96047595465371,113.41150561973284,168.74373666768625,221.2790528791847,0.755
1989-09-14,1989-09-25,343.6197,0.9279951361812104,318.87741029604666,0.76,1989,9,14,1989.09,1988,12,349,50,0.02755100824957844,1.694021925397692,0.005312455102495211,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4327681909856218,180.87741029604663,180.87741029604663,,1,180.87741029604663,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,239.87741029604663,964.9943870514802,990.0,0.12161980415735868,0.008087741029604667,989.8702924548128,0.2316229067921289,,,,24.64428249654068,,,,,0.7235096411841867,,,,0.93,,,,0.97,,,,39.44792828971482,,,,39.44792828971482,946.7502789531558,0.1237087577106552,56.97147883117741,113.43441083765751,168.7803450119881,221.33322152682632,0.76
1989-09-15,1989-09-26,339.665,0.9226209370182541,313.38204057230524,0.763,1989,9,15,1989.09,1988,12,350,50,0.02707620830544717,5.495369723741419,0.01753568811315943,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4403570790080419,175.3820405723053,175.3820405723053,,1,175.3820405723053,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,234.3820405723053,964.9669102028616,990.0,0.11978933201328587,0.007538204057230525,989.8726724639296,0.2177569825133857,,,,24.68800527855455,,,,,0.7015281622892211,,,,0.93,,,,0.97,,,,38.317292175938135,,,,38.317292175938135,919.6150122225152,0.12227022360937545,57.0070293355563,113.50843435779629,168.89869286552303,221.5084280059405,0.765
1989-09-16,1989-09-27,335.7391,0.9282369754494124,311.64544672410784,0.765,1989,9,16,1989.09,1988,12,351,51,0.026926166596962918,1.7365938481974013,0.0055723382659743,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.44281089761009096,173.64544672410787,173.64544672410787,,1,173.64544672410787,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.64544672410787,964.9582272336203,990.0,0.11919731138321855,0.007364544672410784,989.8734381439444,0.21346337064354376,,,,24.70174753968028,,,,,0.6945817868964314,,,,0.93,,,,0.97,,,,37.95900053053757,,,,37.95900053053757,911.0160127329016,0.12180187751673376,57.01822378712801,113.5317481084997,168.93597767697682,221.56365090447147,0.765
1989-09-17,1989-09-28,331.8419,0.9215783908625044,305.81832422275613,0.775,1989,9,17,1989.09,1988,12,352,51,0.026422703212846132,5.82712250135171,0.01905419669067073,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4512483035499262,167.81832422275613,167.81832422275613,,1,167.81832422275613,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.81832422275613,964.9290916211136,990.0,0.11721079234866685,0.0067818324222756144,989.876007375229,0.199365605310636,,,,24.747550148804606,,,,,0.6712732968910246,,,,0.92,,,,0.97,,,,36.3580147952729,,,,36.3580147952729,872.5923550865497,0.11888762678847835,57.055624305011435,113.60965775887793,169.06062093716346,221.7483637188337,0.775
1989-09-18,1989-09-29,327.9733,0.92492387208679,303.35033457708244,0.78,1989,9,18,1989.09,1988,12,353,51,0.02620946890745993,2.4679896456736965,0.00813577360682479,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4549195575880721,165.35033457708244,165.35033457708244,,1,165.35033457708244,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,224.35033457708244,964.9167516728854,990.0,0.11636943224218718,0.006535033457708244,989.8770955342999,0.19353842512385264,,,,24.76680543629084,,,,,0.6614013383083297,,,,0.92,,,,0.97,,,,35.851195263209874,,,,35.851195263209874,860.4286863170372,0.1181841296242248,57.07138847941681,113.6425051989114,169.1131930423205,221.8263202758828,0.78
1989-09-19,1989-09-30,324.1333,0.9235742971967892,299.36118474557605,0.7859999999999999,1989,9,19,1989.09,1988,12,354,51,0.025864806362017767,3.989149831506382,0.013325541301878258,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4609816069417442,161.36118474557603,161.36118474557603,,1,161.36118474557603,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.36118474557603,964.8974447389822,990.0,0.1150094947996282,0.0061361184745576045,989.8788543867256,0.184300452208758,,,,24.79710919553483,,,,,0.6454447389823043,,,,0.92,,,,0.97,,,,35.029077269837885,,,,35.029077269837885,840.6978544761093,0.11701275601113327,57.09525249027383,113.69223920811469,169.19281406233515,221.9444362539212,0.785
1989-09-20,1989-10-01,316.6956,0.9272088489413712,293.6429627407972,0.794,1989,9,20,1989.09,1988,12,355,51,0.025370751980804858,5.718222004779023,0.019473383429340282,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1989-09-21,1989-10-02,316.6956,0.9272088489413712,293.6429627407972,0.794,1989,9,21,1989.09,1988,12,356,51,0.025370751980804858,0.0,0.0,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1989-09-22,1989-10-03,308.9022,0.9257032622046036,285.9517742421789,0.804,1989,9,22,1989.09,1988,12,357,51,0.02470623329452426,7.691188498618146,0.026896802857758487,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.482598859075883,147.95177424217889,147.95177424217889,,1,147.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.95177424217889,964.8438070969687,990.0,0.11043810485528824,0.004795177424217889,989.8847667177206,0.15488507355451972,,,,24.88607454719737,,,,,0.5918070969687156,,,,0.92,,,,0.97,,,,32.233327764230445,,,,32.233327764230445,773.5998663415303,0.11272295074809124,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1989-09-23,1989-10-04,308.9022,0.9257032622046036,285.9517742421789,0.804,1989,9,23,1989.09,1988,12,358,52,0.02470623329452426,0.0,0.0,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.482598859075883,147.95177424217889,147.95177424217889,,1,147.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.95177424217889,964.8438070969687,990.0,0.11043810485528824,0.004795177424217889,989.8847667177206,0.15488507355451972,,,,24.88607454719737,,,,,0.5918070969687156,,,,0.92,,,,0.97,,,,32.233327764230445,,,,32.233327764230445,773.5998663415303,0.11272295074809124,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1989-09-24,1989-10-05,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1989,9,24,1989.09,1988,12,359,52,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4884650965451478,144.5176271059215,144.5176271059215,,1,144.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,203.51762710592143,964.8300705084237,990.0,0.10926737287701868,0.0044517627105921465,989.8862808644124,0.14775786108054753,,,,24.908452494908147,,,,,0.5780705084236859,,,,0.91,,,,0.97,,,,31.170925898640608,,,,31.170925898640608,748.1022215673747,0.11033267629334156,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1989-09-25,1989-10-06,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1989,9,25,1989.09,1988,12,360,52,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4913147177300279,142.8790272711299,142.8790272711299,,1,142.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,201.87902727112998,964.8235161090843,990.0,0.1087087592969761,0.004287902727112993,989.8870033379761,0.14441547051334427,,,,24.919071758378053,,,,,0.5715161090845197,,,,0.91,,,,0.97,,,,30.830635696415595,,,,30.830635696415595,739.9352567139744,0.10976481938131702,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1989-09-26,1989-10-07,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1989,9,26,1989.09,1988,12,361,52,0.024267947956225614,0.0,0.0,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4913147177300279,142.8790272711299,142.8790272711299,,1,142.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,201.87902727112998,964.8235161090843,990.0,0.1087087592969761,0.004287902727112993,989.8870033379761,0.14441547051334427,,,,24.919071758378053,,,,,0.5715161090845197,,,,0.91,,,,0.97,,,,30.830635696415595,,,,30.830635696415595,739.9352567139744,0.10976481938131702,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1989-09-27,1989-10-08,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1989,9,27,1989.09,1988,12,362,52,0.023762335383257744,5.851997372313463,0.02127789902856616,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.5017688626851359,137.02702989881652,137.02702989881652,,1,137.02702989881652,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,196.02702989881647,964.8001081195952,990.0,0.10671376019277834,0.0037027029898816467,989.8895835368173,0.1327863782842435,,,,24.956689038937803,,,,,0.5481081195952658,,,,0.91,,,,0.97,,,,29.61251856917195,,,,29.61251856917195,710.7004456601268,0.10767130263547736,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1989-09-28,1989-10-09,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1989,9,28,1989.09,1988,12,363,52,0.023762335383257744,0.0,0.0,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.5017688626851359,137.02702989881652,137.02702989881652,,1,137.02702989881652,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,196.02702989881647,964.8001081195952,990.0,0.10671376019277834,0.0037027029898816467,989.8895835368173,0.1327863782842435,,,,24.956689038937803,,,,,0.5481081195952658,,,,0.91,,,,0.97,,,,29.61251856917195,,,,29.61251856917195,710.7004456601268,0.10767130263547736,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1989-09-29,1989-10-10,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1989,9,29,1989.09,1988,12,364,52,0.023497017903388786,3.07080416514998,0.011291538396908387,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.5074346050645181,133.95622573366649,133.95622573366649,,1,133.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,192.95622573366646,964.7878249029344,990.0,0.1056668951364772,0.003395622573366649,989.8909374822902,0.12687642388275067,,,,24.97623615547277,,,,,0.5358249029346659,,,,0.91,,,,0.97,,,,28.97156986409593,,,,28.97156986409593,695.3176767383025,0.10653026892816388,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1989-09-30,1989-10-11,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1989,9,30,1989.09,1988,12,365,53,0.023497017903388786,0.0,0.0,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.5074346050645181,133.95622573366649,133.95622573366649,,1,133.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,192.95622573366646,964.7878249029344,990.0,0.1056668951364772,0.003395622573366649,989.8909374822902,0.12687642388275067,,,,24.97623615547277,,,,,0.5358249029346659,,,,0.91,,,,0.97,,,,28.97156986409593,,,,28.97156986409593,695.3176767383025,0.10653026892816388,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
