Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1989-12-13,1989-12-24,268.1972,0.9570044142512908,256.6659042898363,0.866,1989,12,13,1989.12,1989,3,74,11,0.022175934130641856,0.0,0.0,0.94,5,Dry,26,4,3,2,24,59.0,0.2298708126552528,197.6659042898363,197.6659042898363,,1,197.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,230.6659042898363,964.7266636171594,990.0,0.1185224673715351,0.00976659042898363,989.8717109421996,0.2766099272548972,,,,24.868437397785183,,,,,0.7906636171593452,,,,0.93,,,,0.97,,,,43.50147183237484,,,,43.50147183237484,1044.035323976996,0.16948675731877275,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1989-12-14,1989-12-25,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1989,12,14,1989.12,1989,3,75,11,0.02237143592063284,2.26275219896968,0.008738902173493115,0.94,5,Dry,26,4,3,2,24,59.0,0.22786199411091715,199.928656488806,199.928656488806,,1,199.928656488806,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,232.928656488806,964.7357146259552,990.0,0.1192938601666384,0.0099928656488806,989.8707132741844,0.28297589504508197,,,,24.85202275318419,,,,,0.7997146259552239,,,,0.94,,,,0.97,,,,44.443206538228274,,,,44.443206538228274,1066.6369569174783,0.1716426723132889,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1989-12-15,1989-12-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1989,12,15,1989.12,1989,3,76,11,0.02237143592063284,0.0,0.0,0.94,5,Dry,26,4,3,2,24,59.0,0.22786199411091715,199.928656488806,199.928656488806,,1,199.928656488806,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,232.928656488806,964.7357146259552,990.0,0.1192938601666384,0.0099928656488806,989.8707132741844,0.28297589504508197,,,,24.85202275318419,,,,,0.7997146259552239,,,,0.94,,,,0.97,,,,44.443206538228274,,,,44.443206538228274,1066.6369569174783,0.1716426723132889,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1989-12-16,1989-12-27,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1989,12,16,1989.12,1989,3,77,11,0.02237143592063284,0.0,0.0,0.94,5,Dry,26,4,3,2,24,59.0,0.22786199411091715,199.928656488806,199.928656488806,,1,199.928656488806,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,232.928656488806,964.7357146259552,990.0,0.1192938601666384,0.0099928656488806,989.8707132741844,0.28297589504508197,,,,24.85202275318419,,,,,0.7997146259552239,,,,0.94,,,,0.97,,,,44.443206538228274,,,,44.443206538228274,1066.6369569174783,0.1716426723132889,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1989-12-17,1989-12-28,275.3297,0.9482284887768966,261.0754653463963,0.856,1989,12,17,1989.12,1989,3,78,12,0.02255692020592864,2.146808857590316,0.008222943717602564,0.94,5,Dry,26,4,3,2,24,59.0,0.2259882977579624,202.0754653463963,202.0754653463963,,1,202.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,235.0754653463963,964.7443018613857,990.0,0.12002506229216113,0.01041509306927926,989.8695598446386,0.2890821255972483,,,,24.836175857655807,,,,,0.8083018613855852,,,,0.94,,,,0.97,,,,44.89178860089011,,,,44.89178860089011,1077.4029264213627,0.17194947269873653,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1989-12-18,1989-12-29,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1989,12,18,1989.12,1989,3,79,12,0.02301697983155701,5.324764185513459,0.01998783632757964,0.94,5,Dry,26,4,3,2,24,59.0,0.2214712806504279,207.40022953190976,207.40022953190976,,1,207.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,240.40022953190976,964.7656009181276,990.0,0.12179343416188886,0.011480045906381952,989.8667265199316,0.3045067926828001,,,,24.79661880912123,,,,,0.829600918127639,,,,0.94,,,,0.97,,,,46.001319986335936,,,,46.001319986335936,1104.0316796720626,0.17267747879633807,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1989-12-19,1989-12-30,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1989,12,19,1989.12,1989,3,80,12,0.023762335383257744,8.626800366906707,0.03136710006314849,0.94,5,Dry,26,4,3,2,24,59.0,0.2145243688291523,216.02702989881647,216.02702989881647,,1,216.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,249.02702989881647,964.8001081195952,990.0,0.12465842321362908,0.013205405979763293,989.8621361708066,0.3303416387668147,,,,24.7316864124445,,,,,0.8641081195952659,,,,0.94,,,,0.98,,,,48.281945616788995,,,,48.281945616788995,1158.766694802936,0.17555345608957826,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1989-12-20,1989-12-31,312.7836,0.9262282368820012,289.709002353605,0.797,1989,12,20,1989.12,1989,3,81,12,0.025030857803351472,14.681972454788534,0.050678343908928385,0.94,5,Dry,26,4,3,2,24,59.0,0.20365262908878276,230.709002353605,230.709002353605,,1,230.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,263.709002353605,964.8588360094144,990.0,0.12953435502518246,0.016141800470720998,989.8543238445043,0.3767124016367012,,,,24.61877543345306,,,,,0.92283600941442,,,,0.94,,,,0.98,,,,51.327950646545716,,,,51.327950646545716,1231.8708155170973,0.1771707134730224,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1989-12-21,1990-01-01,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1989,12,21,1989.12,1989,3,82,12,0.02608203138713373,12.166360923405705,0.0403025963806177,0.96,5,Dry,26,4,3,2,24,59.0,0.19544489937676587,242.87536327701068,242.87536327701068,,1,242.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,275.8753632770107,964.909376816385,990.0,0.13357484389273416,0.01857507265540214,989.847850083452,0.4174310490368645,,,,24.52104221803005,,,,,0.9715014531080428,,,,0.94,,,,0.98,,,,53.82020218447313,,,,53.82020218447313,1291.684852427355,0.1782861694979923,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1989-12-22,1990-01-02,340.8154,0.9279951361812104,316.2750335356538,0.76,1989,12,22,1989.12,1989,3,83,12,0.027326162897480483,14.399670258643086,0.04552895022306528,0.96,5,Dry,26,4,3,2,24,59.0,0.1865464982816891,257.2750335356538,257.2750335356538,,1,257.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,290.2750335356538,964.9813751676784,990.0,0.1383570222074127,0.021455006707130755,989.8401879710857,0.4683096312695215,,,,24.390503172137684,,,,,1.0291001341426151,,,,0.95,,,,0.98,,,,57.310881931864,,,,57.310881931864,1375.4611663647365,0.18120583623431447,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1989-12-23,1990-01-03,357.5196,0.9238786600946952,330.3047290055915,0.742,1989,12,23,1989.12,1989,3,84,12,0.02853832858608311,14.029695469937735,0.04247500637419041,0.96,5,Dry,26,4,3,2,24,59.0,0.17862293457809145,271.3047290055915,271.3047290055915,,1,271.3047290055915,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,304.3047290055915,965.051523645028,990.0,0.1430163306660636,0.024260945801118303,989.8327227235327,0.5206809402528626,,,,24.26051813825201,,,,,1.0852189160223662,,,,0.95,,,,0.98,,,,60.114068819337646,,,,60.114068819337646,1442.7376516641034,0.1819957861345667,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1989-12-24,1990-01-04,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1989,12,24,1989.12,1989,3,85,13,0.027874710772108874,7.680761735812894,0.023807164113725715,0.96,5,Dry,26,4,3,2,24,59.0,0.18287544009606735,263.62396726977863,263.62396726977863,,1,263.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,296.62396726977863,965.0131198363488,990.0,0.14046552418553535,0.022724793453955727,989.8368096823607,0.4916671742672076,,,,24.332022671744486,,,,,1.0544958690791146,,,,0.95,,,,0.98,,,,58.584373809629966,,,,58.584373809629966,1406.0249714311194,0.1815871719184509,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1989-12-25,1990-01-05,366.0613,0.9174101485614996,335.8283516156156,0.732,1989,12,25,1989.12,1989,3,86,13,0.029015569579589187,13.204384345836955,0.03931884929403015,0.96,5,Dry,26,4,3,2,24,59.0,0.17568498822735065,276.8283516156156,276.8283516156156,,2,138.4141758078078,138.4141758078078,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,309.8283516156156,965.079141758078,990.0,0.1448507440789867,0.02536567032312312,989.829783585598,0.13549943768665595,0.13549943768665595,,,24.615142389833107,24.615142389833107,,,,0.5536567032312312,0.5536567032312312,,,0.91,0.91,,,0.97,0.97,,,29.50292378543704,29.50292378543704,,,59.00584757087408,1416.1403417009778,0.17570240060735354,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1989-12-26,1990-01-06,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1989,12,26,1989.12,1989,3,87,13,0.029353030239845836,3.9057946788963696,0.01149662087693263,0.96,5,Dry,26,4,3,2,24,59.0,0.17366520452393244,280.73414629451196,280.73414629451196,,2,140.36707314725598,140.36707314725598,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,313.73414629451196,965.0986707314727,990.0,0.14614787146312205,0.02614682925890239,989.8277052992779,0.13936481592022626,0.13936481592022626,,,24.58966975188523,24.58966975188523,,,,0.5614682925890239,0.5614682925890239,,,0.91,0.91,,,0.97,0.97,,,29.888221587319013,29.888221587319013,,,59.776443174638025,1434.6346361913127,0.17595064795994467,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1989-12-27,1990-01-07,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1989,12,27,1989.12,1989,3,88,13,0.02988283046109572,6.131947005206996,0.017729251649693238,0.96,5,Dry,26,4,3,2,24,59.0,0.1705862504101322,286.86609329971895,286.86609329971895,,2,143.43304664985948,143.43304664985948,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,319.86609329971895,965.1293304664986,990.0,0.14818431142795094,0.027373218659943792,989.8244424699119,0.14554133249467646,0.14554133249467646,,,24.54957067091888,24.54957067091888,,,,0.5737321865994379,0.5737321865994379,,,0.91,0.91,,,0.97,0.97,,,30.491252104632558,30.491252104632558,,,60.982504209265116,1463.580101022363,0.1763182497233668,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1989-12-28,1990-01-08,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1989,12,28,1989.12,1989,3,89,13,0.030244835217834637,4.1898698696634264,0.01196914296710913,0.96,5,Dry,26,4,3,2,24,59.0,0.16854447919075025,291.0559631693824,291.0559631693824,,2,145.5279815846912,145.5279815846912,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,324.0559631693824,965.1502798158471,990.0,0.14957578112636316,0.028211192633876475,989.8222130262398,0.14983755470735707,0.14983755470735707,,,24.522095655685447,24.522095655685447,,,,0.5821119263387647,0.5821119263387647,,,0.91,0.91,,,0.97,0.97,,,30.90197394786452,30.90197394786452,,,61.803947895729024,1483.2947494974967,0.17655447813589684,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1989-12-29,1990-01-09,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1989,12,29,1989.12,1989,3,90,13,0.030474497418131064,2.658127318245647,0.007536209609802603,0.96,5,Dry,26,4,3,2,24,59.0,0.16727429266699373,293.71409048762797,293.71409048762797,,2,146.85704524381399,146.85704524381399,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,326.71409048762797,965.1635704524381,990.0,0.15045855403648162,0.0287428180975256,989.8207986278661,0.15259509982608765,0.15259509982608765,,,24.50463307560183,24.50463307560183,,,,0.5874281809752561,0.5874281809752561,,,0.92,0.92,,,0.97,0.97,,,31.504425097402528,31.504425097402528,,,63.00885019480507,1512.2124046753213,0.17864001437451846,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1989-12-30,1990-01-10,443.8904,0.9062157470692864,402.26047045288436,0.648,1989,12,30,1989.12,1989,3,91,13,0.034755304647129205,49.54637996525635,0.12316989514151022,0.96,5,Dry,26,4,3,2,24,59.0,0.1466711355793298,343.26047045288436,343.26047045288436,,2,171.63023522644218,171.63023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,376.26047045288436,965.410172117038,990.0,0.16691307136811656,0.038652094090576884,989.7944348345413,0.2085339712962054,0.2085339712962054,,,24.17572874620716,24.17572874620716,,,,0.6865209409057688,0.6865209409057688,,,0.92,0.92,,,0.97,0.97,,,36.32469202750424,36.32469202750424,,,72.64938405500847,1743.5852173202036,0.18060284166927032,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1989-12-31,1990-01-11,468.6029,0.9047178570238064,423.9534114831411,0.627,1989,12,31,1989.12,1989,3,92,14,0.03662957475214339,21.692941030256748,0.05116821906059692,0.96,5,Dry,26,4,3,2,24,59.0,0.13916623478414014,364.9534114831411,364.9534114831411,,2,182.47670574157056,182.47670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,397.9534114831411,965.5077903516741,990.0,0.17411736912724246,0.042990682296628224,989.7828919485762,0.2357379034006433,0.2357379034006433,,,24.03936369350148,24.03936369350148,,,,0.7299068229662822,0.7299068229662822,,,0.93,0.93,,,0.97,0.97,,,38.81987120705185,38.81987120705185,,,77.6397424141037,1863.353817938489,0.1831327223962936,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1990-01-01,1990-01-12,488.9841,0.903846329229718,441.96648383669736,0.607,1990,1,1,1990.01,1989,4,93,14,0.038185904203490655,18.013072353556254,0.040756647873353036,0.95,5,Dry,29,5,4,2,33,73.0,0.1651708956893954,368.96648383669736,368.96648383669736,,2,184.48324191834868,184.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,406.96648383669736,965.5888491772653,990.0,0.17711064038857108,0.04379329676733947,989.7790960628439,0.2409515241370043,0.2409515241370043,,,23.949295361441852,23.949295361441852,,,,0.7379329676733948,0.7379329676733948,,,0.93,0.93,,,0.97,0.97,,,39.09969342274262,39.09969342274262,,,78.19938684548524,1876.7852842916454,0.1769351064058948,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1990-01-02,1990-01-13,488.9841,0.903846329229718,441.96648383669736,0.607,1990,1,2,1990.01,1989,4,94,14,0.038185904203490655,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.1651708956893954,368.96648383669736,368.96648383669736,,2,184.48324191834868,184.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,406.96648383669736,965.5888491772653,990.0,0.17711064038857108,0.04379329676733947,989.7790960628439,0.2409515241370043,0.2409515241370043,,,23.949295361441852,23.949295361441852,,,,0.7379329676733948,0.7379329676733948,,,0.93,0.93,,,0.97,0.97,,,39.09969342274262,39.09969342274262,,,78.19938684548524,1876.7852842916454,0.1769351064058948,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1990-01-03,1990-01-14,488.9841,0.903846329229718,441.96648383669736,0.607,1990,1,3,1990.01,1989,4,95,14,0.038185904203490655,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.1651708956893954,368.96648383669736,368.96648383669736,,2,184.48324191834868,184.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,406.96648383669736,965.5888491772653,990.0,0.17711064038857108,0.04379329676733947,989.7790960628439,0.2409515241370043,0.2409515241370043,,,23.949295361441852,23.949295361441852,,,,0.7379329676733948,0.7379329676733948,,,0.93,0.93,,,0.97,0.97,,,39.09969342274262,39.09969342274262,,,78.19938684548524,1876.7852842916454,0.1769351064058948,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1990-01-04,1990-01-15,488.9841,0.903846329229718,441.96648383669736,0.607,1990,1,4,1990.01,1989,4,96,14,0.038185904203490655,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.1651708956893954,368.96648383669736,368.96648383669736,,2,184.48324191834868,184.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,406.96648383669736,965.5888491772653,990.0,0.17711064038857108,0.04379329676733947,989.7790960628439,0.2409515241370043,0.2409515241370043,,,23.949295361441852,23.949295361441852,,,,0.7379329676733948,0.7379329676733948,,,0.93,0.93,,,0.97,0.97,,,39.09969342274262,39.09969342274262,,,78.19938684548524,1876.7852842916454,0.1769351064058948,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1990-01-05,1990-01-16,483.8375,0.9046676919919062,437.7121544241339,0.612,1990,1,5,1990.01,1989,4,97,14,0.03781833014224517,4.254329412563436,0.009719468307112806,0.95,5,Dry,29,5,4,2,33,73.0,0.16677626897530592,364.7121544241339,364.7121544241339,,2,182.35607721206696,182.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,402.7121544241339,965.5697046949084,990.0,0.17569776346188948,0.04294243088482679,989.7813598056532,0.2354262733298774,0.2354262733298774,,,23.97622883741481,23.97622883741481,,,,0.7294243088482678,0.7294243088482678,,,0.93,0.93,,,0.97,0.97,,,38.69232316639493,38.69232316639493,,,77.38464633278986,1857.2315119869565,0.1767934601555655,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1990-01-06,1990-01-17,483.8375,0.9046676919919062,437.7121544241339,0.612,1990,1,6,1990.01,1989,4,98,14,0.03781833014224517,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.16677626897530592,364.7121544241339,364.7121544241339,,2,182.35607721206696,182.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,402.7121544241339,965.5697046949084,990.0,0.17569776346188948,0.04294243088482679,989.7813598056532,0.2354262733298774,0.2354262733298774,,,23.97622883741481,23.97622883741481,,,,0.7294243088482678,0.7294243088482678,,,0.93,0.93,,,0.97,0.97,,,38.69232316639493,38.69232316639493,,,77.38464633278986,1857.2315119869565,0.1767934601555655,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1990-01-07,1990-01-18,478.7252,0.9032161634332492,432.39233848281486,0.616,1990,1,7,1990.01,1989,4,99,15,0.037358698044915206,5.319815941319063,0.012303215084673606,0.95,5,Dry,29,5,4,2,33,73.0,0.1688281532835285,359.39233848281486,359.39233848281486,,2,179.69616924140743,179.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,397.39233848281486,965.5457655231728,990.0,0.17393103492049197,0.041878467696562977,989.7841904973828,0.22860662367237025,0.22860662367237025,,,24.00981835053777,24.00981835053777,,,,0.7187846769656298,0.7187846769656298,,,0.93,0.93,,,0.97,0.97,,,38.181359104216796,38.181359104216796,,,76.36271820843359,1832.7052370024066,0.17660516020329206,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1990-01-08,1990-01-19,478.7252,0.9032161634332492,432.39233848281486,0.616,1990,1,8,1990.01,1989,4,100,15,0.037358698044915206,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.1688281532835285,359.39233848281486,359.39233848281486,,2,179.69616924140743,179.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,397.39233848281486,965.5457655231728,990.0,0.17393103492049197,0.041878467696562977,989.7841904973828,0.22860662367237025,0.22860662367237025,,,24.00981835053777,24.00981835053777,,,,0.7187846769656298,0.7187846769656298,,,0.93,0.93,,,0.97,0.97,,,38.181359104216796,38.181359104216796,,,76.36271820843359,1832.7052370024066,0.17660516020329206,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1990-01-09,1990-01-20,483.8375,0.9046676919919062,437.7121544241339,0.612,1990,1,9,1990.01,1989,4,101,15,0.03781833014224517,5.319815941319063,0.012153685675733541,0.95,5,Dry,29,5,4,2,33,73.0,0.16677626897530592,364.7121544241339,364.7121544241339,,2,182.35607721206696,182.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,402.7121544241339,965.5697046949084,990.0,0.17569776346188948,0.04294243088482679,989.7813598056532,0.2354262733298774,0.2354262733298774,,,23.97622883741481,23.97622883741481,,,,0.7294243088482678,0.7294243088482678,,,0.93,0.93,,,0.97,0.97,,,38.69232316639493,38.69232316639493,,,77.38464633278986,1857.2315119869565,0.1767934601555655,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1990-01-10,1990-01-21,494.165,0.906269201155406,447.8465197889612,0.602,1990,1,10,1990.01,1989,4,102,15,0.03869393930976625,10.134365364827259,0.02262910375992847,0.95,5,Dry,29,5,4,2,33,73.0,0.16300227147996998,374.8465197889612,374.8465197889612,,2,187.4232598944806,187.4232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,412.8465197889612,965.6153093390504,990.0,0.17906341985611254,0.04496930395779224,989.7759672761861,0.24869271977855875,0.24869271977855875,,,23.911965217357178,23.911965217357178,,,,0.7496930395779223,0.7496930395779223,,,0.93,0.93,,,0.97,0.97,,,39.66088929122642,39.66088929122642,,,79.32177858245284,1903.7226859788682,0.17711822036672664,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1990-01-11,1990-01-22,499.3804,0.9040455652308316,451.46263598319877,0.599,1990,1,11,1990.01,1989,4,103,15,0.03900637174894837,3.6161161942375766,0.008009779560964929,0.92,5,Dry,29,5,4,2,33,73.0,0.16169665921747886,378.46263598319877,378.46263598319877,,2,189.23131799159938,189.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,416.46263598319877,965.6315818619245,990.0,0.18026434405346084,0.045692527196639764,989.77404312875,0.2535136809345344,0.2535136809345344,,,23.888947585891,23.888947585891,,,,0.7569252719663976,0.7569252719663976,,,0.93,0.93,,,0.97,0.97,,,40.00494908414914,40.00494908414914,,,80.00989816829828,1920.2375560391586,0.177223742988281,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1990-01-12,1990-01-23,499.3804,0.9040455652308316,451.46263598319877,0.599,1990,1,12,1990.01,1989,4,104,15,0.03900637174894837,0.0,0.0,0.92,5,Dry,29,5,4,2,33,73.0,0.16169665921747886,378.46263598319877,378.46263598319877,,2,189.23131799159938,189.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,416.46263598319877,965.6315818619245,990.0,0.18026434405346084,0.045692527196639764,989.77404312875,0.2535136809345344,0.2535136809345344,,,23.888947585891,23.888947585891,,,,0.7569252719663976,0.7569252719663976,,,0.93,0.93,,,0.97,0.97,,,40.00494908414914,40.00494908414914,,,80.00989816829828,1920.2375560391586,0.177223742988281,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1990-01-13,1990-01-24,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1990,1,13,1990.01,1989,4,105,15,0.03992860732734802,10.674022898144075,0.02309711357671089,0.92,5,Dry,29,5,4,2,33,73.0,0.15796193311455806,389.13665888134284,389.13665888134284,,2,194.56832944067142,194.56832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,427.13665888134284,965.6796149649659,990.0,0.18380922250671905,0.04782733177626857,989.768363445717,0.2680118514591115,0.2680118514591115,,,23.82073662929184,23.82073662929184,,,,0.7782733177626857,0.7782733177626857,,,0.93,0.93,,,0.97,0.97,,,41.01578497865472,41.01578497865472,,,82.03156995730944,1968.7576789754266,0.17750500502573566,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1990-01-14,1990-01-25,515.2343,0.9068984701816172,467.2651984550963,0.585,1990,1,14,1990.01,1989,4,106,16,0.04037171314652031,5.128539573753472,0.01097565063845926,0.92,5,Dry,29,5,4,2,33,73.0,0.15622819812251698,394.2651984550963,394.2651984550963,,2,197.13259922754816,197.13259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,432.2651984550963,965.702693393048,990.0,0.1855124275312128,0.048853039691019264,989.7656345327777,0.2751200086398332,0.2751200086398332,,,23.787821131090062,23.787821131090062,,,,0.7885303969101927,0.7885303969101927,,,0.93,0.93,,,0.97,0.97,,,41.498920781707454,41.498920781707454,,,82.99784156341491,1991.9481975219574,0.17762470185630766,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1990-01-15,1990-01-26,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1990,1,15,1990.01,1989,4,107,16,0.040635110341786566,3.0485786489148268,0.006482010090554132,0.92,5,Dry,29,5,4,2,33,73.0,0.15521552536585773,397.31377710401114,397.31377710401114,,2,198.65688855200557,198.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,435.31377710401114,965.716411996968,990.0,0.18652487062494832,0.04946275542080223,989.7640123739543,0.2793890891106986,0.2793890891106986,,,23.768211287875644,23.768211287875644,,,,0.7946275542080222,0.7946275542080222,,,0.93,0.93,,,0.97,0.97,,,41.78532830708843,41.78532830708843,,,83.57065661417684,2005.6957587402444,0.1776912790621802,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1990-01-16,1990-01-27,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1990,1,16,1990.01,1989,4,108,16,0.0423126341211078,19.415784482884703,0.039645931154269586,0.92,5,Dry,29,5,4,2,33,73.0,0.14906186133312915,416.72956158689584,416.72956158689584,,2,208.36478079344792,208.36478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,454.72956158689584,965.803783027141,990.0,0.19297291713217946,0.05334591231737917,989.7536811705504,0.3073434707836753,0.3073434707836753,,,23.64255467262587,23.64255467262587,,,,0.8334591231737917,0.8334591231737917,,,0.94,0.94,,,0.97,0.97,,,44.06434417240777,44.06434417240777,,,88.12868834481554,2115.088520275573,0.17995378522637606,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1990-01-17,1990-01-28,581.8096,0.8996393412940712,523.4188053025672,0.541,1990,1,17,1990.01,1989,4,109,16,0.045223384778141806,33.68924371567135,0.06436383900306555,0.92,5,Dry,29,5,4,2,33,73.0,0.13946766768878635,450.4188053025672,450.4188053025672,,2,225.2094026512836,225.2094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,488.4188053025672,965.9553846238617,990.0,0.20416122685325108,0.06008376106051344,989.7357550120863,0.35898825210170443,0.35898825210170443,,,23.42138213612311,23.42138213612311,,,,0.9008376106051345,0.9008376106051345,,,0.94,0.94,,,0.98,0.98,,,47.66745610202544,47.66745610202544,,,95.33491220405088,2288.037892897221,0.1821388747180026,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1990-01-18,1990-01-29,611.0679,0.9037819743727112,552.2721531377864,0.523,1990,1,18,1990.01,1989,4,110,16,0.047716314031104747,28.85334783521921,0.05224479936438256,0.92,5,Dry,29,5,4,2,33,73.0,0.13218120737256733,479.2721531377864,479.2721531377864,,2,239.6360765688932,239.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,517.2721531377864,966.0852246891199,990.0,0.21653458152915156,0.06585443062755729,989.7176109878433,0.4063867324016173,0.4063867324016173,,,23.225999566321693,23.225999566321693,,,,0.9585443062755729,0.9585443062755729,,,0.94,0.94,,,0.98,0.98,,,50.297864986316974,50.297864986316974,,,100.59572997263395,2414.297519343215,0.18214883622339065,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1990-01-19,1990-01-30,576.0661,0.900130952321488,518.5349271931256,0.546,1990,1,19,1990.01,1989,4,111,16,0.044801417709486036,33.73722594466085,0.06506259111085029,0.92,5,Dry,29,5,4,2,33,73.0,0.14078125922038714,445.5349271931256,445.5349271931256,,2,222.7674635965628,222.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,483.5349271931256,965.9334071723689,990.0,0.20253927471358413,0.05910698543862512,989.738353739848,0.3512544904571259,0.3512544904571259,,,23.453692077021728,23.453692077021728,,,,0.8910698543862511,0.8910698543862511,,,0.94,0.94,,,0.98,0.98,,,47.21564379296147,47.21564379296147,,,94.43128758592295,2266.350902062151,0.18211172022121572,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1990-01-20,1990-01-31,576.0661,0.900130952321488,518.5349271931256,0.546,1990,1,20,1990.01,1989,4,112,16,0.044801417709486036,0.0,0.0,0.92,5,Dry,29,5,4,2,33,73.0,0.14078125922038714,445.5349271931256,445.5349271931256,,2,222.7674635965628,222.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,483.5349271931256,965.9334071723689,990.0,0.20253927471358413,0.05910698543862512,989.738353739848,0.3512544904571259,0.3512544904571259,,,23.453692077021728,23.453692077021728,,,,0.8910698543862511,0.8910698543862511,,,0.94,0.94,,,0.98,0.98,,,47.21564379296147,47.21564379296147,,,94.43128758592295,2266.350902062151,0.18211172022121572,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1990-01-21,1990-02-01,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1990,1,21,1990.01,1989,4,113,17,0.0464561033692713,19.151454395662654,0.03561826196726943,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16924363925883282,446.6863815887882,446.6863815887882,,2,223.3431907943941,223.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,489.6863815887882,966.0195887171496,990.0,0.20458219314756804,0.05933727631775765,989.7360805305348,0.3530703091641155,0.3530703091641155,,,23.363421504221115,23.363421504221115,,,,0.8933727631775764,0.8933727631775764,,,0.94,0.94,,,0.98,0.98,,,47.155472114878165,47.155472114878165,,,94.31094422975632,2263.462661514152,0.17540140025693166,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1990-01-22,1990-02-02,587.589,0.9034011913285348,530.8286026115426,0.537,1990,1,22,1990.01,1989,4,114,17,0.04586359126563728,6.85777897724563,0.012919008025391041,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.17143009919266405,439.8286026115426,439.8286026115426,,2,219.9143013057713,219.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,482.8286026115426,965.9887287117521,990.0,0.20230470197431305,0.05796572052230853,989.7397295775032,0.3423244177770815,0.3423244177770815,,,23.40867644797431,23.40867644797431,,,,0.8796572052230851,0.8796572052230851,,,0.94,0.94,,,0.98,0.98,,,46.521452789511216,46.521452789511216,,,93.04290557902243,2233.029733896538,0.1752786212372032,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1990-01-23,1990-02-03,599.256,0.9049755562485899,542.3120319353051,0.53,1990,1,23,1990.01,1989,4,115,17,0.04685575955921036,11.483429323762493,0.0211749484568552,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16780007567830582,451.3120319353051,451.3120319353051,,2,225.65601596765254,225.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.3120319353051,966.0404041437088,990.0,0.2061183869895847,0.06026240638706103,989.7336192066232,0.3604117584630421,0.3604117584630421,,,23.332803304451375,23.332803304451375,,,,0.90262406387061,0.90262406387061,,,0.94,0.94,,,0.98,0.98,,,47.581351425202655,47.581351425202655,,,95.16270285040531,2283.9048684097274,0.17547592022033126,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1990-01-24,1990-02-04,605.1438,0.9013534933782996,545.4484781262191,0.527,1990,1,24,1990.01,1989,4,116,17,0.047126748510105336,3.1364461909140573,0.005750215312156889,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16683518911375936,454.44847812621913,454.44847812621913,,2,227.2242390631096,227.2242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,497.44847812621913,966.054518151568,990.0,0.2071600111858292,0.06088969562524382,989.7319502931888,0.3654323923825651,0.3654323923825651,,,23.31199974923845,23.31199974923845,,,,0.9088969562524384,0.9088969562524384,,,0.94,0.94,,,0.98,0.98,,,47.86930522105187,47.86930522105187,,,95.7386104421037,2297.7266506104893,0.1755227382263397,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1990-01-25,1990-02-05,617.0284,0.9016230362380232,556.3270194530895,0.52,1990,1,25,1990.01,1989,4,117,17,0.048066654480746936,10.87854132687039,0.01955422071278292,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16357285700317006,465.3270194530895,465.3270194530895,,2,232.6635097265448,232.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,508.3270194530895,966.1034715875387,990.0,0.21134899678439967,0.0630654038906179,989.725585599325,0.38311367720959627,0.38311367720959627,,,23.23900033457656,23.23900033457656,,,,0.930654038906179,0.930654038906179,,,0.94,0.94,,,0.98,0.98,,,48.86170912419773,48.86170912419773,,,97.72341824839546,2345.3620379614913,0.17565822768138206,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1990-01-26,1990-02-06,629.0591,0.8983016201826908,565.0848087206653,0.514,1990,1,26,1990.01,1989,4,118,17,0.04882332747346548,8.757789267575731,0.01549818563943189,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16103777449976264,474.0848087206653,474.0848087206653,,2,237.04240436033265,237.04240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,517.0848087206653,966.142881639243,990.0,0.21642597606995087,0.06481696174413305,989.718757062186,0.3976498362048516,0.3976498362048516,,,23.178225586738147,23.178225586738147,,,,0.9481696174413304,0.9481696174413304,,,0.94,0.94,,,0.98,0.98,,,49.651133284664134,49.651133284664134,,,99.30226656932822,2383.254397663878,0.17572984627589894,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1990-01-27,1990-02-07,641.2365,0.8976161950015159,575.5842672260894,0.504,1990,1,27,1990.01,1989,4,119,17,0.04973048068833412,10.499458505424172,0.01824139244810176,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.15810022125614356,484.5842672260894,484.5842672260894,,2,242.2921336130447,242.2921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,527.5842672260894,966.1901292025174,990.0,0.22251261868179092,0.06691685344521789,989.710570527873,0.41543165852977215,0.41543165852977215,,,23.10500966682582,23.10500966682582,,,,0.9691685344521788,0.9691685344521788,,,0.94,0.94,,,0.98,0.98,,,50.59043405269379,50.59043405269379,,,101.18086810538756,2428.340834529302,0.17578810587198299,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1990-01-28,1990-02-08,685.0236,0.8943005987939278,612.617015667972,0.483,1990,1,28,1990.01,1989,4,120,18,0.05293011015371278,37.03274844188263,0.06045008136364555,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.14854305001759932,521.617015667972,521.617015667972,,2,260.808507833986,260.808507833986,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,564.617015667972,966.350468062672,990.0,0.2439808786480997,0.07864680626718883,989.6773723150847,0.4812393432496888,0.4812393432496888,,,22.84566490916307,22.84566490916307,,,,1.043234031335944,1.043234031335944,,,0.95,0.95,,,0.98,0.98,,,54.41820911885471,54.41820911885471,,,108.83641823770942,2612.074037705026,0.17765817052769706,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1990-01-29,1990-02-09,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1990,1,29,1990.01,1989,4,121,18,0.056842969894414,45.287728480338146,0.06883630021389392,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1383178960319004,566.9047441483102,566.9047441483102,,3,188.96824804943677,188.96824804943677,188.96824804943677,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,609.9047441483102,966.5316189765933,990.0,0.2702346342888755,0.0967618976593241,989.6330034680518,0.2528093845731121,0.2528093845731121,0.2528093845731121,,22.84857510688548,22.84857510688548,22.84857510688548,,,0.7558729921977471,0.7558729921977471,0.7558729921977471,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.20952584968282,38.20952584968282,38.20952584968282,,114.62857754904846,2751.085861177163,0.17423278760125185,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1990-01-30,1990-02-10,730.6486,0.9139302630737146,667.7618672124413,0.463,1990,1,30,1990.01,1989,4,122,18,0.05769462532715493,9.857123064131088,0.0147614344995162,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1362761254695146,576.7618672124413,576.7618672124413,,3,192.2539557374804,192.2539557374804,192.2539557374804,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,619.7618672124413,966.5710474688498,990.0,0.2759489085289515,0.10070474688497652,989.623346344586,0.2616756692016141,0.2616756692016141,0.2616756692016141,,22.790623206534754,22.790623206534754,22.790623206534754,,,0.7690158229499217,0.7690158229499217,0.7690158229499217,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.775300813433134,38.775300813433134,38.775300813433134,,116.32590244029942,2791.8216585671858,0.1742026733660303,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1990-01-31,1990-02-11,744.0263,0.912658034993986,679.0415809418463,0.457,1990,1,31,1990.01,1989,4,123,18,0.0586691925933755,11.279713729404762,0.016611226832029258,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.13401241183755036,588.0415809418463,588.0415809418463,,3,196.01386031394875,196.01386031394875,196.01386031394875,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,631.0415809418463,966.6161663237673,990.0,0.282487873009766,0.10521663237673852,989.6122954946137,0.2720075112455255,0.2720075112455255,0.2720075112455255,,22.724121659600662,22.724121659600662,22.724121659600662,,,0.7840554412557951,0.7840554412557951,0.7840554412557951,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.41827161448726,39.41827161448726,39.41827161448726,,118.2548148434618,2838.1155562430827,0.17414959284148646,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1990-02-01,1990-02-12,750.7725,0.9169012381868608,688.3842348466451,0.453,1990,2,1,1990.02,1989,5,124,18,0.05947639789075013,9.342653904799024,0.013571859191226731,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1525310933702475,583.3842348466451,583.3842348466451,,3,194.4614116155484,194.4614116155484,194.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,630.3842348466451,966.6535369393864,990.0,0.2821068028096493,0.10335369393865804,989.6145395032518,0.2677174800872945,0.2677174800872945,0.2677174800872945,,22.693285083777944,22.693285083777944,22.693285083777944,,,0.7778456464621935,0.7778456464621935,0.7778456464621935,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.05300825219952,39.05300825219952,39.05300825219952,,117.15902475659857,2811.8165941583648,0.17019422994586544,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1990-02-02,1990-02-13,771.2422,0.914283901282399,705.1343274496202,0.445,1990,2,2,1990.02,1989,5,125,18,0.060923605891647185,16.750092602975087,0.02375447053266859,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.14890779800746826,600.1343274496203,600.1343274496203,,3,200.0447758165401,200.0447758165401,200.0447758165401,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,647.1343274496203,966.7205373097985,990.0,0.2918170014200697,0.11004029823488604,989.598142700345,0.2833045212767344,0.2833045212767344,0.2833045212767344,,22.59430086926975,22.59430086926975,22.59430086926975,,,0.8001791032661603,0.8001791032661603,0.8001791032661603,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.99906246243303,39.99906246243303,39.99906246243303,,119.99718738729908,2879.932497295178,0.17017635181840235,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1990-02-03,1990-02-14,820.3628,0.9212730355954843,755.7781270456113,0.423,1990,2,3,1990.02,1989,5,126,18,0.06529923017674083,50.64379959599115,0.06700881883676793,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.13892966234740375,650.7781270456113,650.7781270456113,,3,216.9260423485371,216.9260423485371,216.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,697.7781270456113,966.9231125081824,990.0,0.3211757258235428,0.1252334381136834,989.5535908360628,0.3330940468026536,0.3330940468026536,0.3330940468026536,,22.29738428107773,22.29738428107773,22.29738428107773,,,0.8677041693941484,0.8677041693941484,0.8677041693941484,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.7107791917272,43.7107791917272,43.7107791917272,,131.1323375751816,3147.176101804358,0.17350639411567376,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1990-02-04,1990-02-15,785.0819,0.9254874053024592,726.5834105809247,0.438,1990,2,4,1990.02,1989,5,127,19,0.0627768066741919,29.19471646468662,0.04018081893907348,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763494,22.469036722763494,22.469036722763494,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1990-02-05,1990-02-16,778.1427,0.91994408895877,715.8477772314177,0.442,1990,2,5,1990.02,1989,5,128,19,0.06184924795279448,10.735633349507113,0.014997089731880974,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.14667922893620414,610.8477772314178,610.8477772314178,,3,203.61592574380592,203.61592574380592,203.61592574380592,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,657.8477772314178,966.7633911089256,990.0,0.2980276969457494,0.1132543331694253,989.5887179698848,0.2935035759269368,0.2935035759269368,0.2935035759269368,,22.531823285032374,22.531823285032374,22.531823285032374,,,0.8144637029752235,0.8144637029752235,0.8144637029752235,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.60053625598302,40.60053625598302,40.60053625598302,,121.80160876794906,2923.238610430777,0.17015015292639976,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1990-02-06,1990-02-17,785.0819,0.9254874053024592,726.5834105809247,0.438,1990,2,6,1990.02,1989,5,129,19,0.0627768066741919,10.735633349507113,0.01477550022911156,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763494,22.469036722763494,22.469036722763494,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1990-02-07,1990-02-18,785.0819,0.9254874053024592,726.5834105809247,0.438,1990,2,7,1990.02,1989,5,130,19,0.0627768066741919,0.0,0.0,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763494,22.469036722763494,22.469036722763494,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1990-02-08,1990-02-19,792.06,0.9206113917432992,729.1794589441977,0.436,1990,2,8,1990.02,1989,5,131,19,0.06300110525277867,2.5960483632729847,0.0035602324385712756,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.14399747375225416,624.1794589441978,624.1794589441978,,3,208.05981964806588,208.05981964806588,208.05981964806588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,671.1794589441978,966.8167178357768,990.0,0.30575620808359283,0.11725383768325932,989.5769899542332,0.3064451892203056,0.3064451892203056,0.3064451892203056,,22.453826929236026,22.453826929236026,22.453826929236026,,,0.8322392785922635,0.8322392785922635,0.8322392785922635,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.34302773062238,41.34302773062238,41.34302773062238,,124.02908319186714,2976.697996604812,0.17009404429940034,54.1672311820863,107.64749540378784,159.65441709596473,208.1085997788973,0.435
1990-02-09,1990-02-20,820.3628,0.9212730355954843,755.7781270456113,0.423,1990,2,9,1990.02,1989,5,132,19,0.06529923017674083,26.59866810141364,0.035193752173524336,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.13892966234740375,650.7781270456113,650.7781270456113,,3,216.9260423485371,216.9260423485371,216.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,697.7781270456113,966.9231125081824,990.0,0.3211757258235428,0.1252334381136834,989.5535908360628,0.3330940468026536,0.3330940468026536,0.3330940468026536,,22.29738428107773,22.29738428107773,22.29738428107773,,,0.8677041693941484,0.8677041693941484,0.8677041693941484,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.7107791917272,43.7107791917272,43.7107791917272,,131.1323375751816,3147.176101804358,0.17350639411567376,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1990-02-10,1990-02-21,820.3628,0.9212730355954843,755.7781270456113,0.423,1990,2,10,1990.02,1989,5,133,19,0.06529923017674083,0.0,0.0,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.13892966234740375,650.7781270456113,650.7781270456113,,3,216.9260423485371,216.9260423485371,216.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,697.7781270456113,966.9231125081824,990.0,0.3211757258235428,0.1252334381136834,989.5535908360628,0.3330940468026536,0.3330940468026536,0.3330940468026536,,22.29738428107773,22.29738428107773,22.29738428107773,,,0.8677041693941484,0.8677041693941484,0.8677041693941484,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.7107791917272,43.7107791917272,43.7107791917272,,131.1323375751816,3147.176101804358,0.17350639411567376,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1990-02-11,1990-02-22,820.3628,0.9212730355954843,755.7781270456113,0.423,1990,2,11,1990.02,1989,5,134,20,0.06529923017674083,0.0,0.0,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.13892966234740375,650.7781270456113,650.7781270456113,,3,216.9260423485371,216.9260423485371,216.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,697.7781270456113,966.9231125081824,990.0,0.3211757258235428,0.1252334381136834,989.5535908360628,0.3330940468026536,0.3330940468026536,0.3330940468026536,,22.29738428107773,22.29738428107773,22.29738428107773,,,0.8677041693941484,0.8677041693941484,0.8677041693941484,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.7107791917272,43.7107791917272,43.7107791917272,,131.1323375751816,3147.176101804358,0.17350639411567376,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1990-02-12,1990-02-23,820.3628,0.9212730355954843,755.7781270456113,0.423,1990,2,12,1990.02,1989,5,135,20,0.06529923017674083,0.0,0.0,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.13892966234740375,650.7781270456113,650.7781270456113,,3,216.9260423485371,216.9260423485371,216.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,697.7781270456113,966.9231125081824,990.0,0.3211757258235428,0.1252334381136834,989.5535908360628,0.3330940468026536,0.3330940468026536,0.3330940468026536,,22.29738428107773,22.29738428107773,22.29738428107773,,,0.8677041693941484,0.8677041693941484,0.8677041693941484,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.7107791917272,43.7107791917272,43.7107791917272,,131.1323375751816,3147.176101804358,0.17350639411567376,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1990-02-13,1990-02-24,813.2284,0.9237222386349396,751.1971581695099,0.425,1990,2,13,1990.02,1989,5,136,20,0.06490343446584565,4.580968876101451,0.006098224449176819,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.13977688661104656,646.1971581695099,646.1971581695099,,3,215.39905272316997,215.39905272316997,215.39905272316997,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,693.1971581695099,966.9047886326781,990.0,0.3185200916924695,0.12385914745085295,989.5576207608568,0.32842576135017115,0.32842576135017115,0.32842576135017115,,22.324406366828548,22.324406366828548,22.324406366828548,,,0.8615962108926798,0.8615962108926798,0.8615962108926798,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.45568948523902,43.45568948523902,43.45568948523902,,130.36706845571706,3128.809642937209,0.1735457423366601,54.01072917572097,107.32663717016784,159.15356368982413,207.39460956997678,0.425
