Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1990-02-14,1990-02-25,806.1332,0.9169522878458136,739.1856820484668,0.43,1990,2,14,1990.02,1989,5,137,20,0.06386564292898753,12.011476121043074,0.01624960603641063,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.8567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030901,42.34643497030901,42.34643497030901,,127.03930491092704,3048.9433178622485,0.17186386045637358,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1990-02-15,1990-02-26,799.0771,0.9168437076495652,732.6288110618622,0.434,1990,2,15,1990.02,1989,5,138,20,0.0632991292757449,6.556870986604623,0.008949785877382004,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.14331950697900406,627.6288110618623,627.6288110618623,,3,209.2096036872874,209.2096036872874,209.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.6288110618623,966.8305152442474,990.0,0.30775583249963023,0.11828864331855865,989.5739555241818,0.30983876686852185,0.30983876686852185,0.30983876686852185,,22.433601513065838,22.433601513065838,22.433601513065838,,,0.8368384147491496,0.8368384147491496,0.8368384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.534052567541416,41.534052567541416,41.534052567541416,,124.60215770262423,2990.451784862982,0.1700754267662878,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1990-02-16,1990-02-27,792.06,0.9206113917432992,729.1794589441977,0.436,1990,2,16,1990.02,1989,5,139,20,0.06300110525277867,3.4493521176644886,0.004730457057387377,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.14399747375225416,624.1794589441978,624.1794589441978,,3,208.05981964806588,208.05981964806588,208.05981964806588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,671.1794589441978,966.8167178357768,990.0,0.30575620808359283,0.11725383768325932,989.5769899542332,0.3064451892203056,0.3064451892203056,0.3064451892203056,,22.453826929236026,22.453826929236026,22.453826929236026,,,0.8322392785922635,0.8322392785922635,0.8322392785922635,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.34302773062238,41.34302773062238,41.34302773062238,,124.02908319186714,2976.697996604812,0.17009404429940034,54.1672311820863,107.64749540378784,159.65441709596473,208.1085997788973,0.435
1990-02-17,1990-02-28,799.0771,0.9168437076495652,732.6288110618622,0.434,1990,2,17,1990.02,1989,5,140,20,0.0632991292757449,3.4493521176644886,0.004708185189530078,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.14331950697900406,627.6288110618623,627.6288110618623,,3,209.2096036872874,209.2096036872874,209.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.6288110618623,966.8305152442474,990.0,0.30775583249963023,0.11828864331855865,989.5739555241818,0.30983876686852185,0.30983876686852185,0.30983876686852185,,22.433601513065838,22.433601513065838,22.433601513065838,,,0.8368384147491496,0.8368384147491496,0.8368384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.534052567541416,41.534052567541416,41.534052567541416,,124.60215770262423,2990.451784862982,0.1700754267662878,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1990-02-18,1990-03-01,799.0771,0.9168437076495652,732.6288110618622,0.434,1990,2,18,1990.02,1989,5,141,21,0.0632991292757449,0.0,0.0,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.14331950697900406,627.6288110618623,627.6288110618623,,3,209.2096036872874,209.2096036872874,209.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.6288110618623,966.8305152442474,990.0,0.30775583249963023,0.11828864331855865,989.5739555241818,0.30983876686852185,0.30983876686852185,0.30983876686852185,,22.433601513065838,22.433601513065838,22.433601513065838,,,0.8368384147491496,0.8368384147491496,0.8368384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.534052567541416,41.534052567541416,41.534052567541416,,124.60215770262423,2990.451784862982,0.1700754267662878,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1990-02-19,1990-03-02,799.0771,0.9168437076495652,732.6288110618622,0.434,1990,2,19,1990.02,1989,5,142,21,0.0632991292757449,0.0,0.0,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.14331950697900406,627.6288110618623,627.6288110618623,,3,209.2096036872874,209.2096036872874,209.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.6288110618623,966.8305152442474,990.0,0.30775583249963023,0.11828864331855865,989.5739555241818,0.30983876686852185,0.30983876686852185,0.30983876686852185,,22.433601513065838,22.433601513065838,22.433601513065838,,,0.8368384147491496,0.8368384147491496,0.8368384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.534052567541416,41.534052567541416,41.534052567541416,,124.60215770262423,2990.451784862982,0.1700754267662878,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1990-02-20,1990-03-03,785.0819,0.9254874053024592,726.5834105809247,0.438,1990,2,20,1990.02,1989,5,143,21,0.0627768066741919,6.045400480937474,0.008320311739713405,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763494,22.469036722763494,22.469036722763494,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1990-02-21,1990-03-04,778.1427,0.91994408895877,715.8477772314177,0.442,1990,2,21,1990.02,1989,5,144,21,0.06184924795279448,10.735633349507113,0.014997089731880974,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.14667922893620414,610.8477772314178,610.8477772314178,,3,203.61592574380592,203.61592574380592,203.61592574380592,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,657.8477772314178,966.7633911089256,990.0,0.2980276969457494,0.1132543331694253,989.5887179698848,0.2935035759269368,0.2935035759269368,0.2935035759269368,,22.531823285032374,22.531823285032374,22.531823285032374,,,0.8144637029752235,0.8144637029752235,0.8144637029752235,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.60053625598302,40.60053625598302,40.60053625598302,,121.80160876794906,2923.238610430777,0.17015015292639976,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1990-02-22,1990-03-05,764.3804,0.9163502974918004,700.4402069369013,0.448,1990,2,22,1990.02,1989,5,145,21,0.060518033879348274,15.407570294516287,0.02199698152950873,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.14990572922587647,595.4402069369013,595.4402069369013,,3,198.4800689789671,198.4800689789671,198.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,642.4402069369013,966.7017608277476,990.0,0.2890957721373341,0.10817608277476053,989.602728145088,0.27889219756437844,0.27889219756437844,0.27889219756437844,,22.62207511977598,22.62207511977598,22.62207511977598,,,0.7939202759158683,0.7939202759158683,0.7939202759158683,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.734983095070476,39.734983095070476,39.734983095070476,,119.20494928521146,2860.918782845075,0.1701857604755547,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1990-02-23,1990-03-06,750.7725,0.9169012381868608,688.3842348466451,0.453,1990,2,23,1990.02,1989,5,146,21,0.05947639789075013,12.055972090256205,0.01751343432921873,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1525310933702475,583.3842348466451,583.3842348466451,,3,194.4614116155484,194.4614116155484,194.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,630.3842348466451,966.6535369393864,990.0,0.2821068028096493,0.10335369393865804,989.6145395032518,0.2677174800872945,0.2677174800872945,0.2677174800872945,,22.693285083777944,22.693285083777944,22.693285083777944,,,0.7778456464621935,0.7778456464621935,0.7778456464621935,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.05300825219952,39.05300825219952,39.05300825219952,,117.15902475659857,2811.8165941583648,0.17019422994586544,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1990-02-24,1990-03-07,750.7725,0.9169012381868608,688.3842348466451,0.453,1990,2,24,1990.02,1989,5,147,21,0.05947639789075013,0.0,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1525310933702475,583.3842348466451,583.3842348466451,,3,194.4614116155484,194.4614116155484,194.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,630.3842348466451,966.6535369393864,990.0,0.2821068028096493,0.10335369393865804,989.6145395032518,0.2677174800872945,0.2677174800872945,0.2677174800872945,,22.693285083777944,22.693285083777944,22.693285083777944,,,0.7778456464621935,0.7778456464621935,0.7778456464621935,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.05300825219952,39.05300825219952,39.05300825219952,,117.15902475659857,2811.8165941583648,0.17019422994586544,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1990-02-25,1990-03-08,750.7725,0.9169012381868608,688.3842348466451,0.453,1990,2,25,1990.02,1989,5,148,22,0.05947639789075013,0.0,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1525310933702475,583.3842348466451,583.3842348466451,,3,194.4614116155484,194.4614116155484,194.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,630.3842348466451,966.6535369393864,990.0,0.2821068028096493,0.10335369393865804,989.6145395032518,0.2677174800872945,0.2677174800872945,0.2677174800872945,,22.693285083777944,22.693285083777944,22.693285083777944,,,0.7778456464621935,0.7778456464621935,0.7778456464621935,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.05300825219952,39.05300825219952,39.05300825219952,,117.15902475659857,2811.8165941583648,0.17019422994586544,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1990-02-26,1990-03-09,750.7725,0.9169012381868608,688.3842348466451,0.453,1990,2,26,1990.02,1989,5,149,22,0.05947639789075013,0.0,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1525310933702475,583.3842348466451,583.3842348466451,,3,194.4614116155484,194.4614116155484,194.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,630.3842348466451,966.6535369393864,990.0,0.2821068028096493,0.10335369393865804,989.6145395032518,0.2677174800872945,0.2677174800872945,0.2677174800872945,,22.693285083777944,22.693285083777944,22.693285083777944,,,0.7778456464621935,0.7778456464621935,0.7778456464621935,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.05300825219952,39.05300825219952,39.05300825219952,,117.15902475659857,2811.8165941583648,0.17019422994586544,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1990-02-27,1990-03-10,778.1427,0.91994408895877,715.8477772314177,0.442,1990,2,27,1990.02,1989,5,150,22,0.06184924795279448,27.463542384772488,0.03836505924623992,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.14667922893620414,610.8477772314178,610.8477772314178,,3,203.61592574380592,203.61592574380592,203.61592574380592,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,657.8477772314178,966.7633911089256,990.0,0.2980276969457494,0.1132543331694253,989.5887179698848,0.2935035759269368,0.2935035759269368,0.2935035759269368,,22.531823285032374,22.531823285032374,22.531823285032374,,,0.8144637029752235,0.8144637029752235,0.8144637029752235,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.60053625598302,40.60053625598302,40.60053625598302,,121.80160876794906,2923.238610430777,0.17015015292639976,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1990-02-28,1990-03-11,806.1332,0.9169522878458136,739.1856820484668,0.43,1990,2,28,1990.02,1989,5,151,22,0.06386564292898753,23.337904817049214,0.031572452475505317,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.8567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030901,42.34643497030901,42.34643497030901,,127.03930491092704,3048.9433178622485,0.17186386045637358,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1990-03-01,1990-03-12,834.7498,0.926667139384556,773.5352092678302,0.417,1990,3,1,1990.03,1989,6,152,22,0.06683344208074052,34.34952721936338,0.04440590009067078,0.94,5,Dry,36,8,6,4,53,107.0,0.13832595946250215,666.5352092678303,666.5352092678303,,3,222.17840308927669,222.17840308927669,222.17840308927669,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,716.5352092678302,966.9941408370712,990.0,0.332049396677003,0.12996056278034904,989.5379900405428,0.3494014357038611,0.3494014357038611,0.3494014357038611,,22.19444776776752,22.19444776776752,22.19444776776752,,,0.8887136123571069,0.8887136123571069,0.8887136123571069,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.56245628847576,44.56245628847576,44.56245628847576,,133.68736886542732,3208.496852770255,0.17282648192829594,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1990-03-02,1990-03-13,834.7498,0.926667139384556,773.5352092678302,0.417,1990,3,2,1990.03,1989,6,153,22,0.06683344208074052,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.13832595946250215,666.5352092678303,666.5352092678303,,3,222.17840308927669,222.17840308927669,222.17840308927669,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,716.5352092678302,966.9941408370712,990.0,0.332049396677003,0.12996056278034904,989.5379900405428,0.3494014357038611,0.3494014357038611,0.3494014357038611,,22.19444776776752,22.19444776776752,22.19444776776752,,,0.8887136123571069,0.8887136123571069,0.8887136123571069,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.56245628847576,44.56245628847576,44.56245628847576,,133.68736886542732,3208.496852770255,0.17282648192829594,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1990-03-03,1990-03-14,834.7498,0.926667139384556,773.5352092678302,0.417,1990,3,3,1990.03,1989,6,154,22,0.06683344208074052,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.13832595946250215,666.5352092678303,666.5352092678303,,3,222.17840308927669,222.17840308927669,222.17840308927669,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,716.5352092678302,966.9941408370712,990.0,0.332049396677003,0.12996056278034904,989.5379900405428,0.3494014357038611,0.3494014357038611,0.3494014357038611,,22.19444776776752,22.19444776776752,22.19444776776752,,,0.8887136123571069,0.8887136123571069,0.8887136123571069,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.56245628847576,44.56245628847576,44.56245628847576,,133.68736886542732,3208.496852770255,0.17282648192829594,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1990-03-04,1990-03-15,856.6266,0.9204268935690436,788.4621603866118,0.408,1990,3,4,1990.03,1989,6,155,23,0.06812313065740326,14.92695111878163,0.018931727949331647,0.94,5,Dry,36,8,6,4,53,107.0,0.1357072100296278,681.4621603866118,681.4621603866118,,3,227.154053462204,227.154053462204,227.154053462204,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,731.4621603866118,967.0538486415463,990.0,0.3407027016733981,0.13443864811598355,989.5248586502106,0.3652069565403234,0.3652069565403234,0.3652069565403234,,22.105803052123843,22.105803052123843,22.105803052123843,,,0.9086162138488156,0.9086162138488156,0.9086162138488156,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.37845695753439,45.37845695753439,45.37845695753439,,136.13537087260318,3267.248900942476,0.17265935857448256,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1990-03-05,1990-03-16,856.6266,0.9204268935690436,788.4621603866118,0.408,1990,3,5,1990.03,1989,6,156,23,0.06812313065740326,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.1357072100296278,681.4621603866118,681.4621603866118,,3,227.154053462204,227.154053462204,227.154053462204,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,731.4621603866118,967.0538486415463,990.0,0.3407027016733981,0.13443864811598355,989.5248586502106,0.3652069565403234,0.3652069565403234,0.3652069565403234,,22.105803052123843,22.105803052123843,22.105803052123843,,,0.9086162138488156,0.9086162138488156,0.9086162138488156,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.37845695753439,45.37845695753439,45.37845695753439,,136.13537087260318,3267.248900942476,0.17265935857448256,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1990-03-06,1990-03-17,863.9982,0.9265273133905936,800.5179310203087,0.405,1990,3,6,1990.03,1989,6,157,23,0.06916474924015467,12.055770633696852,0.01505996326444686,0.94,5,Dry,36,8,6,4,53,107.0,0.13366346443186106,693.5179310203087,693.5179310203087,,3,231.17264367343626,231.17264367343626,231.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,743.5179310203087,967.1020717240813,990.0,0.3476915542146717,0.1380553793060926,989.5142530664792,0.37822603715258857,0.37822603715258857,0.37822603715258857,,22.03395530524548,22.03395530524548,22.03395530524548,,,0.9246905746937448,0.9246905746937448,0.9246905746937448,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.03115162917219,46.03115162917219,46.03115162917219,,138.09345488751654,3314.2429173003966,0.17250513640776052,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1990-03-07,1990-03-18,863.9982,0.9265273133905936,800.5179310203087,0.405,1990,3,7,1990.03,1989,6,158,23,0.06916474924015467,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.13366346443186106,693.5179310203087,693.5179310203087,,3,231.17264367343626,231.17264367343626,231.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,743.5179310203087,967.1020717240813,990.0,0.3476915542146717,0.1380553793060926,989.5142530664792,0.37822603715258857,0.37822603715258857,0.37822603715258857,,22.03395530524548,22.03395530524548,22.03395530524548,,,0.9246905746937448,0.9246905746937448,0.9246905746937448,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.03115162917219,46.03115162917219,46.03115162917219,,138.09345488751654,3314.2429173003966,0.17250513640776052,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1990-03-08,1990-03-19,871.4097,0.9252694185796824,806.2887464636955,0.403,1990,3,8,1990.03,1989,6,159,23,0.06966334769446328,5.770815443386822,0.007157256589152537,0.94,5,Dry,36,8,6,4,53,107.0,0.13270680072032712,699.2887464636955,699.2887464636955,,3,233.09624882123185,233.09624882123185,233.09624882123185,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,749.2887464636955,967.1251549858548,990.0,0.3510369544717075,0.13978662393910865,989.5091764215892,0.38453820822475854,0.38453820822475854,0.38453820822475854,,21.99948322750968,21.99948322750968,21.99948322750968,,,0.9323849952849274,0.9323849952849274,0.9323849952849274,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.34156545273107,46.34156545273107,46.34156545273107,,139.02469635819318,3336.5927125966364,0.1724254455589788,53.61122935958373,106.508295933922,157.8778901362603,205.5801232782832,0.405
1990-03-09,1990-03-20,901.4559,0.9283606107785491,836.8761499139267,0.392,1990,3,9,1990.03,1989,6,160,23,0.07230609935256327,30.587403450231253,0.036549498337809225,0.94,5,Dry,36,8,6,4,53,107.0,0.12785643372798355,729.8761499139267,729.8761499139267,,3,243.2920499713089,243.2920499713089,243.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,779.8761499139267,967.2475045996556,990.0,0.3687687825587981,0.15493807495696338,989.4762931424843,0.4188624325186392,0.4188624325186392,0.4188624325186392,,21.809926110309874,21.809926110309874,21.809926110309874,,,0.9731681998852356,0.9731681998852356,0.9731681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.95181484523955,47.95181484523955,47.95181484523955,,143.85544453571868,3452.5306688572477,0.1718957393522498,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1990-03-10,1990-03-21,901.4559,0.9283606107785491,836.8761499139267,0.392,1990,3,10,1990.03,1989,6,161,23,0.07230609935256327,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.12785643372798355,729.8761499139267,729.8761499139267,,3,243.2920499713089,243.2920499713089,243.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,779.8761499139267,967.2475045996556,990.0,0.3687687825587981,0.15493807495696338,989.4762931424843,0.4188624325186392,0.4188624325186392,0.4188624325186392,,21.809926110309874,21.809926110309874,21.809926110309874,,,0.9731681998852356,0.9731681998852356,0.9731681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.95181484523955,47.95181484523955,47.95181484523955,,143.85544453571868,3452.5306688572477,0.1718957393522498,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1990-03-11,1990-03-22,909.0679,0.9272453699863792,842.9290012782408,0.39,1990,3,11,1990.03,1989,6,162,24,0.07282906571044001,6.0528513643140505,0.007180736877169181,0.94,5,Dry,36,8,6,4,53,107.0,0.1269383303193297,735.9290012782408,735.9290012782408,,3,245.30966709274688,245.30966709274688,245.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,785.9290012782408,967.2717160051128,990.0,0.3736002800557585,0.1579645006391204,989.4684352193053,0.4258277392289479,0.4258277392289479,0.4258277392289479,,21.770891474963342,21.770891474963342,21.770891474963342,,,0.9812386683709876,0.9812386683709876,0.9812386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.26294429841761,48.26294429841761,48.26294429841761,,144.78883289525282,3474.9319894860682,0.1717687167907274,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1990-03-12,1990-03-23,924.4132,0.9352118659599692,864.5221936900263,0.381,1990,3,12,1990.03,1989,6,163,24,0.07469471753481828,21.593192411785477,0.024977024961753268,0.94,5,Dry,36,8,6,4,53,107.0,0.1237677884743405,757.5221936900263,757.5221936900263,,3,252.50739789667546,252.50739789667546,252.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,807.5221936900263,967.35808877476,990.0,0.39338687071197626,0.16876109684501314,989.437852032443,0.4511416963448808,0.4511416963448808,0.4511416963448808,,21.628621561338004,21.628621561338004,21.628621561338004,,,1.0100295915867017,1.0100295915867017,1.0100295915867017,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.35440095324407,49.35440095324407,49.35440095324407,,148.06320285973214,3553.516868633572,0.17126593619043645,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1990-03-13,1990-03-24,932.1467,0.9418638351561232,877.955265790124,0.378,1990,3,13,1990.03,1989,6,164,24,0.07585533496426672,13.433072100097775,0.015300406095302085,0.94,5,Dry,36,8,6,4,53,107.0,0.12187409104916565,770.955265790124,770.955265790124,,3,256.985088596708,256.985088596708,256.985088596708,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,820.955265790124,967.4118210631603,990.0,0.40569606028577104,0.17547763289506202,989.4188263068193,0.4672564451147889,0.4672564451147889,0.4672564451147889,,21.539748798543894,21.539748798543894,21.539748798543894,,,1.027940354386832,1.027940354386832,1.027940354386832,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.023202876436386,50.023202876436386,50.023202876436386,,150.0696086293092,3601.6706071034205,0.17093081444673908,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1990-03-14,1990-03-25,932.1467,0.9418638351561232,877.955265790124,0.378,1990,3,14,1990.03,1989,6,165,24,0.07585533496426672,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.12187409104916565,770.955265790124,770.955265790124,,3,256.985088596708,256.985088596708,256.985088596708,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,820.955265790124,967.4118210631603,990.0,0.40569606028577104,0.17547763289506202,989.4188263068193,0.4672564451147889,0.4672564451147889,0.4672564451147889,,21.539748798543894,21.539748798543894,21.539748798543894,,,1.027940354386832,1.027940354386832,1.027940354386832,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.023202876436386,50.023202876436386,50.023202876436386,,150.0696086293092,3601.6706071034205,0.17093081444673908,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1990-03-15,1990-03-26,939.9208,0.9394044269109342,882.9657604656668,0.376,1990,3,15,1990.03,1989,6,166,24,0.07628824170423361,5.010494675542759,0.005674619447191562,0.94,5,Dry,36,8,6,4,53,107.0,0.12118250196198925,775.9657604656668,775.9657604656668,,3,258.6552534885556,258.6552534885556,258.6552534885556,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,825.9657604656668,967.4318630418626,990.0,0.4102873502275034,0.1779828802328334,989.4117297695396,0.4733392778464025,0.4733392778464025,0.4733392778464025,,21.50652744983066,21.50652744983066,21.50652744983066,,,1.0346210139542225,1.0346210139542225,1.0346210139542225,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.270653748454286,50.270653748454286,50.270653748454286,,150.81196124536288,3619.487069888709,0.17080159616362275,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1990-03-16,1990-03-27,955.5912,0.9401594064210812,898.4080553732088,0.371,1990,3,16,1990.03,1989,6,167,24,0.07762245598424522,15.442294907541964,0.017188508957799872,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1990-03-17,1990-03-28,955.5912,0.9401594064210812,898.4080553732088,0.371,1990,3,17,1990.03,1989,6,168,24,0.07762245598424522,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1990-03-18,1990-03-29,955.5912,0.9401594064210812,898.4080553732088,0.371,1990,3,18,1990.03,1989,6,169,25,0.07762245598424522,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1990-03-19,1990-03-30,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,3,19,1990.03,1989,6,170,25,0.07782672424504819,2.3642159815158266,0.00262465448449045,0.94,5,Dry,36,8,6,4,53,107.0,0.11878696025919668,793.7722713547246,793.7722713547246,,3,264.5907571182415,264.5907571182415,264.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,843.7722713547246,967.5030890854187,990.0,0.4266040733529349,0.1868861356773623,989.3865097909697,0.4952736168953301,0.4952736168953301,0.4952736168953301,,21.388147088655533,21.388147088655533,21.388147088655533,,,1.058363028472966,1.058363028472966,1.058363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.14118275209136,51.14118275209136,51.14118275209136,,153.4235482562741,3682.1651581505776,0.17032445728544834,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-03-20,1990-03-31,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,3,20,1990.03,1989,6,171,25,0.07782672424504819,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.11878696025919668,793.7722713547246,793.7722713547246,,3,264.5907571182415,264.5907571182415,264.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,843.7722713547246,967.5030890854187,990.0,0.4266040733529349,0.1868861356773623,989.3865097909697,0.4952736168953301,0.4952736168953301,0.4952736168953301,,21.388147088655533,21.388147088655533,21.388147088655533,,,1.058363028472966,1.058363028472966,1.058363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.14118275209136,51.14118275209136,51.14118275209136,,153.4235482562741,3682.1651581505776,0.17032445728544834,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-03-21,1990-04-01,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,3,21,1990.03,1989,6,172,25,0.07782672424504819,0.0,0.0,0.95,5,Dry,36,8,6,4,53,107.0,0.11878696025919668,793.7722713547246,793.7722713547246,,3,264.5907571182415,264.5907571182415,264.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,843.7722713547246,967.5030890854187,990.0,0.4266040733529349,0.1868861356773623,989.3865097909697,0.4952736168953301,0.4952736168953301,0.4952736168953301,,21.388147088655533,21.388147088655533,21.388147088655533,,,1.058363028472966,1.058363028472966,1.058363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.14118275209136,51.14118275209136,51.14118275209136,,153.4235482562741,3682.1651581505776,0.17032445728544834,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-03-22,1990-04-02,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,3,22,1990.03,1989,6,173,25,0.07782672424504819,0.0,0.0,0.95,5,Dry,36,8,6,4,53,107.0,0.11878696025919668,793.7722713547246,793.7722713547246,,3,264.5907571182415,264.5907571182415,264.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,843.7722713547246,967.5030890854187,990.0,0.4266040733529349,0.1868861356773623,989.3865097909697,0.4952736168953301,0.4952736168953301,0.4952736168953301,,21.388147088655533,21.388147088655533,21.388147088655533,,,1.058363028472966,1.058363028472966,1.058363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.14118275209136,51.14118275209136,51.14118275209136,,153.4235482562741,3682.1651581505776,0.17032445728544834,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-03-23,1990-04-03,971.4252,0.934067963185034,907.3771579506143,0.364,1990,3,23,1990.03,1989,6,174,25,0.07839738644693307,6.604886595889753,0.007279097272855567,0.95,5,Dry,36,8,6,4,53,107.0,0.11792229842072315,800.3771579506143,800.3771579506143,,3,266.7923859835381,266.7923859835381,266.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,850.3771579506143,967.5295086318024,990.0,0.4326563598750649,0.19030172636049147,989.3770419137643,0.5035353825878935,0.5035353825878935,0.5035353825878935,,21.343997899374106,21.343997899374106,21.343997899374106,,,1.0671695439341524,1.0671695439341524,1.0671695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.4602790870253,51.4602790870253,51.4602790870253,,154.3808372610759,3705.140094265822,0.17013965571908124,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1990-03-24,1990-04-04,979.4038,0.9358283868865241,916.553878264532,0.36,1990,3,24,1990.03,1989,6,175,25,0.07919025508205557,9.176720313917713,0.010012199535169242,0.95,5,Dry,36,8,6,4,53,107.0,0.1167416368392891,809.553878264532,809.553878264532,,3,269.851292754844,269.851292754844,269.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,859.553878264532,967.5662155130581,990.0,0.4410653067762644,0.19764310261162565,989.361291590612,0.5151271055909756,0.5151271055909756,0.5151271055909756,,21.279948971962995,21.279948971962995,21.279948971962995,,,1.079405171019376,1.079405171019376,1.079405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.89410447513736,51.89410447513736,51.89410447513736,,155.6823134254121,3736.3755222098903,0.16985615043186764,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1990-03-25,1990-04-05,987.4235,0.9354088004533838,923.6446316744818,0.358,1990,3,25,1990.03,1989,6,176,26,0.07980289617667523,7.090753409949797,0.0076769280811982,0.95,5,Dry,36,8,6,4,53,107.0,0.11584541968919253,816.6446316744818,816.6446316744818,,3,272.21487722482726,272.21487722482726,272.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,866.6446316744818,967.594578526698,990.0,0.4475628099009196,0.20331570533958548,989.3491214847596,0.5241738776323697,0.5241738776323697,0.5241738776323697,,21.23036908042925,21.23036908042925,21.23036908042925,,,1.0888595088993092,1.0888595088993092,1.0888595088993092,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.22667022134527,52.22667022134527,52.22667022134527,,156.68001066403582,3760.320255936859,0.16963235132974194,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1990-03-26,1990-04-06,1011.7307,0.9317677567952912,942.6980448199297,0.35100000000000003,1990,3,26,1990.03,1989,6,177,26,0.08144911107244192,19.053413145447852,0.02021157596554404,0.95,5,Dry,36,8,6,4,53,107.0,0.11350400118888407,835.6980448199298,835.6980448199298,,4,208.92451120498242,208.92451120498242,208.92451120498242,208.92451120498242,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,885.6980448199298,967.6707921792796,990.0,0.4650221127832025,0.21855843585594376,989.3164194513607,0.3089955883227535,0.3089955883227535,0.3089955883227535,0.3089955883227535,21.336631683758377,21.336631683758377,21.336631683758377,21.336631683758377,,0.8356980448199297,0.8356980448199297,0.8356980448199297,0.8356980448199297,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.449267665423385,39.449267665423385,39.449267665423385,39.449267665423385,157.7970706616935,3787.129695880644,0.16738877472885313,52.574918185062074,104.38969096333872,154.58561536879282,200.921299109626,0.35
1990-03-27,1990-04-07,1011.7307,0.9317677567952912,942.6980448199297,0.35100000000000003,1990,3,27,1990.03,1989,6,178,26,0.08144911107244192,0.0,0.0,0.95,5,Dry,36,8,6,4,53,107.0,0.11350400118888407,835.6980448199298,835.6980448199298,,4,208.92451120498242,208.92451120498242,208.92451120498242,208.92451120498242,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,885.6980448199298,967.6707921792796,990.0,0.4650221127832025,0.21855843585594376,989.3164194513607,0.3089955883227535,0.3089955883227535,0.3089955883227535,0.3089955883227535,21.336631683758377,21.336631683758377,21.336631683758377,21.336631683758377,,0.8356980448199297,0.8356980448199297,0.8356980448199297,0.8356980448199297,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.449267665423385,39.449267665423385,39.449267665423385,39.449267665423385,157.7970706616935,3787.129695880644,0.16738877472885313,52.574918185062074,104.38969096333872,154.58561536879282,200.921299109626,0.35
1990-03-28,1990-04-08,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1990,3,28,1990.03,1989,6,179,26,0.08189971950848521,5.215375417167593,0.005501953349139307,0.95,5,Dry,36,8,6,4,53,107.0,0.1128795074694022,840.9134202370973,840.9134202370973,,4,210.22835505927432,210.22835505927432,210.22835505927432,210.22835505927432,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,890.9134202370973,967.6916536809483,990.0,0.4698011420499298,0.22273073618967784,989.3074681217604,0.3128611113055362,0.3128611113055362,0.3128611113055362,0.3128611113055362,21.302953329506536,21.302953329506536,21.302953329506536,21.302953329506536,,0.8409134202370973,0.8409134202370973,0.8409134202370973,0.8409134202370973,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.63280388639515,39.63280388639515,39.63280388639515,39.63280388639515,158.5312155455806,3804.7491730939337,0.16724229466645582,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1990-03-29,1990-04-09,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1990,3,29,1990.03,1989,6,180,26,0.08189971950848521,0.0,0.0,0.95,5,Dry,36,8,6,4,53,107.0,0.1128795074694022,840.9134202370973,840.9134202370973,,4,210.22835505927432,210.22835505927432,210.22835505927432,210.22835505927432,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,890.9134202370973,967.6916536809483,990.0,0.4698011420499298,0.22273073618967784,989.3074681217604,0.3128611113055362,0.3128611113055362,0.3128611113055362,0.3128611113055362,21.302953329506536,21.302953329506536,21.302953329506536,21.302953329506536,,0.8409134202370973,0.8409134202370973,0.8409134202370973,0.8409134202370973,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.63280388639515,39.63280388639515,39.63280388639515,39.63280388639515,158.5312155455806,3804.7491730939337,0.16724229466645582,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1990-03-30,1990-04-10,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1990,3,30,1990.03,1989,6,181,26,0.08189971950848521,0.0,0.0,0.95,5,Dry,36,8,6,4,53,107.0,0.1128795074694022,840.9134202370973,840.9134202370973,,4,210.22835505927432,210.22835505927432,210.22835505927432,210.22835505927432,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,890.9134202370973,967.6916536809483,990.0,0.4698011420499298,0.22273073618967784,989.3074681217604,0.3128611113055362,0.3128611113055362,0.3128611113055362,0.3128611113055362,21.302953329506536,21.302953329506536,21.302953329506536,21.302953329506536,,0.8409134202370973,0.8409134202370973,0.8409134202370973,0.8409134202370973,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.63280388639515,39.63280388639515,39.63280388639515,39.63280388639515,158.5312155455806,3804.7491730939337,0.16724229466645582,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1990-03-31,1990-04-11,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1990,3,31,1990.03,1989,6,182,26,0.08189971950848521,0.0,0.0,0.95,5,Dry,36,8,6,4,53,107.0,0.1128795074694022,840.9134202370973,840.9134202370973,,4,210.22835505927432,210.22835505927432,210.22835505927432,210.22835505927432,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,890.9134202370973,967.6916536809483,990.0,0.4698011420499298,0.22273073618967784,989.3074681217604,0.3128611113055362,0.3128611113055362,0.3128611113055362,0.3128611113055362,21.302953329506536,21.302953329506536,21.302953329506536,21.302953329506536,,0.8409134202370973,0.8409134202370973,0.8409134202370973,0.8409134202370973,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.63280388639515,39.63280388639515,39.63280388639515,39.63280388639515,158.5312155455806,3804.7491730939337,0.16724229466645582,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1990-04-01,1990-04-12,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1990,4,1,1990.04,1989,7,183,27,0.08189971950848521,0.0,0.0,0.95,5,Dry,40,10,8,5,62,125.0,0.13186858349229227,822.9134202370973,822.9134202370973,,3,274.3044734123658,274.3044734123658,274.3044734123658,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,880.9134202370973,967.6916536809483,990.0,0.460637795436384,0.20833073618967785,989.331031468374,0.5322372653990869,0.5322372653990869,0.5322372653990869,,21.10714052202661,21.10714052202661,21.10714052202661,,,1.0972178936494632,1.0972178936494632,1.0972178936494632,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.322107454739026,52.322107454739026,52.322107454739026,,156.96632236421706,3767.1917367412098,0.16559141268931055,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1990-04-02,1990-04-13,1011.7307,0.9317677567952912,942.6980448199297,0.35100000000000003,1990,4,2,1990.04,1989,7,184,27,0.08144911107244192,5.215375417167593,0.005532392313557638,0.95,5,Dry,40,10,8,5,62,125.0,0.13259813223000474,817.6980448199298,817.6980448199298,,3,272.5660149399766,272.5660149399766,272.5660149399766,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,875.6980448199298,967.6707921792796,990.0,0.4558587661696567,0.20415843585594376,989.3399827979744,0.5255245716443858,0.5255245716443858,0.5255245716443858,,21.14366604705037,21.14366604705037,21.14366604705037,,,1.0902640597599065,1.0902640597599065,1.0902640597599065,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.08047445318123,52.08047445318123,52.08047445318123,,156.2414233595437,3749.794160629049,0.16573856731546344,52.574918185062074,104.38969096333872,154.58561536879282,200.921299109626,0.35
1990-04-03,1990-04-14,1011.7307,0.9317677567952912,942.6980448199297,0.35100000000000003,1990,4,3,1990.04,1989,7,185,27,0.08144911107244192,0.0,0.0,0.95,5,Dry,40,10,8,5,62,125.0,0.13259813223000474,817.6980448199298,817.6980448199298,,3,272.5660149399766,272.5660149399766,272.5660149399766,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,875.6980448199298,967.6707921792796,990.0,0.4558587661696567,0.20415843585594376,989.3399827979744,0.5255245716443858,0.5255245716443858,0.5255245716443858,,21.14366604705037,21.14366604705037,21.14366604705037,,,1.0902640597599065,1.0902640597599065,1.0902640597599065,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.08047445318123,52.08047445318123,52.08047445318123,,156.2414233595437,3749.794160629049,0.16573856731546344,52.574918185062074,104.38969096333872,154.58561536879282,200.921299109626,0.35
1990-04-04,1990-04-15,1011.7307,0.9317677567952912,942.6980448199297,0.35100000000000003,1990,4,4,1990.04,1989,7,186,27,0.08144911107244192,0.0,0.0,0.95,5,Dry,40,10,8,5,62,125.0,0.13259813223000474,817.6980448199298,817.6980448199298,,3,272.5660149399766,272.5660149399766,272.5660149399766,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,875.6980448199298,967.6707921792796,990.0,0.4558587661696567,0.20415843585594376,989.3399827979744,0.5255245716443858,0.5255245716443858,0.5255245716443858,,21.14366604705037,21.14366604705037,21.14366604705037,,,1.0902640597599065,1.0902640597599065,1.0902640597599065,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.08047445318123,52.08047445318123,52.08047445318123,,156.2414233595437,3749.794160629049,0.16573856731546344,52.574918185062074,104.38969096333872,154.58561536879282,200.921299109626,0.35
1990-04-05,1990-04-16,1003.5869,0.9324029395654212,935.7473756693485,0.354,1990,4,5,1990.04,1989,7,187,27,0.08084857325783171,6.950669150581232,0.007427933362473347,0.95,5,Dry,40,10,8,5,62,125.0,0.13358306232019768,810.7473756693485,810.7473756693485,,3,270.2491252231161,270.2491252231161,270.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,868.7473756693485,967.6429895026773,990.0,0.4494896271073711,0.1985979005354788,989.3519124723572,0.5166443451081604,0.5166443451081604,0.5166443451081604,,21.1922786245717,21.1922786245717,21.1922786245717,,,1.080996500892465,1.080996500892465,1.080996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.75649868263381,51.75649868263381,51.75649868263381,,155.2694960479014,3726.4679051496337,0.16593099813594,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1990-04-06,1990-04-17,1003.5869,0.9324029395654212,935.7473756693485,0.354,1990,4,6,1990.04,1989,7,188,27,0.08084857325783171,0.0,0.0,0.95,5,Dry,40,10,8,5,62,125.0,0.13358306232019768,810.7473756693485,810.7473756693485,,3,270.2491252231161,270.2491252231161,270.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,868.7473756693485,967.6429895026773,990.0,0.4494896271073711,0.1985979005354788,989.3519124723572,0.5166443451081604,0.5166443451081604,0.5166443451081604,,21.1922786245717,21.1922786245717,21.1922786245717,,,1.080996500892465,1.080996500892465,1.080996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.75649868263381,51.75649868263381,51.75649868263381,,155.2694960479014,3726.4679051496337,0.16593099813594,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1990-04-07,1990-04-18,1003.5869,0.9324029395654212,935.7473756693485,0.354,1990,4,7,1990.04,1989,7,189,27,0.08084857325783171,0.0,0.0,0.95,5,Dry,40,10,8,5,62,125.0,0.13358306232019768,810.7473756693485,810.7473756693485,,3,270.2491252231161,270.2491252231161,270.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,868.7473756693485,967.6429895026773,990.0,0.4494896271073711,0.1985979005354788,989.3519124723572,0.5166443451081604,0.5166443451081604,0.5166443451081604,,21.1922786245717,21.1922786245717,21.1922786245717,,,1.080996500892465,1.080996500892465,1.080996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.75649868263381,51.75649868263381,51.75649868263381,,155.2694960479014,3726.4679051496337,0.16593099813594,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1990-04-08,1990-04-19,1003.5869,0.9324029395654212,935.7473756693485,0.354,1990,4,8,1990.04,1989,7,190,28,0.08084857325783171,0.0,0.0,0.95,5,Dry,40,10,8,5,62,125.0,0.13358306232019768,810.7473756693485,810.7473756693485,,3,270.2491252231161,270.2491252231161,270.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,868.7473756693485,967.6429895026773,990.0,0.4494896271073711,0.1985979005354788,989.3519124723572,0.5166443451081604,0.5166443451081604,0.5166443451081604,,21.1922786245717,21.1922786245717,21.1922786245717,,,1.080996500892465,1.080996500892465,1.080996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.75649868263381,51.75649868263381,51.75649868263381,,155.2694960479014,3726.4679051496337,0.16593099813594,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1990-04-09,1990-04-20,1003.5869,0.9324029395654212,935.7473756693485,0.354,1990,4,9,1990.04,1989,7,191,28,0.08084857325783171,0.0,0.0,0.95,5,Dry,40,10,8,5,62,125.0,0.13358306232019768,810.7473756693485,810.7473756693485,,3,270.2491252231161,270.2491252231161,270.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,868.7473756693485,967.6429895026773,990.0,0.4494896271073711,0.1985979005354788,989.3519124723572,0.5166443451081604,0.5166443451081604,0.5166443451081604,,21.1922786245717,21.1922786245717,21.1922786245717,,,1.080996500892465,1.080996500892465,1.080996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.75649868263381,51.75649868263381,51.75649868263381,,155.2694960479014,3726.4679051496337,0.16593099813594,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1990-04-10,1990-04-21,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1990,4,10,1990.04,1989,7,192,28,0.08027954170687895,6.5860133212124765,0.007088126549481774,0.95,5,Dry,40,10,8,5,62,125.0,0.13452991597079056,804.161362348136,804.161362348136,,3,268.0537874493786,268.0537874493786,268.0537874493786,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,862.161362348136,967.6166454493924,990.0,0.4434546348210011,0.1933290898785088,989.3632162753005,0.508299544729639,0.508299544729639,0.508299544729639,,21.238271281178317,21.238271281178317,21.238271281178317,,,1.0722151497975143,1.0722151497975143,1.0722151497975143,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.44747306326589,51.44747306326589,51.44747306326589,,154.34241918979762,3704.218060555143,0.16610938147465604,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
