Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1990-04-11,1990-04-22,979.4038,0.9358283868865241,916.553878264532,0.36,1990,4,11,1990.04,1989,7,193,28,0.07919025508205557,12.607484083603936,0.013755311479861759,0.96,5,Dry,40,10,8,5,62,125.0,0.1363804168683284,791.553878264532,791.553878264532,,3,263.851292754844,263.851292754844,263.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,849.553878264532,967.5662155130581,990.0,0.4319019601627186,0.18577693913226606,989.3823211007052,0.4925139926893076,0.4925139926893076,0.4925139926893076,,21.323591594957726,21.323591594957726,21.323591594957726,,,1.055405171019376,1.055405171019376,1.055405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.84432885806617,50.84432885806617,50.84432885806617,,152.5329865741985,3660.791677780764,0.16642009836128266,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1990-04-12,1990-04-23,971.4252,0.934067963185034,907.3771579506143,0.364,1990,4,12,1990.04,1989,7,194,28,0.07839738644693307,9.176720313917713,0.010113457489545015,0.96,5,Dry,40,10,8,5,62,125.0,0.13775969441673264,782.3771579506143,782.3771579506143,,3,260.7923859835381,260.7923859835381,260.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,840.3771579506143,967.5295086318024,990.0,0.4234930132615191,0.1811885789753072,989.3953184077632,0.4811799519926403,0.4811799519926403,0.4811799519926403,,21.384629823968247,21.384629823968247,21.384629823968247,,,1.0431695439341524,1.0431695439341524,1.0431695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.398728661446064,50.398728661446064,50.398728661446064,,151.19618598433826,3628.7084636241175,0.16662992302542332,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1990-04-13,1990-04-24,971.4252,0.934067963185034,907.3771579506143,0.364,1990,4,13,1990.04,1989,7,195,28,0.07839738644693307,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.13775969441673264,782.3771579506143,782.3771579506143,,3,260.7923859835381,260.7923859835381,260.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,840.3771579506143,967.5295086318024,990.0,0.4234930132615191,0.1811885789753072,989.3953184077632,0.4811799519926403,0.4811799519926403,0.4811799519926403,,21.384629823968247,21.384629823968247,21.384629823968247,,,1.0431695439341524,1.0431695439341524,1.0431695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.398728661446064,50.398728661446064,50.398728661446064,,151.19618598433826,3628.7084636241175,0.16662992302542332,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1990-04-14,1990-04-25,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,14,1990.04,1989,7,196,28,0.07782672424504819,6.604886595889753,0.0073324710428267,0.96,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.2271967211846,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-04-15,1990-04-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,15,1990.04,1989,7,197,29,0.07782672424504819,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.2271967211846,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-04-16,1990-04-27,955.5912,0.9401594064210812,898.4080553732088,0.371,1990,4,16,1990.04,1989,7,198,29,0.07762245598424522,2.3642159815158266,0.00263156142398312,0.96,5,Dry,40,10,8,5,62,125.0,0.13913499467463436,773.4080553732088,773.4080553732088,,3,257.8026851244029,257.8026851244029,257.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,831.4080553732088,967.4936322214928,990.0,0.4152743136885977,0.17670402768660434,989.4080216586248,0.4702292834614804,0.4702292834614804,0.4702292834614804,,21.444160153670573,21.444160153670573,21.444160153670573,,,1.0312107404976116,1.0312107404976116,1.0312107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.95965321305872,49.95965321305872,49.95965321305872,,149.87895963917614,3597.095031340228,0.16682726600989212,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1990-04-17,1990-04-28,955.5912,0.9401594064210812,898.4080553732088,0.371,1990,4,17,1990.04,1989,7,199,29,0.07762245598424522,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.13913499467463436,773.4080553732088,773.4080553732088,,3,257.8026851244029,257.8026851244029,257.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,831.4080553732088,967.4936322214928,990.0,0.4152743136885977,0.17670402768660434,989.4080216586248,0.4702292834614804,0.4702292834614804,0.4702292834614804,,21.444160153670573,21.444160153670573,21.444160153670573,,,1.0312107404976116,1.0312107404976116,1.0312107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.95965321305872,49.95965321305872,49.95965321305872,,149.87895963917614,3597.095031340228,0.16682726600989212,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1990-04-18,1990-04-29,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,18,1990.04,1989,7,200,29,0.07782672424504819,2.3642159815158266,0.00262465448449045,0.96,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.2271967211846,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-04-19,1990-04-30,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,19,1990.04,1989,7,201,29,0.07782672424504819,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.2271967211846,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-04-20,1990-05-01,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,20,1990.04,1989,7,202,29,0.07782672424504819,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.2271967211846,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-04-21,1990-05-02,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,21,1990.04,1989,7,203,29,0.07782672424504819,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.2271967211846,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-04-22,1990-05-03,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,22,1990.04,1989,7,204,30,0.07782672424504819,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.2271967211846,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-04-23,1990-05-04,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,23,1990.04,1989,7,205,30,0.07782672424504819,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.2271967211846,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-04-24,1990-05-05,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,24,1990.04,1989,7,206,30,0.07782672424504819,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.2271967211846,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-04-25,1990-05-06,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,25,1990.04,1989,7,207,30,0.07782672424504819,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.2271967211846,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-04-26,1990-05-07,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,26,1990.04,1989,7,208,30,0.07782672424504819,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.2271967211846,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-04-27,1990-05-08,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,27,1990.04,1989,7,209,30,0.07782672424504819,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.2271967211846,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1990-04-28,1990-05-09,971.4252,0.934067963185034,907.3771579506143,0.364,1990,4,28,1990.04,1989,7,210,30,0.07839738644693307,6.604886595889753,0.007279097272855567,0.97,5,Dry,40,10,8,5,62,125.0,0.13775969441673264,782.3771579506143,782.3771579506143,,3,260.7923859835381,260.7923859835381,260.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,840.3771579506143,967.5295086318024,990.0,0.4234930132615191,0.1811885789753072,989.3953184077632,0.4811799519926403,0.4811799519926403,0.4811799519926403,,21.384629823968247,21.384629823968247,21.384629823968247,,,1.0431695439341524,1.0431695439341524,1.0431695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.398728661446064,50.398728661446064,50.398728661446064,,151.19618598433826,3628.7084636241175,0.16662992302542332,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1990-04-29,1990-05-10,971.4252,0.934067963185034,907.3771579506143,0.364,1990,4,29,1990.04,1989,7,211,31,0.07839738644693307,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13775969441673264,782.3771579506143,782.3771579506143,,3,260.7923859835381,260.7923859835381,260.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,840.3771579506143,967.5295086318024,990.0,0.4234930132615191,0.1811885789753072,989.3953184077632,0.4811799519926403,0.4811799519926403,0.4811799519926403,,21.384629823968247,21.384629823968247,21.384629823968247,,,1.0431695439341524,1.0431695439341524,1.0431695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.398728661446064,50.398728661446064,50.398728661446064,,151.19618598433826,3628.7084636241175,0.16662992302542332,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1990-04-30,1990-05-11,971.4252,0.934067963185034,907.3771579506143,0.364,1990,4,30,1990.04,1989,7,212,31,0.07839738644693307,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13775969441673264,782.3771579506143,782.3771579506143,,3,260.7923859835381,260.7923859835381,260.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,840.3771579506143,967.5295086318024,990.0,0.4234930132615191,0.1811885789753072,989.3953184077632,0.4811799519926403,0.4811799519926403,0.4811799519926403,,21.384629823968247,21.384629823968247,21.384629823968247,,,1.0431695439341524,1.0431695439341524,1.0431695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.398728661446064,50.398728661446064,50.398728661446064,,151.19618598433826,3628.7084636241175,0.16662992302542332,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1990-05-01,1990-05-12,979.4038,0.9358283868865241,916.553878264532,0.36,1990,5,1,1990.05,1989,8,213,31,0.07919025508205557,9.176720313917713,0.010012199535169242,0.98,5,Dry,42,9,8,6,82,147.0,0.1603833702371542,769.553878264532,769.553878264532,,3,256.5179594215107,256.5179594215107,256.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,828.553878264532,967.5662155130581,990.0,0.4126589322742724,0.17477693913226602,989.4125641285934,0.4655621435872689,0.4655621435872689,0.4655621435872689,,21.380786471948085,21.380786471948085,21.380786471948085,,,1.0260718376860427,1.0260718376860427,1.0260718376860427,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.563776443455026,49.563776443455026,49.563776443455026,,148.69132933036508,3568.5919039287623,0.16222868383024874,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1990-05-02,1990-05-13,987.4235,0.9354088004533838,923.6446316744818,0.358,1990,5,2,1990.05,1989,8,214,31,0.07980289617667523,7.090753409949797,0.0076769280811982,0.98,5,Dry,42,9,8,6,82,147.0,0.15915211863842338,776.6446316744818,776.6446316744818,,3,258.88154389149395,258.88154389149395,258.88154389149395,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,835.6446316744818,967.594578526698,990.0,0.4191564353989276,0.17832231583724092,989.4025212487637,0.4741664526158821,0.4741664526158821,0.4741664526158821,,21.333776269450066,21.333776269450066,21.333776269450066,,,1.0355261755659757,1.0355261755659757,1.0355261755659757,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.910481871946104,49.910481871946104,49.910481871946104,,149.7314456158383,3593.5546947801195,0.16210936596295605,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1990-05-03,1990-05-14,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1990,5,3,1990.05,1989,8,215,31,0.08027954170687895,5.516730673654138,0.005937322511681391,0.98,5,Dry,42,9,8,6,82,147.0,0.15820718118164967,782.161362348136,782.161362348136,,3,260.7204541160453,260.7204541160453,260.7204541160453,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,841.161362348136,967.6166454493924,990.0,0.4242116069325549,0.181080681174068,989.3947077118933,0.480915006773851,0.480915006773851,0.480915006773851,,21.297147255726987,21.297147255726987,21.297147255726987,,,1.042881816464181,1.042881816464181,1.042881816464181,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.178707932595465,50.178707932595465,50.178707932595465,,150.53612379778642,3612.8669711468733,0.1620128966806778,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1990-05-04,1990-05-15,1003.5869,0.9324029395654212,935.7473756693485,0.354,1990,5,4,1990.05,1989,8,216,31,0.08084857325783171,6.5860133212124765,0.007038238623433427,0.98,5,Dry,42,9,8,6,82,147.0,0.15709368128855247,788.7473756693485,788.7473756693485,,3,262.91579188978284,262.91579188978284,262.91579188978284,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,847.7473756693485,967.6429895026773,990.0,0.4302465992189249,0.18437368783467425,989.3853797129464,0.4890337751751884,0.4890337751751884,0.4890337751751884,,21.253356435093966,21.253356435093966,21.253356435093966,,,1.0516631675591313,1.0516631675591313,1.0516631675591313,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.49718106981742,50.49718106981742,50.49718106981742,,151.49154320945226,3635.7970370268536,0.1618936340602494,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1990-05-05,1990-05-16,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1990,5,5,1990.05,1989,8,217,31,0.08252501116271782,19.403216491737567,0.020314300855780884,0.98,5,Dry,42,9,8,6,82,147.0,0.15390243298431466,808.150592161086,808.150592161086,,3,269.383530720362,269.383530720362,269.383530720362,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,867.150592161086,967.7206023686444,990.0,0.4480264390320709,0.19652047372886886,989.3554530872391,0.5133460134898801,0.5133460134898801,0.5133460134898801,,21.121504705104755,21.121504705104755,21.121504705104755,,,1.077534122881448,1.077534122881448,1.077534122881448,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.41843235422514,51.41843235422514,51.41843235422514,,154.2552970626754,3702.12712950421,0.16149840488887046,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1990-05-06,1990-05-17,1011.7307,0.9317677567952912,942.6980448199297,0.35100000000000003,1990,5,6,1990.05,1989,8,218,32,0.08144911107244192,12.452547341156333,0.013209476151544334,0.98,5,Dry,42,9,8,6,82,147.0,0.1559354035024856,795.6980448199298,795.6980448199298,,3,265.23268160664315,265.23268160664315,265.23268160664315,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,854.6980448199298,967.6707921792796,990.0,0.4366157382812105,0.18784902240996484,989.3755352393088,0.4976754547461657,0.4976754547461657,0.4976754547461657,,21.20706760528288,21.20706760528288,21.20706760528288,,,1.0609307264265728,1.0609307264265728,1.0609307264265728,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.8312270692241,50.8312270692241,50.8312270692241,,152.4936812076723,3659.8483489841356,0.16176301844012106,52.574918185062074,104.38969096333872,154.58561536879282,200.921299109626,0.35
1990-05-07,1990-05-18,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1990,5,7,1990.05,1989,8,219,32,0.08189971950848521,5.215375417167593,0.005501953349139307,0.98,5,Dry,42,9,8,6,82,147.0,0.15507745418693572,800.9134202370973,800.9134202370973,,3,266.9711400790324,266.9711400790324,266.9711400790324,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,859.9134202370973,967.6916536809483,990.0,0.4413947675479377,0.19073073618967784,989.3678744962624,0.5042091568165497,0.5042091568165497,0.5042091568165497,,21.172011658497414,21.172011658497414,21.172011658497414,,,1.0678845603161295,1.0678845603161295,1.0678845603161295,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.079822242608785,51.079822242608785,51.079822242608785,,153.23946672782637,3677.7472014678333,0.16165977130010173,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1990-05-08,1990-05-19,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1990,5,8,1990.05,1989,8,220,32,0.08252501116271782,7.237171923988741,0.0075769956940655815,0.98,5,Dry,42,9,8,6,82,147.0,0.15390243298431466,808.150592161086,808.150592161086,,3,269.383530720362,269.383530720362,269.383530720362,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,867.150592161086,967.7206023686444,990.0,0.4480264390320709,0.19652047372886886,989.3554530872391,0.5133460134898801,0.5133460134898801,0.5133460134898801,,21.121504705104755,21.121504705104755,21.121504705104755,,,1.077534122881448,1.077534122881448,1.077534122881448,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.41843235422514,51.41843235422514,51.41843235422514,,154.2552970626754,3702.12712950421,0.16149840488887046,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1990-05-09,1990-05-20,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1990,5,9,1990.05,1989,8,221,32,0.08252501116271782,0.0,0.0,0.98,5,Dry,42,9,8,6,82,147.0,0.15390243298431466,808.150592161086,808.150592161086,,3,269.383530720362,269.383530720362,269.383530720362,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,867.150592161086,967.7206023686444,990.0,0.4480264390320709,0.19652047372886886,989.3554530872391,0.5133460134898801,0.5133460134898801,0.5133460134898801,,21.121504705104755,21.121504705104755,21.121504705104755,,,1.077534122881448,1.077534122881448,1.077534122881448,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.41843235422514,51.41843235422514,51.41843235422514,,154.2552970626754,3702.12712950421,0.16149840488887046,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1990-05-10,1990-05-21,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1990,5,10,1990.05,1989,8,222,32,0.0830644181447288,6.243136365867598,0.006493839288335411,0.98,5,Dry,42,9,8,6,82,147.0,0.1529030153184307,814.3937285269536,814.3937285269536,,3,271.4645761756512,271.4645761756512,271.4645761756512,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,873.3937285269536,967.7455749141078,990.0,0.4537472412796786,0.2015149828215629,989.3447377758987,0.5212935546156161,0.5212935546156161,0.5212935546156161,,21.077869307175387,21.077869307175387,21.077869307175387,,,1.0858583047026047,1.0858583047026047,1.0858583047026047,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.708603620119,51.708603620119,51.708603620119,,155.125810860357,3723.019460648568,0.16135513084534114,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1990-05-11,1990-05-22,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1990,5,11,1990.05,1989,8,223,32,0.08443526546181272,15.86628839217508,0.01623548300092591,0.97,5,Dry,42,9,8,6,82,147.0,0.150420561012438,830.2600169191287,830.2600169191287,,4,207.56500422978215,207.56500422978215,207.56500422978215,207.56500422978215,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,889.2600169191287,967.8090400676764,990.0,0.4682860712804765,0.21420801353530294,989.3175059151844,0.3049904584801396,0.3049904584801396,0.3049904584801396,0.3049904584801396,21.20347538902761,21.20347538902761,21.20347538902761,21.20347538902761,,0.8302600169191287,0.8302600169191287,0.8302600169191287,0.8302600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94797417178089,38.94797417178089,38.94797417178089,38.94797417178089,155.79189668712354,3739.005520490965,0.1594170374208769,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1990-05-12,1990-05-23,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1990,5,12,1990.05,1989,8,224,32,0.08443526546181272,0.0,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.150420561012438,830.2600169191287,830.2600169191287,,4,207.56500422978215,207.56500422978215,207.56500422978215,207.56500422978215,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,889.2600169191287,967.8090400676764,990.0,0.4682860712804765,0.21420801353530294,989.3175059151844,0.3049904584801396,0.3049904584801396,0.3049904584801396,0.3049904584801396,21.20347538902761,21.20347538902761,21.20347538902761,21.20347538902761,,0.8302600169191287,0.8302600169191287,0.8302600169191287,0.8302600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94797417178089,38.94797417178089,38.94797417178089,38.94797417178089,155.79189668712354,3739.005520490965,0.1594170374208769,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1990-05-13,1990-05-24,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1990,5,13,1990.05,1989,8,225,33,0.08443526546181272,0.0,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.150420561012438,830.2600169191287,830.2600169191287,,4,207.56500422978215,207.56500422978215,207.56500422978215,207.56500422978215,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,889.2600169191287,967.8090400676764,990.0,0.4682860712804765,0.21420801353530294,989.3175059151844,0.3049904584801396,0.3049904584801396,0.3049904584801396,0.3049904584801396,21.20347538902761,21.20347538902761,21.20347538902761,21.20347538902761,,0.8302600169191287,0.8302600169191287,0.8302600169191287,0.8302600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94797417178089,38.94797417178089,38.94797417178089,38.94797417178089,155.79189668712354,3739.005520490965,0.1594170374208769,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1990-05-14,1990-05-25,1061.4682,0.9261528299725064,983.0817773558224,0.336,1990,5,14,1990.05,1989,8,226,33,0.08493826556354306,5.821760436693692,0.005921949293325709,0.97,5,Dry,42,9,8,6,82,147.0,0.14952977807744874,836.0817773558224,836.0817773558224,,4,209.0204443389556,209.0204443389556,209.0204443389556,209.0204443389556,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,895.0817773558224,967.8323271094232,990.0,0.4736207521587217,0.21886542188465796,989.3075138259567,0.3092791890755993,0.3092791890755993,0.3092791890755993,0.3092791890755993,21.16590752745776,21.16590752745776,21.16590752745776,21.16590752745776,,0.8360817773558223,0.8360817773558223,0.8360817773558223,0.8360817773558223,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.15158523775313,39.15158523775313,39.15158523775313,39.15158523775313,156.6063409510125,3758.5521828243,0.15930143814915765,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1990-05-15,1990-05-26,1069.9044,0.9305885435178748,995.6407772993657,0.333,1990,5,15,1990.05,1989,8,227,33,0.0860233631586652,12.558999943543313,0.012613987122553457,0.97,5,Dry,42,9,8,6,82,147.0,0.14764361138234153,848.6407772993657,848.6407772993657,,4,212.16019432484143,212.16019432484143,212.16019432484143,212.16019432484143,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,907.6407772993657,967.8825631091977,990.0,0.4851289991189407,0.22891262183949254,989.2859583790416,0.3186323412784714,0.3186323412784714,0.3186323412784714,0.3186323412784714,21.084762928565578,21.084762928565578,21.084762928565578,21.084762928565578,,0.8486407772993657,0.8486407772993657,0.8486407772993657,0.8486407772993657,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.01300994487636,40.01300994487636,40.01300994487636,40.01300994487636,160.05203977950544,3841.248954708129,0.16075279702147188,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1990-05-16,1990-05-27,1069.9044,0.9305885435178748,995.6407772993657,0.333,1990,5,16,1990.05,1989,8,228,33,0.0860233631586652,0.0,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.14764361138234153,848.6407772993657,848.6407772993657,,4,212.16019432484143,212.16019432484143,212.16019432484143,212.16019432484143,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,907.6407772993657,967.8825631091977,990.0,0.4851289991189407,0.22891262183949254,989.2859583790416,0.3186323412784714,0.3186323412784714,0.3186323412784714,0.3186323412784714,21.084762928565578,21.084762928565578,21.084762928565578,21.084762928565578,,0.8486407772993657,0.8486407772993657,0.8486407772993657,0.8486407772993657,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.01300994487636,40.01300994487636,40.01300994487636,40.01300994487636,160.05203977950544,3841.248954708129,0.16075279702147188,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1990-05-17,1990-05-28,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1990,5,17,1990.05,1989,8,229,33,0.08657814739721079,6.421113872055456,0.006407901476573575,0.97,5,Dry,42,9,8,6,82,147.0,0.14669752566695796,855.0618911714212,855.0618911714212,,4,213.7654727928553,213.7654727928553,213.7654727928553,213.7654727928553,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,914.0618911714212,967.906480229396,990.0,0.4910128883244098,0.2340495129371369,989.2749375987383,0.3234678544800067,0.3234678544800067,0.3234678544800067,0.3234678544800067,21.044989514862415,21.044989514862415,21.044989514862415,21.044989514862415,,0.8550618911714212,0.8550618911714212,0.8550618911714212,0.8550618911714212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.654554847649386,40.654554847649386,40.654554847649386,40.654554847649386,162.61821939059755,3902.8372653743413,0.16228360825147747,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1990-05-18,1990-05-29,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1990,5,18,1990.05,1989,8,230,33,0.08697992058215302,4.6501526034982135,0.004619148675386161,0.97,5,Dry,42,9,8,6,82,147.0,0.146019907985591,859.7120437749194,859.7120437749194,,4,214.92801094372984,214.92801094372984,214.92801094372984,214.92801094372984,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,918.7120437749194,967.9210949947212,990.0,0.4952739843355834,0.2377696350199355,989.2669563806444,0.3269923077389684,0.3269923077389684,0.3269923077389684,0.3269923077389684,21.01886907818443,21.01886907818443,21.01886907818443,21.01886907818443,,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.82491613588404,40.82491613588404,40.82491613588404,40.82491613588404,163.29966454353615,3919.191949044868,0.16221089789608864,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1990-05-19,1990-05-30,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1990,5,19,1990.05,1989,8,231,33,0.08697992058215302,0.0,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.146019907985591,859.7120437749194,859.7120437749194,,4,214.92801094372984,214.92801094372984,214.92801094372984,214.92801094372984,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,918.7120437749194,967.9210949947212,990.0,0.4952739843355834,0.2377696350199355,989.2669563806444,0.3269923077389684,0.3269923077389684,0.3269923077389684,0.3269923077389684,21.01886907818443,21.01886907818443,21.01886907818443,21.01886907818443,,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.82491613588404,40.82491613588404,40.82491613588404,40.82491613588404,163.29966454353615,3919.191949044868,0.16221089789608864,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1990-05-20,1990-05-31,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1990,5,20,1990.05,1989,8,232,34,0.08697992058215302,0.0,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.146019907985591,859.7120437749194,859.7120437749194,,4,214.92801094372984,214.92801094372984,214.92801094372984,214.92801094372984,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,918.7120437749194,967.9210949947212,990.0,0.4952739843355834,0.2377696350199355,989.2669563806444,0.3269923077389684,0.3269923077389684,0.3269923077389684,0.3269923077389684,21.01886907818443,21.01886907818443,21.01886907818443,21.01886907818443,,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.82491613588404,40.82491613588404,40.82491613588404,40.82491613588404,163.29966454353615,3919.191949044868,0.16221089789608864,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1990-05-21,1990-06-01,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1990,5,21,1990.05,1989,8,233,34,0.08697992058215302,0.0,0.0,0.93,5,Dry,42,9,8,6,82,147.0,0.146019907985591,859.7120437749194,859.7120437749194,,4,214.92801094372984,214.92801094372984,214.92801094372984,214.92801094372984,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,918.7120437749194,967.9210949947212,990.0,0.4952739843355834,0.2377696350199355,989.2669563806444,0.3269923077389684,0.3269923077389684,0.3269923077389684,0.3269923077389684,21.01886907818443,21.01886907818443,21.01886907818443,21.01886907818443,,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.82491613588404,40.82491613588404,40.82491613588404,40.82491613588404,163.29966454353615,3919.191949044868,0.16221089789608864,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1990-05-22,1990-06-02,1095.466,0.9241621056469248,1012.388165224614,0.326,1990,5,22,1990.05,1989,8,234,34,0.08747033747540664,5.67612144969462,0.005606665155390555,0.93,5,Dry,42,9,8,6,82,147.0,0.14520122325549487,865.388165224614,865.388165224614,,4,216.3470413061535,216.3470413061535,216.3470413061535,216.3470413061535,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,924.388165224614,967.9389342335629,990.0,0.5004752111619969,0.2423105321796912,989.2572142566584,0.3313200819585989,0.3313200819585989,0.3313200819585989,0.3313200819585989,20.98695994113673,20.98695994113673,20.98695994113673,20.98695994113673,,0.865388165224614,0.865388165224614,0.865388165224614,0.865388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.03207033791717,41.03207033791717,41.03207033791717,41.03207033791717,164.12828135166868,3939.078752440048,0.16211991308220625,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1990-05-23,1990-06-03,1095.466,0.9241621056469248,1012.388165224614,0.326,1990,5,23,1990.05,1989,8,235,34,0.08747033747540664,0.0,0.0,0.93,5,Dry,42,9,8,6,82,147.0,0.14520122325549487,865.388165224614,865.388165224614,,4,216.3470413061535,216.3470413061535,216.3470413061535,216.3470413061535,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,924.388165224614,967.9389342335629,990.0,0.5004752111619969,0.2423105321796912,989.2572142566584,0.3313200819585989,0.3313200819585989,0.3313200819585989,0.3313200819585989,20.98695994113673,20.98695994113673,20.98695994113673,20.98695994113673,,0.865388165224614,0.865388165224614,0.865388165224614,0.865388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.03207033791717,41.03207033791717,41.03207033791717,41.03207033791717,164.12828135166868,3939.078752440048,0.16211991308220625,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1990-05-24,1990-06-04,1095.466,0.9241621056469248,1012.388165224614,0.326,1990,5,24,1990.05,1989,8,236,34,0.08747033747540664,0.0,0.0,0.93,5,Dry,42,9,8,6,82,147.0,0.14520122325549487,865.388165224614,865.388165224614,,4,216.3470413061535,216.3470413061535,216.3470413061535,216.3470413061535,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,924.388165224614,967.9389342335629,990.0,0.5004752111619969,0.2423105321796912,989.2572142566584,0.3313200819585989,0.3313200819585989,0.3313200819585989,0.3313200819585989,20.98695994113673,20.98695994113673,20.98695994113673,20.98695994113673,,0.865388165224614,0.865388165224614,0.865388165224614,0.865388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.03207033791717,41.03207033791717,41.03207033791717,41.03207033791717,164.12828135166868,3939.078752440048,0.16211991308220625,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1990-05-25,1990-06-05,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1990,5,25,1990.05,1989,8,237,34,0.08776507462232554,3.4113095708204355,0.0033582509692746377,0.93,5,Dry,42,9,8,6,82,147.0,0.14471360110675724,868.7994747954344,868.7994747954344,,4,217.1998686988586,217.1998686988586,217.1998686988586,217.1998686988586,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,927.7994747954344,967.9496554922142,990.0,0.5036011123623503,0.24503957983634755,989.2513593078012,0.3339346454761025,0.3339346454761025,0.3339346454761025,0.3339346454761025,20.967769170110973,20.967769170110973,20.967769170110973,20.967769170110973,,0.8687994747954344,0.8687994747954344,0.8687994747954344,0.8687994747954344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.156148156691096,41.156148156691096,41.156148156691096,41.156148156691096,164.62459262676438,3950.990223042345,0.1620640655085169,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1990-05-26,1990-06-06,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1990,5,26,1990.05,1989,8,238,34,0.08776507462232554,0.0,0.0,0.93,5,Dry,42,9,8,6,82,147.0,0.14471360110675724,868.7994747954344,868.7994747954344,,4,217.1998686988586,217.1998686988586,217.1998686988586,217.1998686988586,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,927.7994747954344,967.9496554922142,990.0,0.5036011123623503,0.24503957983634755,989.2513593078012,0.3339346454761025,0.3339346454761025,0.3339346454761025,0.3339346454761025,20.967769170110973,20.967769170110973,20.967769170110973,20.967769170110973,,0.8687994747954344,0.8687994747954344,0.8687994747954344,0.8687994747954344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.156148156691096,41.156148156691096,41.156148156691096,41.156148156691096,164.62459262676438,3950.990223042345,0.1620640655085169,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1990-05-27,1990-06-07,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1990,5,27,1990.05,1989,8,239,35,0.08776507462232554,0.0,0.0,0.93,5,Dry,42,9,8,6,82,147.0,0.14471360110675724,868.7994747954344,868.7994747954344,,4,217.1998686988586,217.1998686988586,217.1998686988586,217.1998686988586,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,927.7994747954344,967.9496554922142,990.0,0.5036011123623503,0.24503957983634755,989.2513593078012,0.3339346454761025,0.3339346454761025,0.3339346454761025,0.3339346454761025,20.967769170110973,20.967769170110973,20.967769170110973,20.967769170110973,,0.8687994747954344,0.8687994747954344,0.8687994747954344,0.8687994747954344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.156148156691096,41.156148156691096,41.156148156691096,41.156148156691096,164.62459262676438,3950.990223042345,0.1620640655085169,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1990-05-28,1990-06-08,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1990,5,28,1990.05,1989,8,240,35,0.08776507462232554,0.0,0.0,0.93,5,Dry,42,9,8,6,82,147.0,0.14471360110675724,868.7994747954344,868.7994747954344,,4,217.1998686988586,217.1998686988586,217.1998686988586,217.1998686988586,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,927.7994747954344,967.9496554922142,990.0,0.5036011123623503,0.24503957983634755,989.2513593078012,0.3339346454761025,0.3339346454761025,0.3339346454761025,0.3339346454761025,20.967769170110973,20.967769170110973,20.967769170110973,20.967769170110973,,0.8687994747954344,0.8687994747954344,0.8687994747954344,0.8687994747954344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.156148156691096,41.156148156691096,41.156148156691096,41.156148156691096,164.62459262676438,3950.990223042345,0.1620640655085169,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1990-05-29,1990-06-09,1095.466,0.9241621056469248,1012.388165224614,0.326,1990,5,29,1990.05,1989,8,241,35,0.08747033747540664,3.4113095708204355,0.003369566820314996,0.93,5,Dry,42,9,8,6,82,147.0,0.14520122325549487,865.388165224614,865.388165224614,,4,216.3470413061535,216.3470413061535,216.3470413061535,216.3470413061535,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,924.388165224614,967.9389342335629,990.0,0.5004752111619969,0.2423105321796912,989.2572142566584,0.3313200819585989,0.3313200819585989,0.3313200819585989,0.3313200819585989,20.98695994113673,20.98695994113673,20.98695994113673,20.98695994113673,,0.865388165224614,0.865388165224614,0.865388165224614,0.865388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.03207033791717,41.03207033791717,41.03207033791717,41.03207033791717,164.12828135166868,3939.078752440048,0.16211991308220625,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1990-05-30,1990-06-10,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1990,5,30,1990.05,1989,8,242,35,0.08697992058215302,5.67612144969462,0.005638277087071072,0.93,5,Dry,42,9,8,6,82,147.0,0.146019907985591,859.7120437749194,859.7120437749194,,4,214.92801094372984,214.92801094372984,214.92801094372984,214.92801094372984,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,918.7120437749194,967.9210949947212,990.0,0.4952739843355834,0.2377696350199355,989.2669563806444,0.3269923077389684,0.3269923077389684,0.3269923077389684,0.3269923077389684,21.01886907818443,21.01886907818443,21.01886907818443,21.01886907818443,,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.82491613588404,40.82491613588404,40.82491613588404,40.82491613588404,163.29966454353615,3919.191949044868,0.16221089789608864,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1990-05-31,1990-06-11,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1990,5,31,1990.05,1989,8,243,35,0.08657814739721079,4.6501526034982135,0.004640584223856807,0.93,5,Dry,42,9,8,6,82,147.0,0.14669752566695796,855.0618911714212,855.0618911714212,,4,213.7654727928553,213.7654727928553,213.7654727928553,213.7654727928553,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,914.0618911714212,967.906480229396,990.0,0.4910128883244098,0.2340495129371369,989.2749375987383,0.3234678544800067,0.3234678544800067,0.3234678544800067,0.3234678544800067,21.044989514862415,21.044989514862415,21.044989514862415,21.044989514862415,,0.8550618911714212,0.8550618911714212,0.8550618911714212,0.8550618911714212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.654554847649386,40.654554847649386,40.654554847649386,40.654554847649386,162.61821939059755,3902.8372653743413,0.16228360825147747,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1990-06-01,1990-06-12,1069.9044,0.9305885435178748,995.6407772993657,0.333,1990,6,1,1990.06,1989,9,244,35,0.0860233631586652,6.421113872055456,0.006449227490935498,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.1617049077044693,834.6407772993657,834.6407772993657,,4,208.66019432484143,208.66019432484143,208.66019432484143,208.66019432484143,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,898.6407772993657,967.8825631091977,990.0,0.4768819871667495,0.21771262183949255,989.3054053909938,0.3082148743293487,0.3082148743293487,0.3082148743293487,0.3082148743293487,21.11462740746696,21.11462740746696,21.11462740746696,21.11462740746696,,0.8346407772993657,0.8346407772993657,0.8346407772993657,0.8346407772993657,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.989415075636394,38.989415075636394,38.989415075636394,38.989415075636394,155.95766030254558,3742.983847261093,0.15664049108713107,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1990-06-02,1990-06-13,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1990,6,2,1990.06,1989,9,245,35,0.08443526546181272,18.380760380237007,0.01880846454578533,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.1647463287279083,816.2600169191287,816.2600169191287,,3,272.0866723063762,272.0866723063762,272.0866723063762,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,880.2600169191287,967.8090400676764,990.0,0.4600390593282853,0.20300801353530296,989.3369529271364,0.5236811531977765,0.5236811531977765,0.5236811531977765,,21.00423170626211,21.00423170626211,21.00423170626211,,,1.088346689225505,1.088346689225505,1.088346689225505,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.6460375104226,51.6460375104226,51.6460375104226,,154.93811253126782,3718.5147007504274,0.15854338645688132,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1990-06-03,1990-06-14,1044.7218,0.9257953135328424,967.1985463855954,0.342,1990,6,3,1990.06,1989,9,246,36,0.08356595440771544,10.061470533533338,0.010402694018857746,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.16646013437639487,806.1985463855954,806.1985463855954,,3,268.73284879519844,268.73284879519844,268.73284879519844,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,870.1985463855954,967.7687941855424,990.0,0.4508193851342109,0.1949588371084763,989.3542217777573,0.5108735282456937,0.5108735282456937,0.5108735282456937,,21.074554063969266,21.074554063969266,21.074554063969266,,,1.0749313951807935,1.0749313951807935,1.0749313951807935,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.18021270356722,51.18021270356722,51.18021270356722,,153.54063811070162,3684.97531465684,0.15874779659717275,52.381883171660526,103.99565019660332,153.9747502819009,200.0603062866176,0.34
