Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1990-06-04,1990-06-15,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1990,6,4,1990.06,1989,9,247,36,0.0830644181447288,5.804817858641743,0.006037919414697947,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.16746520725351935,800.3937285269536,800.3937285269536,,3,266.79790950898456,266.79790950898456,266.79790950898456,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,864.3937285269536,967.7455749141078,990.0,0.4455002293274874,0.1903149828215629,989.364184787851,0.5035561955845875,0.5035561955845875,0.5035561955845875,,21.115053678158556,21.115053678158556,21.115053678158556,,,1.0671916380359383,1.0671916380359383,1.0671916380359383,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.909349618541825,50.909349618541825,50.909349618541825,,152.72804885562545,3665.4731725350102,0.15886108295051518,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1990-06-05,1990-06-16,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1990,6,5,1990.06,1989,9,248,36,0.08252501116271782,6.243136365867598,0.006536284871835891,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.16855980755424935,794.150592161086,794.150592161086,,3,264.71686405369536,264.71686405369536,264.71686405369536,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,858.150592161086,967.7206023686444,990.0,0.4397794270798796,0.18707529608054305,989.3731452768396,0.4957450045570821,0.4957450045570821,0.4957450045570821,,21.156797903638104,21.156797903638104,21.156797903638104,,,1.0588674562147815,1.0588674562147815,1.0588674562147815,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.61211469870178,50.61211469870178,50.61211469870178,,151.83634409610534,3644.0722583065276,0.15896586919615094,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1990-06-06,1990-06-17,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1990,6,6,1990.06,1989,9,249,36,0.08189971950848521,7.237171923988741,0.0076348448808526625,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.16984673553807245,786.9134202370973,786.9134202370973,,3,262.3044734123658,262.3044734123658,262.3044734123658,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,850.9134202370973,967.6916536809483,990.0,0.4331477555957465,0.18345671011854864,989.3833955342856,0.4867662077185715,0.4867662077185715,0.4867662077185715,,21.204975645618788,21.204975645618788,21.204975645618788,,,1.0492178936494632,1.0492178936494632,1.0492178936494632,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.26508391244204,50.26508391244204,50.26508391244204,,150.79525173732608,3619.0860416958253,0.15908124995171855,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1990-06-07,1990-06-18,1011.7307,0.9317677567952912,942.6980448199297,0.35100000000000003,1990,6,7,1990.06,1989,9,250,36,0.08144911107244192,5.215375417167593,0.005532392313557638,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.17078639431224615,781.6980448199298,781.6980448199298,,3,260.5660149399766,260.5660149399766,260.5660149399766,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,845.6980448199298,967.6707921792796,990.0,0.4283687263290192,0.18084902240996487,989.3907822512609,0.4803464094472986,0.4803464094472986,0.4803464094472986,,21.239643662534032,21.239643662534032,21.239643662534032,,,1.0422640597599064,1.0422640597599064,1.0422640597599064,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.01357899419594,50.01357899419594,50.01357899419594,,150.04073698258784,3600.977687582108,0.1591609718584364,52.574918185062074,104.38969096333872,154.58561536879282,200.921299109626,0.35
1990-06-08,1990-06-19,1003.5869,0.9324029395654212,935.7473756693485,0.354,1990,6,8,1990.06,1989,9,251,36,0.08084857325783171,6.950669150581232,0.007427933362473347,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.17205498426841462,774.7473756693485,774.7473756693485,,3,258.2491252231161,258.2491252231161,258.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,838.7473756693485,967.6429895026773,990.0,0.4219995872667336,0.17737368783467422,989.4006267248984,0.4718565324905698,0.4718565324905698,0.4718565324905698,,21.28578068973064,21.28578068973064,21.28578068973064,,,1.0329965008924646,1.0329965008924646,1.0329965008924646,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.67654453535163,49.67654453535163,49.67654453535163,,149.0296336060549,3576.7112065453166,0.15926267866843086,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1990-06-09,1990-06-20,987.4235,0.9354088004533838,923.6446316744818,0.358,1990,6,9,1990.06,1989,9,252,36,0.07980289617667523,12.102743994866614,0.0131032472661325,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.1743094632706542,762.6446316744818,762.6446316744818,,3,254.21487722482732,254.21487722482732,254.21487722482732,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,826.6446316744818,967.594578526698,990.0,0.4109094234467364,0.17132231583724095,989.4177682607159,0.4572535338601114,0.4572535338601114,0.4572535338601114,,21.36593620015812,21.36593620015812,21.36593620015812,,,1.016859508899309,1.016859508899309,1.016859508899309,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.08466448553536,49.08466448553536,49.08466448553536,,147.2539934566061,3534.0958429585467,0.15942710909243127,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1990-06-10,1990-06-21,971.4252,0.934067963185034,907.3771579506143,0.364,1990,6,10,1990.06,1989,9,253,37,0.07839738644693307,16.26747372386751,0.017928017673057732,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.17743448640875167,746.3771579506143,746.3771579506143,,3,248.79238598353808,248.79238598353808,248.79238598353808,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,810.3771579506143,967.5295086318024,990.0,0.3960029734208816,0.16318857897530714,989.4408084476038,0.4379854108021338,0.4379854108021338,0.4379854108021338,,21.47331440499925,21.47331440499925,21.47331440499925,,,0.9951695439341524,0.9951695439341524,0.9951695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.27909323868485,48.27909323868485,48.27909323868485,,144.83727971605452,3476.094713185309,0.15962191515067606,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1990-06-11,1990-06-22,947.7356,0.935123464968544,886.249798146042,0.375,1990,6,11,1990.06,1989,9,254,37,0.07657198255981804,21.127359804572283,0.0238390573952952,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.18166435731415465,725.249798146042,725.249798146042,,3,241.74993271534734,241.74993271534734,241.74993271534734,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,789.249798146042,967.4449991925842,990.0,0.3766432413290425,0.15262489907302104,989.4707318595979,0.41357720387672586,0.41357720387672586,0.41357720387672586,,21.61215546313709,21.61215546313709,21.61215546313709,,,0.9669997308613894,0.9669997308613894,0.9669997308613894,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.21580314255827,47.21580314255827,47.21580314255827,,141.6474094276748,3399.537826264195,0.15982786086269235,53.01174331784132,105.28204007479505,155.97062278937148,202.87724985426541,0.375
1990-06-12,1990-06-23,924.4132,0.9352118659599692,864.5221936900263,0.381,1990,6,12,1990.06,1989,9,255,37,0.07469471753481828,21.7276044560158,0.02513250048940469,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.18623003686326,703.5221936900263,703.5221936900263,,3,234.50739789667546,234.50739789667546,234.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,767.5221936900263,967.35808877476,990.0,0.3616070688058123,0.14176109684501315,989.4966318343492,0.38920182674843296,0.38920182674843296,0.38920182674843296,,21.749341232840663,21.749341232840663,21.749341232840663,,,0.9380295915867016,0.9380295915867016,0.9380295915867016,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.09200406812707,46.09200406812707,46.09200406812707,,138.2760122043812,3318.624292905149,0.15994501149146895,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1990-06-13,1990-06-24,893.8841,0.919139535583806,821.6042165397482,0.396,1990,6,13,1990.06,1989,9,256,37,0.07098660430903425,42.91797715027792,0.05223680244854439,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.19595809850887128,660.6042165397482,660.6042165397482,,3,220.2014055132494,220.2014055132494,220.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,724.6042165397482,967.1864168661591,990.0,0.33672708205202795,0.12818126496192447,989.535091652986,0.3432178493965986,0.3432178493965986,0.3432178493965986,,22.00545693743053,22.00545693743053,22.00545693743053,,,0.8808056220529976,0.8808056220529976,0.8808056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.78984564576368,43.78984564576368,43.78984564576368,,131.369536937291,3152.868886494984,0.15989394198895948,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1990-06-14,1990-06-25,871.4097,0.9252694185796824,806.2887464636955,0.403,1990,6,14,1990.06,1989,9,257,37,0.06966334769446328,15.31547007605286,0.018995019021690467,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.1996803263175016,645.2887464636955,645.2887464636955,,3,215.09624882123185,215.09624882123185,215.09624882123185,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,709.2887464636955,967.1251549858548,990.0,0.3278485486746061,0.12358662393910864,989.5485648273864,0.32750392422265684,0.32750392422265684,0.32750392422265684,,22.095905917308908,22.095905917308908,22.095905917308908,,,0.8603849952849273,0.8603849952849273,0.8603849952849273,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.95043683683213,42.95043683683213,42.95043683683213,,128.8513105104964,3092.431452251913,0.1598078989389667,53.61122935958373,106.508295933922,157.8778901362603,205.5801232782832,0.405
1990-06-15,1990-06-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1990,6,15,1990.06,1989,9,258,37,0.06916474924015467,5.770815443386822,0.007208852194018401,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2011197922759778,639.5179310203088,639.5179310203088,,3,213.17264367343626,213.17264367343626,213.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,703.5179310203087,967.1020717240813,990.0,0.3245031484175702,0.1218553793060926,989.5536414722764,0.32167788664343777,0.32167788664343777,0.32167788664343777,,22.129891861551762,22.129891861551762,22.129891861551762,,,0.8526905746937449,0.8526905746937449,0.8526905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.63180292079314,42.63180292079314,42.63180292079314,,127.89540876237942,3069.4898102971056,0.1597658263561554,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1990-06-16,1990-06-27,820.3628,0.9212730355954843,755.7781270456113,0.423,1990,6,16,1990.06,1989,9,259,37,0.06529923017674083,44.73980397469735,0.05919700818755936,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.21302548226601908,594.7781270456113,594.7781270456113,,3,198.2593756818704,198.2593756818704,198.2593756818704,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,658.7781270456113,966.9231125081824,990.0,0.2985670301713689,0.10791125081824453,989.5935217190104,0.2782726296239489,0.2782726296239489,0.2782726296239489,,22.39213658120403,22.39213658120403,22.39213658120403,,,0.7930375027274817,0.7930375027274817,0.7930375027274817,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.28737017518178,39.28737017518178,39.28737017518178,,117.8621105255453,2828.690652613088,0.15594803065587046,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1990-06-17,1990-06-28,799.0771,0.9168437076495652,732.6288110618622,0.434,1990,6,17,1990.06,1989,9,260,38,0.0632991292757449,23.149315983749148,0.03159760527325815,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2197565773678062,571.6288110618623,571.6288110618623,,3,190.54293702062068,190.54293702062068,190.54293702062068,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,635.6288110618623,966.8305152442474,990.0,0.2851471368474563,0.09865152442474487,989.6162013387277,0.2570396739341575,0.2570396739341575,0.2570396739341575,,22.52864642054625,22.52864642054625,22.52864642054625,,,0.7621717480824829,0.7621717480824829,0.7621717480824829,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.98845615911133,37.98845615911133,37.98845615911133,,113.96536847733398,2735.168843456016,0.15555676593192416,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1990-06-18,1990-06-29,764.3804,0.9163502974918004,700.4402069369013,0.448,1990,6,18,1990.06,1989,9,261,38,0.060518033879348274,32.188604124960875,0.045954820705860135,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.22985545147967726,539.4402069369013,539.4402069369013,,2,269.72010346845065,269.72010346845065,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,603.4402069369013,966.7017608277476,990.0,0.2664870764851602,0.08577608277476052,989.6477368407401,0.5146272676927304,0.5146272676927304,,,22.43134874529983,22.43134874529983,,,,1.0788804138738026,1.0788804138738026,,,0.94,0.94,,,0.98,0.98,,,54.67535880654001,54.67535880654001,,,109.35071761308002,2624.417222713921,0.15611713395392052,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1990-06-19,1990-06-30,744.0263,0.912658034993986,679.0415809418463,0.457,1990,6,19,1990.06,1989,9,262,38,0.0586691925933755,21.398625995055227,0.0315129832923852,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2370988824818199,518.0415809418463,518.0415809418463,,2,259.02079047092315,259.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,582.0415809418463,966.6161663237673,990.0,0.25408207590831666,0.07721663237673852,989.6687012917149,0.4746758074670794,0.4746758074670794,,,22.577859160480656,22.577859160480656,,,,1.0360831618836923,1.0360831618836923,,,0.94,0.94,,,0.98,0.98,,,52.84943158651679,52.84943158651679,,,105.69886317303356,2536.772716152805,0.15565889650885126,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1990-06-20,1990-07-01,717.4235,0.9036594665981734,648.3065373349947,0.469,1990,6,20,1990.06,1989,9,263,38,0.05601368482574354,30.735043606851374,0.047408196334398335,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2483393128531845,487.3065373349947,487.3065373349947,,2,243.65326866749734,243.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,551.3065373349947,966.4932261493401,990.0,0.23626465932463456,0.06746130746699894,989.6962740332083,0.4201052473936751,0.4201052473936751,,,22.78294263647473,22.78294263647473,,,,0.9746130746699894,0.9746130746699894,,,0.94,0.94,,,0.98,0.98,,,50.16548267969394,50.16548267969394,,,100.33096535938787,2407.943168625309,0.1547585279207891,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1990-06-21,1990-07-02,697.8704,0.8972206234519711,626.1437153766765,0.478,1990,6,21,1990.06,1989,9,264,38,0.05409881700854485,22.162821958318204,0.03539574288465941,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2571294673190889,465.1437153766765,465.1437153766765,,2,232.57185768833824,232.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,529.1437153766765,966.4045748615068,990.0,0.2234166465951748,0.0630287430753353,989.7135546103295,0.3828123058521471,0.3828123058521471,,,22.926167442970677,22.926167442970677,,,,0.9302874307533531,0.9302874307533531,,,0.94,0.94,,,0.98,0.98,,,48.18496618151222,48.18496618151222,,,96.36993236302445,2312.8783767125865,0.15391024455950988,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1990-06-22,1990-07-03,685.0236,0.8943005987939278,612.617015667972,0.483,1990,6,22,1990.06,1989,9,265,38,0.05293011015371278,13.52669970870443,0.02208018935607833,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2628069346465219,451.61701566797205,451.61701566797205,,2,225.80850783398603,225.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,515.617015667972,966.350468062672,990.0,0.21557508154665045,0.060323403133594425,989.7241015153198,0.3608984425000681,0.3608984425000681,,,23.01273501014787,23.01273501014787,,,,0.9032340313359442,0.9032340313359442,,,0.94,0.94,,,0.98,0.98,,,46.96036612327722,46.96036612327722,,,93.92073224655444,2254.0975739173073,0.15331068162406036,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1990-06-23,1990-07-04,659.7793,0.8916849045964713,588.3152421752268,0.496,1990,6,23,1990.06,1989,9,266,38,0.050830436923939584,24.30177349274527,0.04130740077869189,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2736628060233852,427.31524217522684,427.31524217522684,,2,213.65762108761342,213.65762108761342,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,491.31524217522684,966.2474185897884,990.0,0.2051231431578244,0.05546304843504536,989.7394138084073,0.3231418435681139,0.3231418435681139,,,23.168853375050517,23.168853375050517,,,,0.8546304843504535,0.8546304843504535,,,0.94,0.94,,,0.98,0.98,,,44.73483773084179,44.73483773084179,,,89.46967546168358,2147.2722110804057,0.1520777791356891,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1990-06-24,1990-07-05,647.3805,0.8937580352708416,578.6015237526551,0.502,1990,6,24,1990.06,1989,9,267,39,0.0499911716522294,9.713718422571674,0.016788269687869273,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2782571310144449,417.6015237526551,417.6015237526551,,2,208.80076187632758,208.80076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,481.6015237526551,966.2037068568867,990.0,0.20189718501010684,0.053520304750531024,989.7445825102393,0.3086299472435136,0.3086299472435136,,,23.23224570610886,23.23224570610886,,,,0.8352030475053103,0.8352030475053103,,,0.94,0.94,,,0.97,0.97,,,43.39022142824172,43.39022142824172,,,86.78044285648345,2082.7306285556024,0.14998308731309354,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1990-06-25,1990-07-06,629.0591,0.8983016201826908,565.0848087206653,0.514,1990,6,25,1990.06,1989,9,268,39,0.04882332747346548,13.516715031989861,0.023919798981309186,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2849129856534262,404.0848087206653,404.0848087206653,,2,202.04240436033265,202.04240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,468.0848087206653,966.142881639243,990.0,0.1974082390585235,0.050816961744133055,989.7517747991974,0.28898759870218416,0.28898759870218416,,,23.319905561252213,23.319905561252213,,,,0.8081696174413305,0.8081696174413305,,,0.94,0.94,,,0.97,0.97,,,42.14420935349482,42.14420935349482,,,84.28841870698966,2022.9220489677514,0.14916065235909642,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1990-06-26,1990-07-07,617.0284,0.9016230362380232,556.3270194530895,0.52,1990,6,26,1990.06,1989,9,269,39,0.048066654480746936,8.757789267575731,0.01574216056625343,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2893981316209931,395.3270194530895,395.3270194530895,,2,197.6635097265448,197.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,459.3270194530895,966.1034715875387,990.0,0.1944997481578526,0.04906540389061791,989.7564348479517,0.27660322852997216,0.27660322852997216,,,23.37636003188269,23.37636003188269,,,,0.790654038906179,0.790654038906179,,,0.93,0.93,,,0.97,0.97,,,40.89093867082527,40.89093867082527,,,81.78187734165054,1962.7650561996131,0.1470032453610615,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1990-06-27,1990-07-08,599.256,0.9049755562485899,542.3120319353051,0.53,1990,6,27,1990.06,1989,9,270,39,0.04685575955921036,14.014987517784448,0.02584303259466749,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2968770569693103,381.3120319353051,381.3120319353051,,2,190.65601596765254,190.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,445.3120319353051,966.0404041437088,990.0,0.1898453242589574,0.04626240638706101,989.763892269354,0.25734479221653755,0.25734479221653755,,,23.466143333428537,23.466143333428537,,,,0.7626240638706101,0.7626240638706101,,,0.93,0.93,,,0.97,0.97,,,39.59277326238692,39.59277326238692,,,79.18554652477384,1900.4531165945725,0.14601473296137427,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1990-06-28,1990-07-09,587.589,0.9034011913285348,530.8286026115426,0.537,1990,6,28,1990.06,1989,9,271,39,0.04586359126563728,11.483429323762493,0.02163302668180826,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.3032994062639441,369.8286026115426,369.8286026115426,,2,184.9143013057713,184.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,433.8286026115426,965.9887287117521,990.0,0.1860316392436857,0.043965720522308516,989.7700026402341,0.2420789301154255,0.2420789301154255,,,23.53919499836662,23.53919499836662,,,,0.7396572052230852,0.7396572052230852,,,0.93,0.93,,,0.97,0.97,,,38.519957357561175,38.519957357561175,,,77.03991471512235,1848.957953162936,0.14513143100448134,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1990-06-29,1990-07-10,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1990,6,29,1990.06,1989,9,272,39,0.04422851277919487,18.92451951900938,0.03696887785047913,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.3145120449662387,350.9040830925332,350.9040830925332,,2,175.4520415462666,175.4520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,414.9040830925332,965.9035683739163,990.0,0.1797467434624649,0.040180816618506636,989.780072439919,0.21793094300174495,0.21793094300174495,,,23.658573123000807,23.658573123000807,,,,0.7018081661850664,0.7018081661850664,,,0.93,0.93,,,0.97,0.97,,,36.734206620306956,36.734206620306956,,,73.46841324061391,1763.2419177747338,0.14351988129646068,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1990-06-30,1990-07-11,564.6867,0.8934466484158033,504.51743951998014,0.551,1990,6,30,1990.06,1989,9,273,39,0.043590306774526286,7.386643572553054,0.014641007414096588,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.3191168181484121,343.51743951998014,343.51743951998014,,2,171.7587197599901,171.7587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,407.51743951998014,965.8703284778398,990.0,0.1772936146007314,0.038703487903996026,989.7840028974953,0.2088465549532648,0.2088465549532648,,,23.704827864702157,23.704827864702157,,,,0.6870348790399603,0.6870348790399603,,,0.92,0.92,,,0.97,0.97,,,35.64381404838474,35.64381404838474,,,71.28762809676948,1710.9030743224675,0.14129864007197776,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1990-07-01,1990-07-12,553.45,0.8984344302682933,497.238535431987,0.561,1990,7,1,1990.07,1989,10,274,40,0.04296140946132368,7.278904087993169,0.014638656438140822,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.2714994723462367,362.238535431987,362.238535431987,,2,181.1192677159935,181.1192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,421.238535431987,965.837573409444,990.0,0.18185043612132407,0.0424477070863974,989.7757018567925,0.23224290264796166,0.23224290264796166,,,23.705885544700433,23.705885544700433,,,,0.7244770708639741,0.7244770708639741,,,0.93,0.93,,,0.97,0.97,,,37.99658163571585,37.99658163571585,,,75.9931632714317,1823.8359185143606,0.15283039800085274,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1990-07-02,1990-07-13,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1990,7,2,1990.07,1989,10,275,40,0.0423126341211078,7.508973845091134,0.015332898877411894,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.2756623463009923,354.72956158689584,354.72956158689584,,2,177.36478079344792,177.36478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,413.72956158689584,965.803783027141,990.0,0.1793566809698178,0.040945912317379166,989.7796974067128,0.22271094359113516,0.22271094359113516,,,23.753203435980673,23.753203435980673,,,,0.7094591231737917,0.7094591231737917,,,0.93,0.93,,,0.97,0.97,,,37.28320724729273,37.28320724729273,,,74.56641449458546,1789.5939478700514,0.15226039092466478,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1990-07-03,1990-07-14,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1990,7,3,1990.07,1989,10,276,40,0.04167127545761165,7.423132679353671,0.0153909055207238,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.2799050394285319,347.30642890754217,347.30642890754217,,2,173.65321445377108,173.65321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,406.30642890754217,965.7703789300841,990.0,0.1768914339545343,0.03946128578150843,989.783647280264,0.21348248156243535,0.21348248156243535,,,23.799785868617622,23.799785868617622,,,,0.6946128578150843,0.6946128578150843,,,0.93,0.93,,,0.97,0.97,,,36.574598445844,36.574598445844,,,73.14919689168798,1755.5807254005115,0.15166539881580274,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1990-07-04,1990-07-15,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1990,7,4,1990.07,1989,10,277,40,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.2821282940538208,343.50571121465197,343.50571121465197,,2,171.75285560732598,171.75285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,402.505711214652,965.753275700466,990.0,0.1756292029864158,0.038701142242930406,989.7856696547707,0.20883228329890133,0.20883228329890133,,,23.82356167100577,23.82356167100577,,,,0.687011422429304,0.687011422429304,,,0.92,0.92,,,0.97,0.97,,,35.82112534519813,35.82112534519813,,,71.64225069039625,1719.4140165695098,0.14972078495894564,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1990-07-05,1990-07-16,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1990,7,5,1990.07,1989,10,278,40,0.040635110341786566,8.191934110640888,0.017418018585556378,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.28704240992316155,335.3137771040112,335.3137771040112,,2,167.65688855200557,167.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.31377710401114,965.716411996968,990.0,0.17290863446258672,0.03706275542080223,989.7900286101166,0.19898182493732372,0.19898182493732372,,,23.874634788211278,23.874634788211278,,,,0.6706275542080222,0.6706275542080222,,,0.92,0.92,,,0.97,0.97,,,35.04182431678249,35.04182431678249,,,70.08364863356499,1682.0075672055598,0.14901466222212284,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1990-07-06,1990-07-17,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1990,7,6,1990.07,1989,10,279,40,0.03992860732734802,8.177118222668298,0.01769415618847895,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.2921213831570594,327.13665888134284,327.13665888134284,,2,163.56832944067142,163.56832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,386.13665888134284,965.6796149649659,990.0,0.1701929863443574,0.03542733177626857,989.7943796818794,0.18938409175335366,0.18938409175335366,,,23.92538062515997,23.92538062515997,,,,0.6542733177626857,0.6542733177626857,,,0.92,0.92,,,0.97,0.97,,,34.259943528880356,34.259943528880356,,,68.51988705776073,1644.4772893862573,0.14826758652650782,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1990-07-07,1990-07-18,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1990,7,7,1990.07,1989,10,280,40,0.03992860732734802,0.0,0.0,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.2921213831570594,327.13665888134284,327.13665888134284,,2,163.56832944067142,163.56832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,386.13665888134284,965.6796149649659,990.0,0.1701929863443574,0.03542733177626857,989.7943796818794,0.18938409175335366,0.18938409175335366,,,23.92538062515997,23.92538062515997,,,,0.6542733177626857,0.6542733177626857,,,0.92,0.92,,,0.97,0.97,,,34.259943528880356,34.259943528880356,,,68.51988705776073,1644.4772893862573,0.14826758652650782,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1990-07-08,1990-07-19,499.3804,0.9040455652308316,451.46263598319877,0.599,1990,7,8,1990.07,1989,10,281,41,0.03900637174894837,10.674022898144075,0.0236432033293256,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.2990280684158856,316.4626359831988,316.4626359831988,,2,158.23131799159938,158.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.46263598319877,965.6315818619245,990.0,0.1666481078910992,0.033292527196639755,989.8000593649124,0.17720880209187068,0.17720880209187068,,,23.99126870089604,23.99126870089604,,,,0.6329252719663976,0.6329252719663976,,,0.92,0.92,,,0.97,0.97,,,33.23335826456914,33.23335826456914,,,66.46671652913828,1595.2011966993186,0.14722528783447728,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1990-07-09,1990-07-20,488.9841,0.903846329229718,441.96648383669736,0.607,1990,7,9,1990.07,1989,10,282,41,0.038185904203490655,9.496152146501403,0.021486136378635768,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3054530262749093,306.96648383669736,306.96648383669736,,2,153.48324191834868,153.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.96648383669736,965.5888491772653,990.0,0.16349440422620945,0.03139329676733947,989.8051122990064,0.1667131979244622,0.1667131979244622,,,24.04954992381689,24.04954992381689,,,,0.6139329676733948,0.6139329676733948,,,0.92,0.92,,,0.97,0.97,,,32.31442898425382,32.31442898425382,,,64.62885796850765,1551.0925912441833,0.14623022408275516,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1990-07-10,1990-07-21,483.8375,0.9046676919919062,437.7121544241339,0.612,1990,7,10,1990.07,1989,10,283,41,0.03781833014224517,4.254329412563436,0.009719468307112806,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.30842186728309995,302.71215442413387,302.71215442413387,,2,151.35607721206696,151.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,361.7121544241339,965.5697046949084,990.0,0.16208152729952785,0.03054243088482678,989.8073760418156,0.16211377428409735,0.16211377428409735,,,24.075557572623076,24.075557572623076,,,,0.6054243088482678,0.6054243088482678,,,0.92,0.92,,,0.97,0.97,,,31.901035926037878,31.901035926037878,,,63.802071852075755,1531.2497244498181,0.14576262323813124,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1990-07-11,1990-07-22,473.647,0.90577073560875,429.0155916088776,0.62,1990,7,11,1990.07,1989,10,284,41,0.037066947115007035,8.6965628152563,0.0202709714643302,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3146738781537711,294.0155916088776,294.0155916088776,,2,147.0077958044388,147.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0155916088776,965.53057016224,990.0,0.15919336990700733,0.028803118321775525,989.8120035117712,0.15290944356610947,0.15290944356610947,,,24.128523905965203,24.128523905965203,,,,0.5880311832177553,0.5880311832177553,,,0.92,0.92,,,0.97,0.97,,,31.052722988495194,31.052722988495194,,,62.10544597699039,1490.5307034477692,0.14476267807443768,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1990-07-12,1990-07-23,468.6029,0.9047178570238064,423.9534114831411,0.627,1990,7,12,1990.07,1989,10,285,41,0.03662957475214339,5.062180125736519,0.011940416066065362,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.31843121518404954,288.9534114831411,288.9534114831411,,2,144.47670574157056,144.47670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,347.9534114831411,965.5077903516741,990.0,0.15751220307558192,0.02779068229662822,989.8146971146277,0.14767393135340065,0.14767393135340065,,,24.159232831600253,24.159232831600253,,,,0.5779068229662823,0.5779068229662823,,,0.91,0.91,,,0.97,0.97,,,30.224776899778927,30.224776899778927,,,60.449553799557854,1450.7892911893887,0.14258536943501324,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1990-07-13,1990-07-24,458.6166,0.9126459050733976,418.5545619886844,0.634,1990,7,13,1990.07,1989,10,286,41,0.03616311415582233,5.398849494456727,0.01289879500728673,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3225385941526298,283.5545619886844,283.5545619886844,,2,141.7772809943422,141.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.5545619886844,965.4834955289493,990.0,0.15571922722871434,0.026710912397736875,989.8175698603737,0.14218934006609768,0.14218934006609768,,,24.191884991358307,24.191884991358307,,,,0.5671091239773688,0.5671091239773688,,,0.91,0.91,,,0.97,0.97,,,29.700139305965532,29.700139305965532,,,59.400278611931064,1425.6066866863455,0.14191764707975385,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1990-07-14,1990-07-25,453.6742,0.9106705857913724,413.14774947243217,0.639,1990,7,14,1990.07,1989,10,287,41,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3267596160753335,278.14774947243217,278.14774947243217,,2,139.07387473621608,139.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,337.14774947243217,965.459164872626,990.0,0.1539236068358631,0.02562954989448643,989.8204468432697,0.13679919374332414,0.13679919374332414,,,24.22448277690042,24.22448277690042,,,,0.5562954989448643,0.5562954989448643,,,0.91,0.91,,,0.97,0.97,,,29.173074545285434,29.173074545285434,,,58.34614909057087,1400.307578173701,0.14122344649117854,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1990-07-15,1990-07-26,448.7655,0.9074387897559502,407.2272222042238,0.643,1990,7,15,1990.07,1989,10,288,42,0.03518443199844493,5.920527268208388,0.01453863333635209,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.33151025432258,272.22722220422384,272.22722220422384,,1,272.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.22722220422384,965.432522499919,990.0,0.1519573800678234,0.024445444440844757,989.8235971754912,0.5242213347396414,,,,23.86685334083268,,,,,1.0889088888168952,,,,0.95,,,,0.98,,,,59.33970793833311,,,,59.33970793833311,1424.1529905199948,0.14571645681529205,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1990-07-16,1990-07-27,439.0488,0.9057878471478402,397.6850673448427,0.657,1990,7,16,1990.07,1989,10,289,42,0.034359989818594415,9.542154859381073,0.023994249829619143,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3394645941858765,262.6850673448427,262.6850673448427,,1,262.6850673448427,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,321.6850673448427,965.3884253367239,990.0,0.14878839874920974,0.02253701346896854,989.8286745877817,0.4881773307329673,,,,23.95207192032474,,,,,1.0507402693793708,,,,0.95,,,,0.98,,,,57.46417299881338,,,,57.46417299881338,1379.140151971521,0.14449668272051247,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1990-07-17,1990-07-28,434.2405,0.9034714870538484,392.32391027400666,0.66,1990,7,17,1990.07,1989,10,290,42,0.033896785847674166,5.361157070836043,0.01366512957900452,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3441034218529107,257.3239102740066,257.3239102740066,,1,257.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,316.3239102740066,965.3616195513699,990.0,0.14700794068140444,0.02146478205480133,989.8315272772638,0.4684872857296087,,,,24.001420440164186,,,,,1.0292956410960266,,,,0.95,,,,0.98,,,,56.40736014832378,,,,56.40736014832378,1353.7766435597705,0.1437775232942794,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1990-07-18,1990-07-29,434.2405,0.9034714870538484,392.32391027400666,0.66,1990,7,18,1990.07,1989,10,291,42,0.033896785847674166,0.0,0.0,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3441034218529107,257.3239102740066,257.3239102740066,,1,257.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,316.3239102740066,965.3616195513699,990.0,0.14700794068140444,0.02146478205480133,989.8315272772638,0.4684872857296087,,,,24.001420440164186,,,,,1.0292956410960266,,,,0.95,,,,0.98,,,,56.40736014832378,,,,56.40736014832378,1353.7766435597705,0.1437775232942794,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1990-07-19,1990-07-30,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1990,7,19,1990.07,1989,10,292,42,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3453589368082168,255.8976592517356,255.8976592517356,,1,255.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,314.8976592517356,965.3544882962588,990.0,0.14653427798028118,0.021179531850347117,989.8322861901694,0.4633170182087756,,,,24.01448087570197,,,,,1.0235906370069423,,,,0.95,,,,0.98,,,,56.125239151661816,,,,56.125239151661816,1347.0057396398836,0.14358039201129502,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1990-07-20,1990-07-31,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1990,7,20,1990.07,1989,10,293,42,0.03305210630954742,8.350132520862699,0.02182769966445797,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.352897327957303,247.5475267308729,247.5475267308729,,1,247.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.5475267308729,965.3127376336544,990.0,0.14376117123903528,0.019509505346174582,989.8367293234147,0.4336202294388463,,,,24.090371460321613,,,,,0.9901901069234916,,,,0.94,,,,0.98,,,,53.892089818245296,,,,53.892089818245296,1293.4101556378869,0.14087684811032403,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1990-07-21,1990-08-01,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1990,7,21,1990.07,1989,10,294,42,0.03305210630954742,0.0,0.0,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.352897327957303,247.5475267308729,247.5475267308729,,1,247.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.5475267308729,965.3127376336544,990.0,0.14376117123903528,0.019509505346174582,989.8367293234147,0.4336202294388463,,,,24.090371460321613,,,,,0.9901901069234916,,,,0.94,,,,0.98,,,,53.892089818245296,,,,53.892089818245296,1293.4101556378869,0.14087684811032403,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1990-07-22,1990-08-02,410.6973,0.9155125588126376,375.9985360204415,0.687,1990,7,22,1990.07,1989,10,295,43,0.032486273512166146,6.548990710431383,0.01741759630169236,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.35904395115160925,240.99853602044152,240.99853602044152,,1,240.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,299.9985360204415,965.2799926801023,990.0,0.14158622967468534,0.018199707204088304,989.8402140631212,0.4110140738470673,,,,24.14920730917203,,,,,0.963994144081766,,,,0.94,,,,0.98,,,,52.59448668370033,,,,52.59448668370033,1262.267680408808,0.13987949857560344,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1990-07-23,1990-08-03,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1990,7,23,1990.07,1989,10,296,43,0.03168407076347461,9.284754035781647,0.025318803088153468,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3681345142508095,231.71378198465987,231.71378198465987,,1,231.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,290.7137819846599,965.2335689099233,990.0,0.13850273202442578,0.016342756396931973,989.8451545115787,0.37999649165365257,,,,24.23158911000164,,,,,0.9268551279386394,,,,0.94,,,,0.98,,,,50.74072853816117,,,,50.74072853816117,1217.7774849158682,0.138366025578727,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1990-07-24,1990-08-04,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1990,7,24,1990.07,1989,10,297,43,0.03137550007297417,3.571420028940338,0.009834765654181172,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.371755030927682,228.14236195571957,228.14236195571957,,1,228.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,287.1423619557196,965.2157118097786,990.0,0.13731665157201015,0.015628472391143906,989.8470548760367,0.3683877689546508,,,,24.262955297303535,,,,,0.9125694478228782,,,,0.94,,,,0.98,,,,50.02332646794721,,,,50.02332646794721,1200.5598352307331,0.1377512835422018,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1990-07-25,1990-08-05,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1990,7,25,1990.07,1989,10,298,43,0.03137550007297417,0.0,0.0,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.371755030927682,228.14236195571957,228.14236195571957,,1,228.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,287.1423619557196,965.2157118097786,990.0,0.13731665157201015,0.015628472391143906,989.8470548760367,0.3683877689546508,,,,24.262955297303535,,,,,0.9125694478228782,,,,0.94,,,,0.98,,,,50.02332646794721,,,,50.02332646794721,1200.5598352307331,0.1377512835422018,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1990-07-26,1990-08-06,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1990,7,26,1990.07,1989,10,299,43,0.030819824768219112,6.43142713836869,0.01802980091334127,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3784577001238411,221.71093481735085,221.71093481735085,,1,221.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,280.71093481735085,965.1835546740867,990.0,0.13518075326037482,0.014342186963470168,989.8504770597763,0.34793435050447097,,,,24.31898803518495,,,,,0.8868437392694034,,,,0.94,,,,0.98,,,,48.725415235969855,,,,48.725415235969855,1169.4099656632766,0.1365963599095135,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1990-07-27,1990-08-07,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1990,7,27,1990.07,1989,10,300,43,0.030819824768219112,0.0,0.0,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3784577001238411,221.71093481735085,221.71093481735085,,1,221.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,280.71093481735085,965.1835546740867,990.0,0.13518075326037482,0.014342186963470168,989.8504770597763,0.34793435050447097,,,,24.31898803518495,,,,,0.8868437392694034,,,,0.94,,,,0.98,,,,48.725415235969855,,,,48.725415235969855,1169.4099656632766,0.1365963599095135,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1990-07-28,1990-08-08,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1990,7,28,1990.07,1989,10,301,43,0.030474497418131064,3.996844329722818,0.0113316831890588,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3827462628821043,217.71409048762803,217.71409048762803,,1,217.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,276.71409048762797,965.1635704524381,990.0,0.1338533879848211,0.013542818097525606,989.8526037939176,0.3355160605361772,,,,24.35351728094338,,,,,0.8708563619505121,,,,0.94,,,,0.98,,,,47.91496416905449,,,,47.91496416905449,1149.9591400573074,0.13584647016174473,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1990-07-29,1990-08-09,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1990,7,29,1990.07,1989,10,302,44,0.030244835217834637,2.658127318245647,0.007593435330108783,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3856526218771404,215.0559631693824,215.0559631693824,,1,215.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,274.0559631693824,965.1502798158471,990.0,0.13297061507470262,0.013011192633876477,989.8540181922916,0.3273813781490199,,,,24.37635699829554,,,,,0.8602238526775295,,,,0.94,,,,0.98,,,,47.37434600611102,,,,47.37434600611102,1136.9843041466645,0.1353336351627522,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1990-07-30,1990-08-10,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1990,7,30,1990.07,1989,10,303,44,0.030244835217834637,0.0,0.0,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3856526218771404,215.0559631693824,215.0559631693824,,1,215.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,274.0559631693824,965.1502798158471,990.0,0.13297061507470262,0.013011192633876477,989.8540181922916,0.3273813781490199,,,,24.37635699829554,,,,,0.8602238526775295,,,,0.94,,,,0.98,,,,47.37434600611102,,,,47.37434600611102,1136.9843041466645,0.1353336351627522,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1990-07-31,1990-08-11,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1990,7,31,1990.07,1989,10,304,44,0.02988283046109572,4.1898698696634264,0.012114138826648696,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3903244712774211,210.8660932997189,210.8660932997189,,1,210.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,269.8660932997189,965.1293304664986,990.0,0.13157914537629042,0.01217321865994379,989.8562476359638,0.31476051454732185,,,,24.41215665491787,,,,,0.8434643731988758,,,,0.94,,,,0.97,,,,46.04489589747613,,,,46.04489589747613,1105.0775015394272,0.13312925663856495,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1990-08-01,1990-08-12,374.7305,0.9126410588772004,341.99444031358274,0.721,1990,8,1,1990.08,1989,11,305,44,0.02954831964309355,3.871652986136212,0.011320806801964976,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.33626277636137536,226.99444031358277,226.99444031358277,,1,226.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.99444031358274,965.109972201568,990.0,0.13427859641410494,0.015398888062716547,989.8503225155232,0.36469453729298257,,,,24.37565577666235,,,,,0.9079777612543308,,,,0.94,,,,0.98,,,,50.00281625341775,,,,50.00281625341775,1200.067590082026,0.14620944190662571,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1990-08-02,1990-08-13,374.7305,0.9126410588772004,341.99444031358274,0.721,1990,8,2,1990.08,1989,11,306,44,0.02954831964309355,0.0,0.0,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.33626277636137536,226.99444031358277,226.99444031358277,,1,226.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.99444031358274,965.109972201568,990.0,0.13427859641410494,0.015398888062716547,989.8503225155232,0.36469453729298257,,,,24.37565577666235,,,,,0.9079777612543308,,,,0.94,,,,0.98,,,,50.00281625341775,,,,50.00281625341775,1200.067590082026,0.14620944190662571,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1990-08-03,1990-08-14,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1990,8,3,1990.08,1989,11,307,44,0.029353030239845836,2.260294019070784,0.006653125815358456,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.3384999749195293,224.734146294512,224.734146294512,,1,224.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.73414629451196,965.0986707314727,990.0,0.13352794526386005,0.01494682925890239,989.8515252254773,0.357476526401792,,,,24.395377967602943,,,,,0.8989365851780479,,,,0.94,,,,0.98,,,,49.5449680147664,,,,49.5449680147664,1189.0792323543935,0.14583452548162876,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1990-08-04,1990-08-15,366.0613,0.9174101485614996,335.8283516156156,0.732,1990,8,4,1990.08,1989,11,308,44,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.34243684146009024,220.8283516156156,220.8283516156156,,1,220.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.8283516156156,965.079141758078,990.0,0.13223081787972474,0.014165670323123115,989.8536035117971,0.34517284846539864,,,,24.42928890525364,,,,,0.8833134064624624,,,,0.94,,,,0.98,,,,48.751568494973746,,,,48.751568494973746,1170.0376438793699,0.1451681141882092,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1990-08-05,1990-08-16,366.0613,0.9174101485614996,335.8283516156156,0.732,1990,8,5,1990.08,1989,11,309,45,0.029015569579589187,0.0,0.0,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.34243684146009024,220.8283516156156,220.8283516156156,,1,220.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.8283516156156,965.079141758078,990.0,0.13223081787972474,0.014165670323123115,989.8536035117971,0.34517284846539864,,,,24.42928890525364,,,,,0.8833134064624624,,,,0.94,,,,0.98,,,,48.751568494973746,,,,48.751568494973746,1170.0376438793699,0.1451681141882092,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1990-08-06,1990-08-17,361.7746,0.9216841006983292,333.4418968564978,0.736,1990,8,6,1990.08,1989,11,310,45,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372595,218.4418968564978,218.4418968564978,,1,218.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564978,965.0672094842823,990.0,0.1314382683287262,0.01368837937129956,989.8548733522999,0.3377606699859247,,,,24.449903198031677,,,,,0.8737675874259913,,,,0.94,,,,0.98,,,,48.265412227695435,,,,48.265412227695435,1158.3698934646904,0.14474909326846605,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
