Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1990-08-07,1990-08-18,357.5196,0.9238786600946952,330.3047290055915,0.742,1990,8,7,1990.08,1989,11,311,45,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.3481633470589918,215.30472900559155,215.30472900559155,,1,215.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.3047290055915,965.051523645028,990.0,0.13039640446680162,0.013060945801118305,989.8565426497321,0.3281384701195063,,,,24.476880534584645,,,,,0.8612189160223661,,,,0.94,,,,0.98,,,,47.624735174766045,,,,47.624735174766045,1142.9936441943853,0.14418423653256215,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1990-08-08,1990-08-19,357.5196,0.9238786600946952,330.3047290055915,0.742,1990,8,8,1990.08,1989,11,312,45,0.02853832858608311,0.0,0.0,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.3481633470589918,215.30472900559155,215.30472900559155,,1,215.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.3047290055915,965.051523645028,990.0,0.13039640446680162,0.013060945801118305,989.8565426497321,0.3281384701195063,,,,24.476880534584645,,,,,0.8612189160223661,,,,0.94,,,,0.98,,,,47.624735174766045,,,,47.624735174766045,1142.9936441943853,0.14418423653256215,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1990-08-09,1990-08-20,353.2963,0.9223127992632232,325.84969942233937,0.746,1990,8,9,1990.08,1989,11,313,45,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882151,210.84969942233937,210.84969942233937,,1,210.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.84969942233937,965.0292484971117,990.0,0.12891687434690235,0.012169939884467872,989.8589131857685,0.3147116164495071,,,,24.51495307220747,,,,,0.8433987976893574,,,,0.94,,,,0.97,,,,46.235190112027006,,,,46.235190112027006,1109.6445626886484,0.14189115470719152,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1990-08-10,1990-08-21,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1990,8,10,1990.08,1989,11,314,45,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.35645212900080925,207.62396726977863,207.62396726977863,,1,207.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.62396726977863,965.0131198363488,990.0,0.12784559798627335,0.011524793453955727,989.8606296085595,0.30516362624101684,,,,24.542346145969837,,,,,0.8304958690791145,,,,0.94,,,,0.97,,,,45.578723466214335,,,,45.578723466214335,1093.8893631891438,0.14127506971018472,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1990-08-11,1990-08-22,344.9443,0.9291696764623452,320.5117836285301,0.757,1990,8,11,1990.08,1989,11,315,45,0.027692218105505,2.112183641248521,0.006590034279976802,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3588011607500953,205.51178362853008,205.51178362853008,,1,205.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,256.5117836285301,965.0025589181427,990.0,0.1271441347843827,0.011102356725706022,989.86175350849,0.2989908266390331,,,,24.56020376370818,,,,,0.8220471345141205,,,,0.94,,,,0.97,,,,45.14787244181127,,,,45.14787244181127,1083.5489386034706,0.1408618177175576,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1990-08-12,1990-08-23,344.9443,0.9291696764623452,320.5117836285301,0.757,1990,8,12,1990.08,1989,11,316,46,0.027692218105505,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3588011607500953,205.51178362853008,205.51178362853008,,1,205.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,256.5117836285301,965.0025589181427,990.0,0.1271441347843827,0.011102356725706022,989.86175350849,0.2989908266390331,,,,24.56020376370818,,,,,0.8220471345141205,,,,0.94,,,,0.97,,,,45.14787244181127,,,,45.14787244181127,1083.5489386034706,0.1408618177175576,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1990-08-13,1990-08-24,340.8154,0.9279951361812104,316.2750335356538,0.76,1990,8,13,1990.08,1989,11,317,46,0.027326162897480483,4.236750092876321,0.013395777863062688,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3636075813965126,201.2750335356538,201.2750335356538,,1,201.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.2750335356538,964.9813751676784,990.0,0.1257370960081507,0.010255006707130759,989.8640078972848,0.2867978689024491,,,,24.595834860704034,,,,,0.8051001341426152,,,,0.94,,,,0.97,,,,44.281270338425344,,,,44.281270338425344,1062.750488122208,0.14000874442539105,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1990-08-14,1990-08-25,336.7179,0.924507804637652,311.29832651120034,0.765,1990,8,14,1990.08,1989,11,318,46,0.02689617541056771,4.976707024453448,0.0159869379325892,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1990-08-15,1990-08-26,336.7179,0.924507804637652,311.29832651120034,0.765,1990,8,15,1990.08,1989,11,319,46,0.02689617541056771,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1990-08-16,1990-08-27,332.6514,0.9282369754494124,308.77932941501274,0.77,1990,8,16,1990.08,1989,11,320,46,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.943896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,24.65763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,42.284631199177056,,,,42.284631199177056,1014.8311487802494,0.13694126248439606,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1990-08-17,1990-08-28,332.6514,0.9282369754494124,308.77932941501274,0.77,1990,8,17,1990.08,1989,11,321,46,0.0266785340614571,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.943896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,24.65763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,42.284631199177056,,,,42.284631199177056,1014.8311487802494,0.13694126248439606,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1990-08-18,1990-08-29,328.6161,0.9297054095741052,305.5161658431452,0.779,1990,8,18,1990.08,1989,11,322,46,0.02639659672884774,3.263163571867551,0.010680821300771656,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3764121603275228,190.5161658431452,190.5161658431452,,1,190.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,241.5161658431452,964.9275808292157,990.0,0.12216404031691168,0.00905161658431452,989.8687843430988,0.2569674641736294,,,,24.684236049709487,,,,,0.7620646633725807,,,,0.93,,,,0.97,,,,41.617425783618934,,,,41.617425783618934,998.8182188068544,0.13622004475202046,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1990-08-19,1990-08-30,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1990,8,19,1990.08,1989,11,323,47,0.02608203138713373,3.6408025661344814,0.012060615104895336,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3809519225140352,186.87536327701068,186.87536327701068,,1,186.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,237.87536327701068,964.909376816385,990.0,0.1209549176934722,0.00868753632770107,989.8703575459787,0.2472408834139476,,,,24.713739846179923,,,,,0.7475014531080428,,,,0.93,,,,0.97,,,,40.87090090118685,,,,40.87090090118685,980.9016216284843,0.13538998498424126,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1990-08-20,1990-08-31,316.6956,0.9272088489413712,293.6429627407972,0.794,1990,8,20,1990.08,1989,11,324,47,0.025370751980804858,8.232400536213675,0.028035408917599484,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3916320654396617,178.64296274079715,178.64296274079715,,1,178.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,229.64296274079715,964.8745718509633,990.0,0.11817373729799903,0.007864296274079715,989.873961966428,0.2259337954710152,,,,24.77345631999372,,,,,0.7145718509631885,,,,0.93,,,,0.97,,,,39.16482634800053,,,,39.16482634800053,939.9558323520123,0.13337566813263588,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1990-08-21,1990-09-01,312.7836,0.9262282368820012,289.709002353605,0.797,1990,8,21,1990.08,1989,11,325,47,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3969500397493223,174.709002353605,174.709002353605,,1,174.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.709002353605,964.8588360094144,990.0,0.11683261443872894,0.0074709002353605,989.8756964853259,0.2160879156262028,,,,24.800772560285267,,,,,0.69883600941442,,,,0.93,,,,0.97,,,,38.34459751533959,,,,38.34459751533959,920.2703403681503,0.13235556093813752,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1990-08-22,1990-09-02,312.7836,0.9262282368820012,289.709002353605,0.797,1990,8,22,1990.08,1989,11,326,47,0.025030857803351472,0.0,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3969500397493223,174.709002353605,174.709002353605,,1,174.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.709002353605,964.8588360094144,990.0,0.11683261443872894,0.0074709002353605,989.8756964853259,0.2160879156262028,,,,24.800772560285267,,,,,0.69883600941442,,,,0.93,,,,0.97,,,,38.34459751533959,,,,38.34459751533959,920.2703403681503,0.13235556093813752,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1990-08-23,1990-09-03,308.9022,0.9257032622046036,285.9517742421789,0.804,1990,8,23,1990.08,1989,11,327,47,0.02470623329452426,3.7572281114261163,0.01313937681059477,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4021657158965692,170.95177424217889,170.95177424217889,,1,170.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.95177424217889,964.8438070969687,990.0,0.1155517412189246,0.007095177424217889,989.8773530813568,0.20688722049280414,,,,24.826658763895377,,,,,0.6838070969687156,,,,0.93,,,,0.97,,,,37.559134652724225,,,,37.559134652724225,901.4192316653813,0.1313477937049433,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1990-08-24,1990-09-04,308.9022,0.9257032622046036,285.9517742421789,0.804,1990,8,24,1990.08,1989,11,328,47,0.02470623329452426,0.0,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4021657158965692,170.95177424217889,170.95177424217889,,1,170.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.95177424217889,964.8438070969687,990.0,0.1155517412189246,0.007095177424217889,989.8773530813568,0.20688722049280414,,,,24.826658763895377,,,,,0.6838070969687156,,,,0.93,,,,0.97,,,,37.559134652724225,,,,37.559134652724225,901.4192316653813,0.1313477937049433,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1990-08-25,1990-09-05,308.9022,0.9257032622046036,285.9517742421789,0.804,1990,8,25,1990.08,1989,11,329,47,0.02470623329452426,0.0,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4021657158965692,170.95177424217889,170.95177424217889,,1,170.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.95177424217889,964.8438070969687,990.0,0.1155517412189246,0.007095177424217889,989.8773530813568,0.20688722049280414,,,,24.826658763895377,,,,,0.6838070969687156,,,,0.93,,,,0.97,,,,37.559134652724225,,,,37.559134652724225,901.4192316653813,0.1313477937049433,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1990-08-26,1990-09-06,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1990,8,26,1990.08,1989,11,330,48,0.024267947956225614,5.072746971048957,0.018060255407222992,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4094289314416899,165.8790272711299,165.8790272711299,,1,165.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,216.87902727112996,964.8235161090843,990.0,0.11382239566061247,0.006587902727112993,989.8795897016124,0.19477952599973755,,,,24.86129406652807,,,,,0.6635161090845197,,,,0.92,,,,0.97,,,,36.103040579577,,,,36.103040579577,866.4729739098481,0.12853590718514935,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1990-08-27,1990-09-07,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1990,8,27,1990.08,1989,11,331,48,0.023762335383257744,5.851997372313463,0.02127789902856616,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4181407189042799,160.02702989881647,160.02702989881647,,1,160.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,211.02702989881647,964.8001081195952,990.0,0.11182739655641467,0.006002702989881647,989.8821699004536,0.18126070677916928,,,,24.90080107407917,,,,,0.6401081195952658,,,,0.92,,,,0.97,,,,34.88471928908041,,,,34.88471928908041,837.2332629379297,0.12684105741139198,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1990-08-28,1990-09-08,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1990,8,28,1990.08,1989,11,332,48,0.023497017903388786,3.0708041651499802,0.011291538396908387,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029345,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1990-08-29,1990-09-09,289.9506,0.9291736672508998,269.41446232359874,0.833,1990,8,29,1990.08,1989,11,333,48,0.02327740954475893,2.5417634100677446,0.009434398540249056,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4268516211348423,154.41446232359874,154.41446232359874,,1,154.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,205.41446232359874,964.7776578492944,990.0,0.10991402124668137,0.005441446232359874,989.8846445325211,0.1687467056776197,,,,24.938239977548903,,,,,0.6176578492943949,,,,0.92,,,,0.97,,,,33.71183109344633,,,,33.71183109344633,809.0839462427119,0.12512999785792653,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1990-08-30,1990-09-10,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1990,8,30,1990.08,1989,11,334,48,0.023094576847116584,2.116119185675359,0.007916693986327711,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.43023087479693467,152.29834313792338,152.29834313792338,,1,152.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,203.29834313792338,964.7691933725516,990.0,0.1091926169788375,0.0052298343137923385,989.8855775487074,0.16414333408259787,,,,24.952240842073035,,,,,0.6091933725516935,,,,0.92,,,,0.97,,,,33.26850622784247,,,,33.26850622784247,798.4441494682193,0.12446207423992987,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1990-08-31,1990-09-11,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1990,8,31,1990.08,1989,11,335,48,0.02301697983155701,0.8981136060136237,0.003371294415142561,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.43168130974235946,151.40022953190976,151.40022953190976,,1,151.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,202.40022953190976,964.7656009181276,990.0,0.10888644188587833,0.005140022953190976,989.8859735351607,0.16220859621563133,,,,24.95816402081761,,,,,0.605600918127639,,,,0.92,,,,0.97,,,,33.0801703299677,,,,33.0801703299677,793.9240879192247,0.12417470656122433,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1990-09-01,1990-09-12,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1990,9,1,1990.09,1989,12,336,48,0.02301697983155701,0.0,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3415912972743888,175.40022953190976,175.40022953190976,,1,175.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,219.40022953190976,964.7656009181276,990.0,0.11468189643133285,0.007540022953190976,989.8777780806157,0.21780217755870365,,,,24.89437498492909,,,,,0.701600918127639,,,,0.93,,,,0.97,,,,38.64159768957299,,,,38.64159768957299,927.3983445497518,0.1450509174014974,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1990-09-02,1990-09-13,278.9403,0.9416043473689883,262.6513991364098,0.853,1990,9,2,1990.09,1989,12,337,49,0.022693080885385804,3.748830395499965,0.014273026558495447,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3464668389325371,171.65139913640982,171.65139913640982,,1,171.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,215.6513991364098,964.7506055965456,990.0,0.1134038860692306,0.00716513991364098,989.879430974017,0.20858544397969567,,,,24.92023993349165,,,,,0.6866055965456391,,,,0.93,,,,0.97,,,,37.85500059485353,,,,37.85500059485353,908.5200142764844,0.14412639993283746,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1990-09-03,1990-09-14,278.9403,0.9416043473689883,262.6513991364098,0.853,1990,9,3,1990.09,1989,12,338,49,0.022693080885385804,0.0,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3464668389325371,171.65139913640982,171.65139913640982,,1,171.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,215.6513991364098,964.7506055965456,990.0,0.1134038860692306,0.00716513991364098,989.879430974017,0.20858544397969567,,,,24.92023993349165,,,,,0.6866055965456391,,,,0.93,,,,0.97,,,,37.85500059485353,,,,37.85500059485353,908.5200142764844,0.14412639993283746,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1990-09-04,1990-09-15,278.9403,0.9416043473689883,262.6513991364098,0.853,1990,9,4,1990.09,1989,12,339,49,0.022693080885385804,0.0,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3464668389325371,171.65139913640982,171.65139913640982,,1,171.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,215.6513991364098,964.7506055965456,990.0,0.1134038860692306,0.00716513991364098,989.879430974017,0.20858544397969567,,,,24.92023993349165,,,,,0.6866055965456391,,,,0.93,,,,0.97,,,,37.85500059485353,,,,37.85500059485353,908.5200142764844,0.14412639993283746,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1990-09-05,1990-09-16,278.9403,0.9416043473689883,262.6513991364098,0.853,1990,9,5,1990.09,1989,12,340,49,0.022693080885385804,0.0,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3464668389325371,171.65139913640982,171.65139913640982,,1,171.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,215.6513991364098,964.7506055965456,990.0,0.1134038860692306,0.00716513991364098,989.879430974017,0.20858544397969567,,,,24.92023993349165,,,,,0.6866055965456391,,,,0.93,,,,0.97,,,,37.85500059485353,,,,37.85500059485353,908.5200142764844,0.14412639993283746,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1990-09-06,1990-09-17,254.284,0.9488110870725679,241.2674784651609,0.889,1990,9,6,1990.09,1989,12,341,49,0.020845510139389904,21.383920671248887,0.08863159182200651,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.37717474638066656,150.2674784651609,150.2674784651609,,1,150.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.2674784651609,964.647604870791,990.0,0.10611391311312304,0.00502674784651609,989.8888593390403,0.1597845459622632,,,,25.081469922287017,,,,,0.6010699138606437,,,,0.92,,,,0.97,,,,32.99487998399003,,,,32.99487998399003,791.8771196157608,0.1367564339540876,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1990-09-07,1990-09-18,250.8784,0.9534127303453648,239.19066032867656,0.893,1990,9,7,1990.09,1989,12,342,49,0.020666073052397645,2.0768181364843485,0.008682689088405677,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.38044963743548815,148.19066032867656,148.19066032867656,,1,148.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004819066032867656,989.8897750270368,0.1553870161956337,,,,25.09924404886918,,,,,0.5927626413147062,,,,0.92,,,,0.97,,,,32.56192289728796,,,,32.56192289728796,781.4861495349111,0.13613375560962113,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1990-09-08,1990-09-19,247.5017,0.9653614473232645,238.92859932696842,0.897,1990,9,8,1990.09,1989,12,343,49,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3808669211485585,147.9285993269684,147.9285993269684,,1,147.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.92859932696842,964.6335715959617,990.0,0.1053165679523756,0.0047928599326968425,989.8898905721151,0.15483642152286642,,,,25.10148255463026,,,,,0.5917143973078737,,,,0.92,,,,0.97,,,,32.507239190675215,,,,32.507239190675215,780.173740576205,0.13605419896255191,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1990-09-09,1990-09-20,244.1538,0.9655249064182304,235.7365748966553,0.905,1990,9,9,1990.09,1989,12,344,50,0.020367640071071016,3.192024430313125,0.01354064142024834,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3860241035566651,144.7365748966553,144.7365748966553,,1,144.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.7365748966553,964.6144194493801,990.0,0.10422837780567794,0.004473657489665529,989.8912979647046,0.1482073224691616,,,,25.128671192855435,,,,,0.5789462995866212,,,,0.91,,,,0.97,,,,31.494154141418033,,,,31.494154141418033,755.8596993940328,0.1335989298869926,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1990-09-10,1990-09-21,240.8345,0.9738263713708579,234.53098723591492,0.907,1990,9,10,1990.09,1989,12,345,50,0.020263477297183047,1.2055876607404061,0.0051404195025525744,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3880084293870432,143.5309872359149,143.5309872359149,,1,143.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.53098723591492,964.6071859234157,990.0,0.1038173820122437,0.004353098723591489,989.8918295192641,0.14574081274022435,,,,25.138902783108374,,,,,0.5741239489436596,,,,0.91,,,,0.97,,,,31.244539233835344,,,,31.244539233835344,749.8689416120482,0.13322136917628902,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1990-09-11,1990-09-22,237.5439,0.9795616307386402,232.68889005601648,0.909,1990,9,11,1990.09,1989,12,346,50,0.020104320100839825,1.842097179898417,0.007916566963961875,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.39108012410086734,141.68889005601648,141.68889005601648,,1,141.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.004168889005601648,989.8926417166573,0.14201148048109452,,,,25.154496895839863,,,,,0.5667555602240659,,,,0.91,,,,0.97,,,,30.862675160084034,,,,30.862675160084034,740.7042038420168,0.1326349322163782,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1990-09-12,1990-09-23,234.2817,0.9804767920367059,229.70776964890598,0.913,1990,9,12,1990.09,1989,12,347,50,0.019846751297665482,2.981120407110496,0.012977882340100869,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3961555159370005,138.70776964890598,138.70776964890598,,1,138.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.70776964890598,964.5782466178937,990.0,0.10217310328939977,0.0038707769648905982,989.8939561197458,0.13607712938642189,,,,25.179632372465907,,,,,0.5548310785956241,,,,0.91,,,,0.97,,,,30.243517971318134,,,,30.243517971318134,725.8444313116353,0.13166084028217012,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1990-09-13,1990-09-24,234.2817,0.9804767920367059,229.70776964890598,0.913,1990,9,13,1990.09,1989,12,348,50,0.019846751297665482,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3961555159370005,138.70776964890598,138.70776964890598,,1,138.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.70776964890598,964.5782466178937,990.0,0.10217310328939977,0.0038707769648905982,989.8939561197458,0.13607712938642189,,,,25.179632372465907,,,,,0.5548310785956241,,,,0.91,,,,0.97,,,,30.243517971318134,,,,30.243517971318134,725.8444313116353,0.13166084028217012,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1990-09-14,1990-09-25,227.8423,0.9800471878805762,223.29620539524257,0.921,1990,9,14,1990.09,1989,12,349,50,0.01929279214614896,6.411564253663412,0.02871327008139125,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802738,,,,28.907001183802738,693.7680284112657,0.1294558549825613,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1990-09-15,1990-09-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1990,9,15,1990.09,1989,12,350,50,0.01929279214614896,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802738,,,,28.907001183802738,693.7680284112657,0.1294558549825613,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1990-09-16,1990-09-27,224.6649,0.9753132465400021,219.11865300258486,0.925,1990,9,16,1990.09,1989,12,351,51,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4153001068280869,128.11865300258486,128.11865300258486,,1,128.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.11865300258486,964.5147119180156,990.0,0.0985631771599721,0.002811865300258487,989.8986249575398,0.1160067137311587,,,,25.2679063257931,,,,,0.5124746120103395,,,,0.91,,,,0.97,,,,28.032624274344425,,,,28.032624274344425,672.7829825842663,0.1279335368769985,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1990-09-17,1990-09-28,224.6649,0.9753132465400021,219.11865300258486,0.925,1990,9,17,1990.09,1989,12,352,51,0.018931851619423342,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4153001068280869,128.11865300258486,128.11865300258486,,1,128.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.11865300258486,964.5147119180156,990.0,0.0985631771599721,0.002811865300258487,989.8986249575398,0.1160067137311587,,,,25.2679063257931,,,,,0.5124746120103395,,,,0.91,,,,0.97,,,,28.032624274344425,,,,28.032624274344425,672.7829825842663,0.1279335368769985,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1990-09-18,1990-09-29,221.5156,0.9794590217451584,216.96545287729182,0.93,1990,9,18,1990.09,1989,12,353,51,0.018745815128598013,2.153200125293097,0.009924161182060964,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4194216120271759,125.96545287729181,125.96545287729181,,1,125.96545287729181,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,169.96545287729182,964.5017927172637,990.0,0.09782913166271312,0.0025965452877291825,989.8995743230496,0.11211818411748872,,,,25.28566342166841,,,,,0.5038618115091673,,,,0.91,,,,0.97,,,,27.58086859229508,,,,27.58086859229508,661.9408462150818,0.1271210150119792,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1990-09-19,1990-09-30,218.3943,0.9791058374345843,213.83113399243985,0.936,1990,9,19,1990.09,1989,12,354,51,0.0184750099769468,3.1343188848519787,0.014657916395667598,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4255694589508063,122.83113399243985,122.83113399243985,,1,122.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.83113399243985,964.4829868039546,990.0,0.09676061386105902,0.0022831133992439845,989.9009562727396,0.10657416313731004,,,,25.311395305647718,,,,,0.4913245359697594,,,,0.91,,,,0.97,,,,26.921960446354753,,,,26.921960446354753,646.127050712514,0.1259029026489033,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1990-09-20,1990-10-01,231.0479,0.9868601095689756,228.0119559096817,0.918,1990,9,20,1990.09,1989,12,355,51,0.0197002329905965,14.180821917241845,0.06219332605023153,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3991018788332583,137.0119559096817,137.0119559096817,,1,137.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.003701195590968169,989.8947038194397,0.13275704409516936,,,,25.19387503988645,,,,,0.5480478236387267,,,,0.91,,,,0.97,,,,29.89066457506197,,,,29.89066457506197,717.3759498014873,0.13109253177452687,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1990-09-21,1990-10-02,231.0479,0.9868601095689756,228.0119559096817,0.918,1990,9,21,1990.09,1989,12,356,51,0.0197002329905965,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3991018788332583,137.0119559096817,137.0119559096817,,1,137.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.003701195590968169,989.8947038194397,0.13275704409516936,,,,25.19387503988645,,,,,0.5480478236387267,,,,0.91,,,,0.97,,,,29.89066457506197,,,,29.89066457506197,717.3759498014873,0.13109253177452687,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1990-09-22,1990-10-03,231.0479,0.9868601095689756,228.0119559096817,0.918,1990,9,22,1990.09,1989,12,357,51,0.0197002329905965,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3991018788332583,137.0119559096817,137.0119559096817,,1,137.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.003701195590968169,989.8947038194397,0.13275704409516936,,,,25.19387503988645,,,,,0.5480478236387267,,,,0.91,,,,0.97,,,,29.89066457506197,,,,29.89066457506197,717.3759498014873,0.13109253177452687,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1990-09-23,1990-10-04,227.8423,0.9800471878805762,223.29620539524257,0.921,1990,9,23,1990.09,1989,12,358,52,0.01929279214614896,4.715750514439122,0.0211188116971897,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802738,,,,28.907001183802738,693.7680284112657,0.1294558549825613,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1990-09-24,1990-10-05,224.6649,0.9753132465400021,219.11865300258486,0.925,1990,9,24,1990.09,1989,12,359,52,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4153001068280869,128.11865300258486,128.11865300258486,,1,128.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.11865300258486,964.5147119180156,990.0,0.0985631771599721,0.002811865300258487,989.8986249575398,0.1160067137311587,,,,25.2679063257931,,,,,0.5124746120103395,,,,0.91,,,,0.97,,,,28.032624274344425,,,,28.032624274344425,672.7829825842663,0.1279335368769985,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1990-09-25,1990-10-06,229.1212,0.9808403258651088,224.73131247060473,0.921,1990,9,25,1990.09,1989,12,360,52,0.019416785397460248,5.612659468019813,0.02497497748006949,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4049279960125849,133.73131247060473,133.73131247060473,,1,133.73131247060473,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.7313124706047,964.5483878748236,990.0,0.10047658379679704,0.0033731312470604733,989.8961502849562,0.12644876784007153,,,,25.22131364229246,,,,,0.5349252498824191,,,,0.91,,,,0.97,,,,29.206730529844407,,,,29.206730529844407,700.961532716266,0.12996288861021407,57.52220633315602,114.5841541124422,170.62583318484997,224.08186293481415,0.92
1990-09-26,1990-10-07,231.0479,0.9868601095689756,228.0119559096817,0.918,1990,9,26,1990.09,1989,12,361,52,0.0197002329905965,3.280643439076953,0.014388032530962791,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3991018788332583,137.0119559096817,137.0119559096817,,1,137.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.003701195590968169,989.8947038194397,0.13275704409516936,,,,25.19387503988645,,,,,0.5480478236387267,,,,0.91,,,,0.97,,,,29.89066457506197,,,,29.89066457506197,717.3759498014873,0.13109253177452687,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1990-09-27,1990-10-08,237.5439,0.9795616307386402,232.68889005601648,0.909,1990,9,27,1990.09,1989,12,362,52,0.020104320100839825,4.676934146334787,0.02009951633362849,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.39108012410086734,141.68889005601648,141.68889005601648,,1,141.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.004168889005601648,989.8926417166573,0.14201148048109452,,,,25.154496895839863,,,,,0.5667555602240659,,,,0.91,,,,0.97,,,,30.862675160084034,,,,30.862675160084034,740.7042038420168,0.1326349322163782,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1990-09-28,1990-10-09,237.5439,0.9795616307386402,232.68889005601648,0.909,1990,9,28,1990.09,1989,12,363,52,0.020104320100839825,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.39108012410086734,141.68889005601648,141.68889005601648,,1,141.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.004168889005601648,989.8926417166573,0.14201148048109452,,,,25.154496895839863,,,,,0.5667555602240659,,,,0.91,,,,0.97,,,,30.862675160084034,,,,30.862675160084034,740.7042038420168,0.1326349322163782,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1990-09-29,1990-10-10,237.5439,0.9795616307386402,232.68889005601648,0.909,1990,9,29,1990.09,1989,12,364,52,0.020104320100839825,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.39108012410086734,141.68889005601648,141.68889005601648,,1,141.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.004168889005601648,989.8926417166573,0.14201148048109452,,,,25.154496895839863,,,,,0.5667555602240659,,,,0.91,,,,0.97,,,,30.862675160084034,,,,30.862675160084034,740.7042038420168,0.1326349322163782,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1990-09-30,1990-10-11,237.5439,0.9795616307386402,232.68889005601648,0.909,1990,9,30,1990.09,1989,12,365,53,0.020104320100839825,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.39108012410086734,141.68889005601648,141.68889005601648,,1,141.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.004168889005601648,989.8926417166573,0.14201148048109452,,,,25.154496895839863,,,,,0.5667555602240659,,,,0.91,,,,0.97,,,,30.862675160084034,,,,30.862675160084034,740.7042038420168,0.1326349322163782,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
