Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1991-10-01,1991-10-12,200.2476,1.0105948160925071,202.36918649496602,0.958,1991,10,1,1991.1,1991,1,1,1,0.017484697713165062,0.5902682614986077,0.00291678921935722,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.367608950809924,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1991-10-02,1991-10-13,200.2476,1.0105948160925071,202.36918649496602,0.958,1991,10,2,1991.1,1991,1,2,1,0.017484697713165062,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.367608950809924,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1991-10-03,1991-10-14,200.2476,1.0105948160925071,202.36918649496602,0.958,1991,10,3,1991.1,1991,1,3,1,0.017484697713165062,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.367608950809924,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1991-10-04,1991-10-15,200.2476,1.0105948160925071,202.36918649496602,0.958,1991,10,4,1991.1,1991,1,4,1,0.017484697713165062,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.367608950809924,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1991-10-05,1991-10-16,200.2476,1.0105948160925071,202.36918649496602,0.958,1991,10,5,1991.1,1991,1,5,1,0.017484697713165062,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.367608950809924,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1991-10-06,1991-10-17,197.3191,1.0171868437915792,200.71039254879486,0.963,1991,10,6,1991.1,1991,1,6,1,0.017341377916215886,1.6587939461711299,0.008264614129374787,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3637081222999099,127.71039254879486,127.71039254879486,,1,127.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.71039254879489,964.4042623552929,990.0,0.09637854291436188,0.002771039254879486,989.9008504178308,0.11526442278020645,,,,25.381323639757763,,,,,0.5108415701951794,,,,0.91,,,,0.97,,,,28.06872209499485,,,,28.06872209499485,673.6493302798765,0.13984687956888453,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366052,0.965
1991-10-07,1991-10-18,197.3191,1.0171868437915792,200.71039254879486,0.963,1991,10,7,1991.1,1991,1,7,1,0.017341377916215886,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3637081222999099,127.71039254879486,127.71039254879486,,1,127.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.71039254879489,964.4042623552929,990.0,0.09637854291436188,0.002771039254879486,989.9008504178308,0.11526442278020645,,,,25.381323639757763,,,,,0.5108415701951794,,,,0.91,,,,0.97,,,,28.06872209499485,,,,28.06872209499485,673.6493302798765,0.13984687956888453,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366052,0.965
1991-10-08,1991-10-19,197.3191,1.0171868437915792,200.71039254879486,0.963,1991,10,8,1991.1,1991,1,8,2,0.017341377916215886,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3637081222999099,127.71039254879486,127.71039254879486,,1,127.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.71039254879489,964.4042623552929,990.0,0.09637854291436188,0.002771039254879486,989.9008504178308,0.11526442278020645,,,,25.381323639757763,,,,,0.5108415701951794,,,,0.91,,,,0.97,,,,28.06872209499485,,,,28.06872209499485,673.6493302798765,0.13984687956888453,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366052,0.965
1991-10-09,1991-10-20,194.4177,1.023091466614805,198.9070898288772,0.965,1991,10,9,1991.1,1991,1,9,2,0.017185572561214987,1.803302719917696,0.00906605552104304,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3670055203301351,125.9070898288772,125.9070898288772,,1,125.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.9070898288772,964.4021858203423,990.0,0.09576378062348086,0.0025907089828877197,989.9016455103937,0.11201369060921303,,,,25.387445999442267,,,,,0.5036283593155088,,,,0.91,,,,0.97,,,,27.679059709262,,,,27.679059709262,664.297433022288,0.13915572206639149,57.690311856822994,114.93658978199892,171.19512169091382,224.93783212413013,0.965
1991-10-10,1991-10-21,194.4177,1.023091466614805,198.9070898288772,0.965,1991,10,10,1991.1,1991,1,10,2,0.017185572561214987,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3670055203301351,125.9070898288772,125.9070898288772,,1,125.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.9070898288772,964.4021858203423,990.0,0.09576378062348086,0.0025907089828877197,989.9016455103937,0.11201369060921303,,,,25.387445999442267,,,,,0.5036283593155088,,,,0.91,,,,0.97,,,,27.679059709262,,,,27.679059709262,664.297433022288,0.13915572206639149,57.690311856822994,114.93658978199892,171.19512169091382,224.93783212413013,0.965
1991-10-11,1991-10-22,194.4177,1.023091466614805,198.9070898288772,0.965,1991,10,11,1991.1,1991,1,11,2,0.017185572561214987,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3670055203301351,125.9070898288772,125.9070898288772,,1,125.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.9070898288772,964.4021858203423,990.0,0.09576378062348086,0.0025907089828877197,989.9016455103937,0.11201369060921303,,,,25.387445999442267,,,,,0.5036283593155088,,,,0.91,,,,0.97,,,,27.679059709262,,,,27.679059709262,664.297433022288,0.13915572206639149,57.690311856822994,114.93658978199892,171.19512169091382,224.93783212413013,0.965
1991-10-12,1991-10-23,191.5433,1.0339544462956272,198.04704669313716,0.967,1991,10,12,1991.1,1991,1,12,2,0.017111264834287054,0.8600431357400282,0.004342620352590347,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1991-10-13,1991-10-24,191.5433,1.0339544462956272,198.04704669313716,0.967,1991,10,13,1991.1,1991,1,13,2,0.017111264834287054,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1991-10-14,1991-10-25,191.5433,1.0339544462956272,198.04704669313716,0.967,1991,10,14,1991.1,1991,1,14,2,0.017111264834287054,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1991-10-15,1991-10-26,188.6959,1.0234607389599857,193.1228452527196,0.971,1991,10,15,1991.1,1991,1,15,3,0.016685813829834972,4.9242014404175904,0.02549776767204214,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300344,120.1228452527196,120.1228452527196,,1,120.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1228452527196,964.4137543094944,990.0,0.09379187906342712,0.00201228452527196,989.9041958364113,0.10189479015561943,,,,25.388546736761192,,,,,0.4804913810108784,,,,0.9,,,,0.97,,,,26.11840811515264,,,,26.11840811515264,626.8417947636633,0.13524245710534255,57.67723776676542,114.90915067600031,171.15072948344311,224.87092844749645,0.97
1991-10-16,1991-10-27,188.6959,1.0234607389599857,193.1228452527196,0.971,1991,10,16,1991.1,1991,1,16,3,0.016685813829834972,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300344,120.1228452527196,120.1228452527196,,1,120.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1228452527196,964.4137543094944,990.0,0.09379187906342712,0.00201228452527196,989.9041958364113,0.10189479015561943,,,,25.388546736761192,,,,,0.4804913810108784,,,,0.9,,,,0.97,,,,26.11840811515264,,,,26.11840811515264,626.8417947636633,0.13524245710534255,57.67723776676542,114.90915067600031,171.15072948344311,224.87092844749645,0.97
1991-10-17,1991-10-28,188.6959,1.0234607389599857,193.1228452527196,0.971,1991,10,17,1991.1,1991,1,17,3,0.016685813829834972,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300344,120.1228452527196,120.1228452527196,,1,120.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1228452527196,964.4137543094944,990.0,0.09379187906342712,0.00201228452527196,989.9041958364113,0.10189479015561943,,,,25.388546736761192,,,,,0.4804913810108784,,,,0.9,,,,0.97,,,,26.11840811515264,,,,26.11840811515264,626.8417947636633,0.13524245710534255,57.67723776676542,114.90915067600031,171.15072948344311,224.87092844749645,0.97
1991-10-18,1991-10-29,188.6959,1.0234607389599857,193.1228452527196,0.971,1991,10,18,1991.1,1991,1,18,3,0.016685813829834972,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300344,120.1228452527196,120.1228452527196,,1,120.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1228452527196,964.4137543094944,990.0,0.09379187906342712,0.00201228452527196,989.9041958364113,0.10189479015561943,,,,25.388546736761192,,,,,0.4804913810108784,,,,0.9,,,,0.97,,,,26.11840811515264,,,,26.11840811515264,626.8417947636633,0.13524245710534255,57.67723776676542,114.90915067600031,171.15072948344311,224.87092844749645,0.97
1991-10-19,1991-10-30,188.6959,1.0234607389599857,193.1228452527196,0.971,1991,10,19,1991.1,1991,1,19,3,0.016685813829834972,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300344,120.1228452527196,120.1228452527196,,1,120.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1228452527196,964.4137543094944,990.0,0.09379187906342712,0.00201228452527196,989.9041958364113,0.10189479015561943,,,,25.388546736761192,,,,,0.4804913810108784,,,,0.9,,,,0.97,,,,26.11840811515264,,,,26.11840811515264,626.8417947636633,0.13524245710534255,57.67723776676542,114.90915067600031,171.15072948344311,224.87092844749645,0.97
1991-10-20,1991-10-31,191.5433,1.0339544462956272,198.04704669313716,0.967,1991,10,20,1991.1,1991,1,20,3,0.017111264834287054,4.9242014404175904,0.024863796368785874,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1991-10-21,1991-11-01,191.5433,1.0339544462956272,198.04704669313716,0.967,1991,10,21,1991.1,1991,1,21,3,0.017111264834287054,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1991-10-22,1991-11-02,200.2476,1.0105948160925071,202.36918649496602,0.958,1991,10,22,1991.1,1991,1,22,4,0.017484697713165062,4.322139801828853,0.021357697170642963,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.367608950809924,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1991-10-23,1991-11-03,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1991,10,23,1991.1,1991,1,23,4,0.017892231465008304,4.716825831518975,0.022777133899717875,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1991-10-24,1991-11-04,215.3008,0.9723750630754698,209.35312898019922,0.9420000000000001,1991,10,24,1991.1,1991,1,24,4,0.01808811034388921,2.2671166537141687,0.010829151036613334,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.348693140415897,136.35312898019922,136.35312898019922,,1,136.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.35312898019922,964.4561187738813,990.0,0.09932493033415883,0.003635312898019922,989.8970397567678,0.13147807464558894,,,,25.30944290824102,,,,,0.5454125159207969,,,,0.91,,,,0.97,,,,29.88338763174687,,,,29.88338763174687,717.2013031619248,0.14274153807643,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1991-10-25,1991-11-05,218.3943,0.9791058374345843,213.83113399243985,0.936,1991,10,25,1991.1,1991,1,25,4,0.0184750099769468,4.478005012240686,0.020941782090530416,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3413908846528447,140.83113399243985,140.83113399243985,,1,140.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.83113399243985,964.4829868039546,990.0,0.10085152295196813,0.004083113399243984,989.8950653636487,0.14029120731987946,,,,25.271787352374243,,,,,0.5633245359697594,,,,0.91,,,,0.97,,,,30.818874111729034,,,,30.818874111729034,739.6529786814967,0.14412716023298394,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1991-10-26,1991-11-06,218.3943,0.9791058374345843,213.83113399243985,0.936,1991,10,26,1991.1,1991,1,26,4,0.0184750099769468,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3413908846528447,140.83113399243985,140.83113399243985,,1,140.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.83113399243985,964.4829868039546,990.0,0.10085152295196813,0.004083113399243984,989.8950653636487,0.14029120731987946,,,,25.271787352374243,,,,,0.5633245359697594,,,,0.91,,,,0.97,,,,30.818874111729034,,,,30.818874111729034,739.6529786814967,0.14412716023298394,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1991-10-27,1991-11-07,221.5156,0.9794590217451584,216.96545287729182,0.93,1991,10,27,1991.1,1991,1,27,4,0.018745815128598013,3.1343188848519787,0.014446165706503703,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.33645909536245977,143.96545287729182,143.96545287729182,,1,143.96545287729182,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,181.96545287729182,964.5017927172637,990.0,0.1019200407536222,0.0043965452877291825,989.8936834139587,0.14662733336863792,,,,25.245263363326348,,,,,0.5758618115091673,,,,0.91,,,,0.97,,,,31.471709035277158,,,,31.471709035277158,755.3210168466518,0.14505401029479315,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1991-10-28,1991-11-08,221.5156,0.9794590217451584,216.96545287729182,0.93,1991,10,28,1991.1,1991,1,28,4,0.018745815128598013,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.33645909536245977,143.96545287729182,143.96545287729182,,1,143.96545287729182,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,181.96545287729182,964.5017927172637,990.0,0.1019200407536222,0.0043965452877291825,989.8936834139587,0.14662733336863792,,,,25.245263363326348,,,,,0.5758618115091673,,,,0.91,,,,0.97,,,,31.471709035277158,,,,31.471709035277158,755.3210168466518,0.14505401029479315,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1991-10-29,1991-11-09,224.6649,0.9753132465400021,219.11865300258486,0.925,1991,10,29,1991.1,1991,1,29,5,0.018931851619423342,2.153200125293097,0.009826640022598605,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3331528329500038,146.11865300258486,146.11865300258486,,1,146.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.11865300258486,964.5147119180156,990.0,0.1026540862508812,0.004611865300258486,989.8927340484488,0.15106001971797195,,,,25.22696211071527,,,,,0.5844746120103395,,,,0.91,,,,0.97,,,,31.919255190384078,,,,31.919255190384078,766.0621245692179,0.1456710998949393,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1991-10-30,1991-11-10,231.0479,0.9868601095689756,228.0119559096817,0.918,1991,10,30,1991.1,1991,1,30,5,0.0197002329905965,8.893302907096768,0.03900366922258898,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3201586500530533,155.0119559096817,155.0119559096817,,1,155.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,193.0119559096817,964.568071735458,990.0,0.10568589406011876,0.005501195590968169,989.8888129103489,0.17005786559266411,,,,25.150683309298053,,,,,0.6200478236387268,,,,0.92,,,,0.97,,,,34.130570987078464,,,,34.130570987078464,819.1337036898831,0.14968763743510888,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1991-10-31,1991-11-11,234.2817,0.9804767920367059,229.70776964890598,0.913,1991,10,31,1991.1,1991,1,31,5,0.019846751297665482,1.6958137392242918,0.007382483151598387,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3177950842131981,156.70776964890595,156.70776964890595,,1,156.70776964890595,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,194.70776964890598,964.5782466178937,990.0,0.10626401238030886,0.0056707769648905995,989.8880652106548,0.1738065169320934,,,,25.136012075829324,,,,,0.6268310785956239,,,,0.92,,,,0.97,,,,34.483828368159195,,,,34.483828368159195,827.6118808358208,0.15012042657880306,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1991-11-01,1991-11-12,237.5439,0.9795616307386402,232.68889005601648,0.909,1991,11,1,1991.11,1991,2,32,5,0.020104320100839825,2.981120407110496,0.012811614711784623,0.54,3,Normal,36,5,3,2,47,93.0,0.3996752916635238,139.68889005601648,139.68889005601648,,1,139.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.68889005601648,964.596133340336,990.0,0.10250757615546016,0.0039688890056016465,989.893523534839,0.13801641644832155,,,,25.159373778054572,,,,,0.5587555602240659,,,,0.91,,,,0.97,,,,30.432934251074037,,,,30.432934251074037,730.3904220257768,0.13078808465564365,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1991-11-02,1991-11-13,237.5439,0.9795616307386402,232.68889005601648,0.909,1991,11,2,1991.11,1991,2,33,5,0.020104320100839825,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.3996752916635238,139.68889005601648,139.68889005601648,,1,139.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.68889005601648,964.596133340336,990.0,0.10250757615546016,0.0039688890056016465,989.893523534839,0.13801641644832155,,,,25.159373778054572,,,,,0.5587555602240659,,,,0.91,,,,0.97,,,,30.432934251074037,,,,30.432934251074037,730.3904220257768,0.13078808465564365,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1991-11-03,1991-11-14,237.5439,0.9795616307386402,232.68889005601648,0.909,1991,11,3,1991.11,1991,2,34,5,0.020104320100839825,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.3996752916635238,139.68889005601648,139.68889005601648,,1,139.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.68889005601648,964.596133340336,990.0,0.10250757615546016,0.0039688890056016465,989.893523534839,0.13801641644832155,,,,25.159373778054572,,,,,0.5587555602240659,,,,0.91,,,,0.97,,,,30.432934251074037,,,,30.432934251074037,730.3904220257768,0.13078808465564365,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1991-11-04,1991-11-15,240.8345,0.9738263713708579,234.53098723591492,0.907,1991,11,4,1991.11,1991,2,35,5,0.020263477297183047,1.842097179898417,0.007854387181875673,0.54,3,Normal,36,5,3,2,47,93.0,0.3965360871757694,141.5309872359149,141.5309872359149,,1,141.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.53098723591492,964.6071859234157,990.0,0.10313556383042552,0.00415309872359149,989.892711337446,0.14169402261863984,,,,25.14383139141189,,,,,0.5661239489436596,,,,0.91,,,,0.97,,,,30.815209578272015,,,,30.815209578272015,739.5650298785283,0.1313907809856911,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1991-11-05,1991-11-16,240.8345,0.9738263713708579,234.53098723591492,0.907,1991,11,5,1991.11,1991,2,36,6,0.020263477297183047,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.3965360871757694,141.5309872359149,141.5309872359149,,1,141.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.53098723591492,964.6071859234157,990.0,0.10313556383042552,0.00415309872359149,989.892711337446,0.14169402261863984,,,,25.14383139141189,,,,,0.5661239489436596,,,,0.91,,,,0.97,,,,30.815209578272015,,,,30.815209578272015,739.5650298785283,0.1313907809856911,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1991-11-06,1991-11-17,240.8345,0.9738263713708579,234.53098723591492,0.907,1991,11,6,1991.11,1991,2,37,6,0.020263477297183047,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.3965360871757694,141.5309872359149,141.5309872359149,,1,141.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.53098723591492,964.6071859234157,990.0,0.10313556383042552,0.00415309872359149,989.892711337446,0.14169402261863984,,,,25.14383139141189,,,,,0.5661239489436596,,,,0.91,,,,0.97,,,,30.815209578272015,,,,30.815209578272015,739.5650298785283,0.1313907809856911,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1991-11-07,1991-11-18,240.8345,0.9738263713708579,234.53098723591492,0.907,1991,11,7,1991.11,1991,2,38,6,0.020263477297183047,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.3965360871757694,141.5309872359149,141.5309872359149,,1,141.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.53098723591492,964.6071859234157,990.0,0.10313556383042552,0.00415309872359149,989.892711337446,0.14169402261863984,,,,25.14383139141189,,,,,0.5661239489436596,,,,0.91,,,,0.97,,,,30.815209578272015,,,,30.815209578272015,739.5650298785283,0.1313907809856911,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1991-11-08,1991-11-19,244.1538,0.9655249064182304,235.7365748966553,0.905,1991,11,8,1991.11,1991,2,39,6,0.020367640071071016,1.2055876607404061,0.0051141307252339785,0.54,3,Normal,36,5,3,2,47,93.0,0.3945081497886797,142.7365748966553,142.7365748966553,,1,142.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.7365748966553,964.6144194493801,990.0,0.10354655962385977,0.00427365748966553,989.8921797828864,0.14412667944606355,,,,25.133633654060468,,,,,0.5709462995866212,,,,0.91,,,,0.97,,,,31.06509497684329,,,,31.06509497684329,745.562279444239,0.13177885099273176,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1991-11-09,1991-11-20,250.8784,0.9534127303453648,239.19066032867656,0.893,1991,11,9,1991.11,1991,2,40,6,0.020666073052397645,3.45408543202126,0.014440720332787796,0.54,3,Normal,36,5,3,2,47,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.19066032867656,964.6351439619721,990.0,0.10472408874841246,0.004619066032867656,989.8906568452188,0.15120938245360446,,,,25.104303500793037,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.77971063237005,,,,31.77971063237005,762.7130551768813,0.13286350975703204,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1991-11-10,1991-11-21,261.1822,0.9457118828819148,247.00311013724087,0.879,1991,11,10,1991.11,1991,2,41,6,0.02134106871585761,7.81244980856431,0.0316289531910085,0.54,3,Normal,36,5,3,2,47,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.00311013724087,964.6820186608237,990.0,0.10738742391042302,0.005400311013724087,989.8872122650757,0.16784693391389582,,,,25.03734667033848,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.75564130236094,,,,33.75564130236094,810.1353912566626,0.13666079460945044,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1991-11-11,1991-11-22,261.1822,0.9457118828819148,247.00311013724087,0.879,1991,11,11,1991.11,1991,2,42,6,0.02134106871585761,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.00311013724087,964.6820186608237,990.0,0.10738742391042302,0.005400311013724087,989.8872122650757,0.16784693391389582,,,,25.03734667033848,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.75564130236094,,,,33.75564130236094,810.1353912566626,0.13666079460945044,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1991-11-12,1991-11-23,268.1972,0.9570044142512908,256.6659042898363,0.866,1991,11,12,1991.11,1991,2,43,7,0.022175934130641856,9.662794152595438,0.03764736176911082,0.56,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1991-11-13,1991-11-24,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1991,11,13,1991.11,1991,2,44,7,0.02237143592063284,2.26275219896968,0.008738902173493115,0.56,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.951343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1991-11-14,1991-11-25,278.9403,0.9416043473689883,262.6513991364098,0.853,1991,11,14,1991.11,1991,2,45,7,0.022693080885385804,3.7227426476038086,0.014173701948072916,0.56,3,Normal,36,5,3,2,47,93.0,0.3540814947332522,169.65139913640982,169.65139913640982,,1,169.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.6513991364098,964.7506055965456,990.0,0.11272206788741244,0.006965139913640979,989.880312792199,0.20374903269194528,,,,24.925958162961336,,,,,0.6786055965456391,,,,0.93,,,,0.97,,,,37.42251728213657,,,,37.42251728213657,898.1404147712773,0.14247979414989112,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1991-11-15,1991-11-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1991,11,15,1991.11,1991,2,46,7,0.022693080885385804,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.3540814947332522,169.65139913640982,169.65139913640982,,1,169.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.6513991364098,964.7506055965456,990.0,0.11272206788741244,0.006965139913640979,989.880312792199,0.20374903269194528,,,,24.925958162961336,,,,,0.6786055965456391,,,,0.93,,,,0.97,,,,37.42251728213657,,,,37.42251728213657,898.1404147712773,0.14247979414989112,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1991-11-16,1991-11-27,278.9403,0.9416043473689883,262.6513991364098,0.853,1991,11,16,1991.11,1991,2,47,7,0.022693080885385804,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.3540814947332522,169.65139913640982,169.65139913640982,,1,169.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.6513991364098,964.7506055965456,990.0,0.11272206788741244,0.006965139913640979,989.880312792199,0.20374903269194528,,,,24.925958162961336,,,,,0.6786055965456391,,,,0.93,,,,0.97,,,,37.42251728213657,,,,37.42251728213657,898.1404147712773,0.14247979414989112,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1991-11-17,1991-11-28,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1991,11,17,1991.11,1991,2,48,7,0.023094576847116584,4.646944001513589,0.01738485898177008,0.56,3,Normal,36,5,3,2,47,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,218.29834313792338,964.7691933725516,990.0,0.11430625334247388,0.007429834313792337,989.8782639123438,0.21507264631103964,,,,24.893997893480968,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,38.39826464012512,,,,38.39826464012512,921.5583513630028,0.1436532085809151,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1991-11-18,1991-11-29,289.9506,0.9291736672508998,269.41446232359874,0.833,1991,11,18,1991.11,1991,2,49,7,0.02327740954475893,2.116119185675359,0.007854512216696254,0.56,3,Normal,36,5,3,2,47,93.0,0.3451930501351333,176.41446232359874,176.41446232359874,,1,176.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.41446232359874,964.7776578492944,990.0,0.11502765761031775,0.007641446232359873,989.8773308961572,0.2203296448001329,,,,24.87934340206277,,,,,0.705657849294395,,,,0.93,,,,0.97,,,,38.84157126344611,,,,38.84157126344611,932.1977103227067,0.14417032748892591,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1991-11-19,1991-11-30,289.9506,0.9291736672508998,269.41446232359874,0.833,1991,11,19,1991.11,1991,2,50,8,0.02327740954475893,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.3451930501351333,176.41446232359874,176.41446232359874,,1,176.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.41446232359874,964.7776578492944,990.0,0.11502765761031775,0.007641446232359873,989.8773308961572,0.2203296448001329,,,,24.87934340206277,,,,,0.705657849294395,,,,0.93,,,,0.97,,,,38.84157126344611,,,,38.84157126344611,932.1977103227067,0.14417032748892591,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1991-11-20,1991-12-01,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1991,11,20,1991.11,1991,2,51,8,0.023094576847116584,2.116119185675359,0.007916693986327711,0.56,3,Normal,36,5,3,2,47,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,218.29834313792338,964.7691933725516,990.0,0.11430625334247388,0.007429834313792337,989.8782639123438,0.21507264631103964,,,,24.893997893480968,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,38.39826464012512,,,,38.39826464012512,921.5583513630028,0.1436532085809151,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1991-11-21,1991-12-02,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1991,11,21,1991.11,1991,2,52,8,0.023094576847116584,0.0,0.0,0.47,3,Normal,36,5,3,2,47,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,218.29834313792338,964.7691933725516,990.0,0.11430625334247388,0.007429834313792337,989.8782639123438,0.21507264631103964,,,,24.893997893480968,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,38.39826464012512,,,,38.39826464012512,921.5583513630028,0.1436532085809151,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1991-11-22,1991-12-03,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1991,11,22,1991.11,1991,2,53,8,0.023094576847116584,0.0,0.0,0.47,3,Normal,36,5,3,2,47,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,218.29834313792338,964.7691933725516,990.0,0.11430625334247388,0.007429834313792337,989.8782639123438,0.21507264631103964,,,,24.893997893480968,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,38.39826464012512,,,,38.39826464012512,921.5583513630028,0.1436532085809151,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1991-11-23,1991-12-04,289.9506,0.9291736672508998,269.41446232359874,0.833,1991,11,23,1991.11,1991,2,54,8,0.02327740954475893,2.116119185675359,0.007854512216696254,0.47,3,Normal,36,5,3,2,47,93.0,0.3451930501351333,176.41446232359874,176.41446232359874,,1,176.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.41446232359874,964.7776578492944,990.0,0.11502765761031775,0.007641446232359873,989.8773308961572,0.2203296448001329,,,,24.87934340206277,,,,,0.705657849294395,,,,0.93,,,,0.97,,,,38.84157126344611,,,,38.84157126344611,932.1977103227067,0.14417032748892591,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1991-11-24,1991-12-05,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1991,11,24,1991.11,1991,2,55,8,0.024267947956225614,11.464564947531187,0.04081673544270911,0.47,3,Normal,36,5,3,2,47,93.0,0.3311033967311057,187.87902727112996,187.87902727112996,,1,187.87902727112996,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,231.87902727112996,964.8235161090843,990.0,0.11893603202424882,0.008787902727112993,989.8722760652486,0.2499036399432441,,,,24.798856316220828,,,,,0.7515161090845197,,,,0.93,,,,0.97,,,,41.23192825401772,,,,41.23192825401772,989.5662780964253,0.1467960376201991,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1991-11-25,1991-12-06,308.9022,0.9257032622046036,285.9517742421789,0.804,1991,11,25,1991.11,1991,2,56,8,0.02470623329452426,5.072746971048957,0.017739868844991798,0.47,3,Normal,36,5,3,2,47,93.0,0.3252296658989646,192.95177424217889,192.95177424217889,,1,192.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.95177424217889,964.8438070969687,990.0,0.12064819070773468,0.009295177424217888,989.870056631868,0.26357820452072833,,,,24.76267133037869,,,,,0.7718070969687155,,,,0.93,,,,0.97,,,,42.28340568578077,,,,42.28340568578077,1014.8017364587386,0.14786900972319206,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1991-11-26,1991-12-07,316.6956,0.9272088489413712,293.6429627407972,0.794,1991,11,26,1991.11,1991,2,57,9,0.025370751980804858,7.691188498618146,0.02619231336869214,0.47,3,Normal,36,5,3,2,47,93.0,0.3167111485729438,200.64296274079715,200.64296274079715,,1,200.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,244.64296274079715,964.8745718509633,990.0,0.12320245995081824,0.01012859254815943,989.866668947501,0.2850004338023926,,,,24.70709666273541,,,,,0.8025718509631886,,,,0.94,,,,0.97,,,,44.34189422924987,,,,44.34189422924987,1064.2054615019968,0.15100615323920122,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1991-11-27,1991-12-08,320.6383,0.9296005790427396,298.0655493432797,0.787,1991,11,27,1991.11,1991,2,58,9,0.02575286346325937,4.422586602482681,0.01483763089101325,0.47,3,Normal,36,5,3,2,47,93.0,0.3120119054513497,205.06554934327968,205.06554934327968,,1,205.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,249.06554934327968,964.892262197373,990.0,0.12467121564905967,0.011013109868655942,989.8643156744824,0.2976947334111582,,,,24.674358743698125,,,,,0.8202621973731189,,,,0.94,,,,0.97,,,,45.25923153670551,,,,45.25923153670551,1086.2215568809322,0.1518432158175409,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1991-11-28,1991-12-09,328.6161,0.9297054095741052,305.5161658431452,0.779,1991,11,28,1991.11,1991,2,59,9,0.02639659672884774,7.450616499865474,0.02438697958683696,0.47,3,Normal,36,5,3,2,47,93.0,0.30440287748225753,212.5161658431452,212.5161658431452,,1,212.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,256.5161658431452,964.9275808292157,990.0,0.12714559013240986,0.012503233168629035,989.8603511766987,0.3197014974792601,,,,24.613068850003994,,,,,0.8500646633725808,,,,0.94,,,,0.98,,,,47.269463711625725,,,,47.269463711625725,1134.4671290790175,0.154720008288839,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1991-11-29,1991-12-10,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1991,11,29,1991.11,1991,2,60,9,0.02608203138713373,3.6408025661344814,0.012060615104895336,0.47,3,Normal,36,5,3,2,47,93.0,0.30807416342439364,208.87536327701068,208.87536327701068,,1,208.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,252.87536327701068,964.909376816385,990.0,0.12593646750897033,0.011775072655402142,989.8622884598357,0.30885034562295066,,,,24.644061297827697,,,,,0.8355014531080428,,,,0.94,,,,0.97,,,,46.04347505273486,,,,46.04347505273486,1105.0434012656365,0.15252478557014226,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1991-11-30,1991-12-11,328.6161,0.9297054095741052,305.5161658431452,0.779,1991,11,30,1991.11,1991,2,61,9,0.02639659672884774,3.6408025661344814,0.011916890080388426,0.47,3,Normal,36,5,3,2,47,93.0,0.30440287748225753,212.5161658431452,212.5161658431452,,1,212.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,256.5161658431452,964.9275808292157,990.0,0.12714559013240986,0.012503233168629035,989.8603511766987,0.3197014974792601,,,,24.613068850003994,,,,,0.8500646633725808,,,,0.94,,,,0.98,,,,47.269463711625725,,,,47.269463711625725,1134.4671290790175,0.154720008288839,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1991-12-01,1991-12-12,332.6514,0.9282369754494124,308.77932941501274,0.77,1991,12,1,1991.12,1991,3,62,9,0.0266785340614571,3.263163571867551,0.010567946947905048,0.5,3,Normal,38,5,4,3,54,104.0,0.3368101103044353,204.77932941501274,204.77932941501274,,1,204.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,251.77932941501274,964.943896647075,990.0,0.12557247102343594,0.010955865883002548,989.8634716630936,0.2968648756375275,,,,24.62271014038096,,,,,0.8191173176600509,,,,0.94,,,,0.97,,,,45.101456206704846,,,,45.101456206704846,1082.4349489609162,0.14606371576798954,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1991-12-02,1991-12-13,328.6161,0.9297054095741052,305.5161658431452,0.779,1991,12,2,1991.12,1991,3,63,9,0.02639659672884774,3.263163571867551,0.010680821300771656,0.5,3,Normal,38,5,4,3,54,104.0,0.3404075189048901,201.5161658431452,201.5161658431452,,1,201.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,248.5161658431452,964.9275808292157,990.0,0.12448876356414415,0.010303233168629038,989.8652080032672,0.2874850608264448,,,,24.65014211322505,,,,,0.8060646633725808,,,,0.94,,,,0.97,,,,44.43220990705928,,,,44.43220990705928,1066.3730377694226,0.14543325321080122,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1991-12-03,1991-12-14,332.6514,0.9282369754494124,308.77932941501274,0.77,1991,12,3,1991.12,1991,3,64,10,0.0266785340614571,3.263163571867551,0.010567946947905048,0.5,3,Normal,38,5,4,3,54,104.0,0.3368101103044353,204.77932941501274,204.77932941501274,,1,204.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,251.77932941501274,964.943896647075,990.0,0.12557247102343594,0.010955865883002548,989.8634716630936,0.2968648756375275,,,,24.62271014038096,,,,,0.8191173176600509,,,,0.94,,,,0.97,,,,45.101456206704846,,,,45.101456206704846,1082.4349489609162,0.14606371576798954,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1991-12-04,1991-12-15,336.7179,0.924507804637652,311.29832651120034,0.765,1991,12,4,1991.12,1991,3,65,10,0.02689617541056771,2.5189970961876043,0.008091906964032369,0.5,3,Normal,38,5,4,3,54,104.0,0.3340846742273063,207.29832651120037,207.29832651120037,,1,207.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,254.29832651120037,964.956491632556,990.0,0.12640903832475284,0.011459665302240069,989.862131296373,0.3042078658920357,,,,24.60143179792502,,,,,0.8291933060448013,,,,0.94,,,,0.97,,,,45.616795652896435,,,,45.616795652896435,1094.8030956695143,0.14653723379799527,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1991-12-05,1991-12-16,340.8154,0.9279951361812104,316.2750335356538,0.76,1991,12,5,1991.12,1991,3,66,10,0.027326162897480483,4.976707024453448,0.015735377430265676,0.5,3,Normal,38,5,4,3,54,104.0,0.3288277257846723,212.2750335356538,212.2750335356538,,1,212.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,259.2750335356538,964.9813751676784,990.0,0.12806181925538318,0.012455006707130758,989.8594831740377,0.3189770650816955,,,,24.55913094127749,,,,,0.8491001341426152,,,,0.94,,,,0.97,,,,46.631620512303286,,,,46.631620512303286,1119.1588922952787,0.14744009348764006,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1991-12-06,1991-12-17,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1991,12,6,1991.12,1991,3,67,10,0.027874710772108874,6.3489337341248415,0.01967905170794659,0.5,3,Normal,38,5,4,3,54,104.0,0.32235670796594923,218.62396726977863,218.62396726977863,,1,218.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.013724793453955726,989.8561048853123,0.33832335174616146,,,,24.504661697217394,,,,,0.8744958690791145,,,,0.94,,,,0.98,,,,48.413827542270525,,,,48.413827542270525,1161.9318610144926,0.15006271217843778,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1991-12-07,1991-12-18,357.5196,0.9238786600946952,330.3047290055915,0.742,1991,12,7,1991.12,1991,3,68,10,0.02853832858608311,7.680761735812894,0.023253562729593467,0.5,3,Normal,38,5,4,3,54,104.0,0.3148607660359578,226.30472900559155,226.30472900559155,,1,226.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,273.3047290055915,965.051523645028,990.0,0.13272112771403408,0.015260945801118303,989.8520179264847,0.36248441246712987,,,,24.43800986898972,,,,,0.905218916022366,,,,0.94,,,,0.98,,,,49.97840613172858,,,,49.97840613172858,1199.4817471614858,0.15130999269127182,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1991-12-08,1991-12-19,357.5196,0.9238786600946952,330.3047290055915,0.742,1991,12,8,1991.12,1991,3,69,10,0.02853832858608311,0.0,0.0,0.5,3,Normal,38,5,4,3,54,104.0,0.3148607660359578,226.30472900559155,226.30472900559155,,1,226.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,273.3047290055915,965.051523645028,990.0,0.13272112771403408,0.015260945801118303,989.8520179264847,0.36248441246712987,,,,24.43800986898972,,,,,0.905218916022366,,,,0.94,,,,0.98,,,,49.97840613172858,,,,49.97840613172858,1199.4817471614858,0.15130999269127182,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1991-12-09,1991-12-20,357.5196,0.9238786600946952,330.3047290055915,0.742,1991,12,9,1991.12,1991,3,70,10,0.02853832858608311,0.0,0.0,0.5,3,Normal,38,5,4,3,54,104.0,0.3148607660359578,226.30472900559155,226.30472900559155,,1,226.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,273.3047290055915,965.051523645028,990.0,0.13272112771403408,0.015260945801118303,989.8520179264847,0.36248441246712987,,,,24.43800986898972,,,,,0.905218916022366,,,,0.94,,,,0.98,,,,49.97840613172858,,,,49.97840613172858,1199.4817471614858,0.15130999269127182,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1991-12-10,1991-12-21,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1991,12,10,1991.12,1991,3,71,11,0.030244835217834637,19.75123416379085,0.056423075856113274,0.5,3,Normal,38,5,4,3,54,104.0,0.29709535314979696,246.0559631693824,246.0559631693824,,1,246.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.0559631693824,965.1502798158471,990.0,0.13928057817433362,0.019211192633876474,989.8415082291917,0.42841861555886185,,,,24.26280979778604,,,,,0.9842238526775297,,,,0.94,,,,0.98,,,,53.950804479912605,,,,53.950804479912605,1294.8193075179024,0.15412051259303164,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1991-12-11,1991-12-22,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1991,12,11,1991.12,1991,3,72,11,0.03305210630954742,32.49156356149052,0.08493471082966576,0.61,3,Normal,38,5,4,3,54,104.0,0.2718616452411816,278.5475267308729,278.5475267308729,,2,139.27376336543645,139.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308729,965.3127376336544,990.0,0.15007113433866626,0.025709505346174586,989.8242193603153,0.13719422572955514,0.13719422572955514,,,24.37428750093125,24.37428750093125,,,,0.5570950534617458,0.5570950534617458,,,0.91,0.91,,,0.97,0.97,,,29.395670751377878,29.395670751377878,,,58.791341502755756,1410.9921960661386,0.15368375795072445,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1991-12-12,1991-12-23,458.6166,0.9126459050733976,418.5545619886844,0.634,1991,12,12,1991.12,1991,3,73,11,0.03616311415582233,36.007035257811474,0.08602710023450881,0.61,3,Normal,38,5,4,3,54,104.0,0.24847417623610002,314.5545619886844,314.5545619886844,,2,157.2772809943422,157.2772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.5545619886844,965.4834955289493,990.0,0.16202919032834534,0.03291091239773688,989.805059897274,0.17507449695608646,0.17507449695608646,,,24.14648987136877,24.14648987136877,,,,0.6291091239773687,0.6291091239773687,,,0.92,0.92,,,0.97,0.97,,,33.246701837952266,33.246701837952266,,,66.49340367590453,1595.8416882217086,0.1588643625337004,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
