Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1991-12-13,1991-12-24,623.0255,0.8986760817668561,559.8981151808364,0.516,1991,12,13,1991.12,1991,3,74,11,0.04837519715162426,141.343553192152,0.25244513128339563,0.61,3,Normal,38,5,4,3,54,104.0,0.18574808019564412,455.8981151808364,455.8981151808364,,2,227.9490575904182,227.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,502.8981151808364,966.1195415183136,990.0,0.20896985375009325,0.06117962303616727,989.7298505232136,0.3677645514736084,0.3677645514736084,,,23.242544453426444,23.242544453426444,,,,0.9117962303616728,0.9117962303616728,,,0.94,0.94,,,0.98,0.98,,,47.878926886060704,47.878926886060704,,,95.75785377212141,2298.188490530913,0.17102728367141126,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1991-12-14,1991-12-25,611.0679,0.9037819743727112,552.2721531377864,0.523,1991,12,14,1991.12,1991,3,75,11,0.047716314031104747,7.625962043049983,0.013808340688050914,0.61,3,Normal,38,5,4,3,54,104.0,0.18831295296913697,448.2721531377864,448.2721531377864,,2,224.1360765688932,224.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,495.2721531377864,966.0852246891199,990.0,0.2064372464295232,0.059654430627557285,989.7339083229429,0.35557865441869474,0.35557865441869474,,,23.29310497940419,23.29310497940419,,,,0.8965443062755728,0.8965443062755728,,,0.94,0.94,,,0.98,0.98,,,47.180450798578605,47.180450798578605,,,94.36090159715721,2264.6616383317732,0.17085942331337334,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1991-12-15,1991-12-26,605.1438,0.9013534933782996,545.4484781262191,0.527,1991,12,15,1991.12,1991,3,76,11,0.047126748510105336,6.8236750115672775,0.012510210011051213,0.61,3,Normal,38,5,4,3,54,104.0,0.1906687875585821,441.44847812621913,441.44847812621913,,2,220.7242390631096,220.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,488.44847812621913,966.054518151568,990.0,0.20417108129653036,0.058289695625243824,989.7375392230783,0.3448478133256658,0.3448478133256658,,,23.33817325818466,23.33817325818466,,,,0.8828969562524382,0.8828969562524382,,,0.94,0.94,,,0.98,0.98,,,46.552158685148285,46.552158685148285,,,93.10431737029657,2234.503616887118,0.1706931472063835,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1991-12-16,1991-12-27,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1991,12,16,1991.12,1991,3,77,11,0.0464561033692713,7.762096537430921,0.014436104024980157,0.61,3,Normal,38,5,4,3,54,104.0,0.19342130201009464,433.6863815887882,433.6863815887882,,2,216.8431907943941,216.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,480.6863815887882,966.0195887171496,990.0,0.20159326325826915,0.056737276317757636,989.7416694604241,0.3328399145722191,0.3328399145722191,,,23.38924082870221,23.38924082870221,,,,0.8673727631775764,0.8673727631775764,,,0.94,0.94,,,0.98,0.98,,,45.83369300528314,45.83369300528314,,,91.66738601056628,2200.017264253591,0.1704848572502468,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1991-12-17,1991-12-28,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1991,12,17,1991.12,1991,3,78,12,0.0464561033692713,0.0,0.0,0.61,3,Normal,38,5,4,3,54,104.0,0.19342130201009464,433.6863815887882,433.6863815887882,,2,216.8431907943941,216.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,480.6863815887882,966.0195887171496,990.0,0.20159326325826915,0.056737276317757636,989.7416694604241,0.3328399145722191,0.3328399145722191,,,23.38924082870221,23.38924082870221,,,,0.8673727631775764,0.8673727631775764,,,0.94,0.94,,,0.98,0.98,,,45.83369300528314,45.83369300528314,,,91.66738601056628,2200.017264253591,0.1704848572502468,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1991-12-18,1991-12-29,599.256,0.9049755562485899,542.3120319353051,0.53,1991,12,18,1991.12,1991,3,79,12,0.04685575955921036,4.625650346516864,0.00852949976051551,0.61,3,Normal,38,5,4,3,54,104.0,0.19177151506092094,438.3120319353051,438.3120319353051,,2,219.15601596765254,219.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,485.3120319353051,966.0404041437088,990.0,0.2031294571002858,0.05766240638706103,989.7392081365126,0.33997029544583396,0.33997029544583396,,,23.3588336973579,23.3588336973579,,,,0.8766240638706101,0.8766240638706101,,,0.94,0.94,,,0.98,0.98,,,46.26232850890337,46.26232850890337,,,92.52465701780672,2220.5917684273622,0.17061147746920066,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1991-12-19,1991-12-30,599.256,0.9049755562485899,542.3120319353051,0.53,1991,12,19,1991.12,1991,3,80,12,0.04685575955921036,0.0,0.0,0.61,3,Normal,38,5,4,3,54,104.0,0.19177151506092094,438.3120319353051,438.3120319353051,,2,219.15601596765254,219.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,485.3120319353051,966.0404041437088,990.0,0.2031294571002858,0.05766240638706103,989.7392081365126,0.33997029544583396,0.33997029544583396,,,23.3588336973579,23.3588336973579,,,,0.8766240638706101,0.8766240638706101,,,0.94,0.94,,,0.98,0.98,,,46.26232850890337,46.26232850890337,,,92.52465701780672,2220.5917684273622,0.17061147746920066,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1991-12-20,1991-12-31,581.8096,0.8996393412940712,523.4188053025672,0.541,1991,12,20,1991.12,1991,3,81,12,0.045223384778141806,18.89322663273788,0.03609581169292622,0.61,3,Normal,38,5,4,3,54,104.0,0.19869366355662715,419.4188053025672,419.4188053025672,,2,209.7094026512836,209.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,466.4188053025672,965.9553846238617,990.0,0.19685495379052048,0.05388376106051344,989.7492612851488,0.31131970689673205,0.31131970689673205,,,23.482556954390677,23.482556954390677,,,,0.8388376106051344,0.8388376106051344,,,0.94,0.94,,,0.97,0.97,,,44.04857697798651,44.04857697798651,,,88.09715395597301,2114.3316949433524,0.16831102181177388,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1991-12-21,1992-01-01,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1991,12,21,1991.12,1991,3,82,12,0.04422851277919487,11.514722210033995,0.022493905773266827,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.23051193357774016,393.9040830925332,393.9040830925332,,2,196.9520415462666,196.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.9040830925332,965.9035683739163,990.0,0.19070615305656086,0.04878081661850664,989.7605130303247,0.274616481262901,0.274616481262901,,,23.58232817514557,23.58232817514557,,,,0.7878081661850664,0.7878081661850664,,,0.93,0.93,,,0.97,0.97,,,41.10274776432062,41.10274776432062,,,82.20549552864124,1972.9318926873896,0.16058769258494374,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1991-12-22,1992-01-02,564.6867,0.8934466484158033,504.51743951998014,0.551,1991,12,22,1991.12,1991,3,83,12,0.043590306774526286,7.386643572553054,0.014641007414096588,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.2338868605062896,386.51743951998014,386.51743951998014,,2,193.25871975999007,193.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.51743951998014,965.8703284778398,990.0,0.1882530241948273,0.047303487903996036,989.7644434879013,0.2644172271000154,0.2644172271000154,,,23.62969778296133,23.62969778296133,,,,0.7730348790399603,0.7730348790399603,,,0.93,0.93,,,0.97,0.97,,,40.41298741396604,40.41298741396604,,,80.82597482793209,1939.8233958703704,0.16020452118530026,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1991-12-23,1992-01-03,553.45,0.8984344302682933,497.238535431987,0.561,1991,12,23,1991.12,1991,3,84,12,0.04296140946132368,7.278904087993169,0.014638656438140822,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.23731064990263656,379.238535431987,379.238535431987,,2,189.6192677159935,189.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,433.238535431987,965.837573409444,990.0,0.1858356759737226,0.0458477070863974,989.7683166169397,0.25455408105718824,0.25455408105718824,,,23.67618912643869,23.67618912643869,,,,0.7584770708639741,0.7584770708639741,,,0.93,0.93,,,0.97,0.97,,,39.729944258280824,39.729944258280824,,,79.45988851656162,1907.0373243974789,0.1598023541106465,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1991-12-24,1992-01-04,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1991,12,24,1991.12,1991,3,85,13,0.0419933358562162,11.204555614669856,0.02305302937642601,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.2427813792861808,368.0339798173171,368.0339798173171,,2,184.01698990865856,184.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,422.0339798173171,965.7871529091777,990.0,0.18211460584338945,0.043606795963463424,989.7742785981932,0.23973501127217106,0.23973501127217106,,,23.74739067774316,23.74739067774316,,,,0.7360679596346342,0.7360679596346342,,,0.93,0.93,,,0.97,0.97,,,38.6720780543067,38.6720780543067,,,77.3441561086134,1856.2597466067216,0.15913322796419366,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1991-12-25,1992-01-05,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1991,12,25,1991.12,1991,3,86,13,0.041342893448945935,7.5282686026650945,0.01573287094850996,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.2466010273951915,360.505711214652,360.505711214652,,2,180.252855607326,180.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,414.505711214652,965.753275700466,990.0,0.1796144428388143,0.042101142242930406,989.7782844149184,0.23002567408707966,0.23002567408707966,,,23.794983040365306,23.794983040365306,,,,0.7210114224293042,0.7210114224293042,,,0.93,0.93,,,0.97,0.97,,,37.95694437671737,37.95694437671737,,,75.91388875343473,1821.9333300824335,0.15864782169628205,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1991-12-26,1992-01-06,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1991,12,26,1991.12,1991,3,87,13,0.040635110341786566,8.191934110640888,0.017418018585556378,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.25089632867357825,352.31377710401114,352.31377710401114,,2,176.15688855200557,176.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.31377710401114,965.716411996968,990.0,0.17689387431498524,0.04046275542080223,989.7826433702644,0.21968640301712009,0.21968640301712009,,,23.846544970279197,23.846544970279197,,,,0.7046275542080223,0.7046275542080223,,,0.93,0.93,,,0.97,0.97,,,37.17481241488407,37.17481241488407,,,74.34962482976812,1784.390995914435,0.15808515176310795,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1991-12-27,1992-01-07,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1991,12,27,1991.12,1991,3,88,13,0.040635110341786566,0.0,0.0,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.25089632867357825,352.31377710401114,352.31377710401114,,2,176.15688855200557,176.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.31377710401114,965.716411996968,990.0,0.17689387431498524,0.04046275542080223,989.7826433702644,0.21968640301712009,0.21968640301712009,,,23.846544970279197,23.846544970279197,,,,0.7046275542080223,0.7046275542080223,,,0.93,0.93,,,0.97,0.97,,,37.17481241488407,37.17481241488407,,,74.34962482976812,1784.390995914435,0.15808515176310795,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1991-12-28,1992-01-08,515.2343,0.9068984701816172,467.2651984550963,0.585,1991,12,28,1991.12,1991,3,89,13,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.252533251759685,349.2651984550963,349.2651984550963,,2,174.63259922754816,174.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.2651984550963,965.702693393048,990.0,0.1758814312212497,0.03985303969101926,989.7842655290876,0.2158988455438508,0.2158988455438508,,,23.86567329049603,23.86567329049603,,,,0.6985303969101926,0.6985303969101926,,,0.93,0.93,,,0.97,0.97,,,36.882699425358865,36.882699425358865,,,73.76539885071773,1770.3695724172258,0.15786623761967694,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1991-12-29,1992-01-09,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1991,12,29,1991.12,1991,3,90,13,0.040635110341786566,3.0485786489148268,0.006482010090554132,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.25089632867357825,352.31377710401114,352.31377710401114,,2,176.15688855200557,176.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.31377710401114,965.716411996968,990.0,0.17689387431498524,0.04046275542080223,989.7826433702644,0.21968640301712009,0.21968640301712009,,,23.846544970279197,23.846544970279197,,,,0.7046275542080223,0.7046275542080223,,,0.93,0.93,,,0.97,0.97,,,37.17481241488407,37.17481241488407,,,74.34962482976812,1784.390995914435,0.15808515176310795,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1991-12-30,1992-01-10,515.2343,0.9068984701816172,467.2651984550963,0.585,1991,12,30,1991.12,1991,3,91,13,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.252533251759685,349.2651984550963,349.2651984550963,,2,174.63259922754816,174.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.2651984550963,965.702693393048,990.0,0.1758814312212497,0.03985303969101926,989.7842655290876,0.2158988455438508,0.2158988455438508,,,23.86567329049603,23.86567329049603,,,,0.6985303969101926,0.6985303969101926,,,0.93,0.93,,,0.97,0.97,,,36.882699425358865,36.882699425358865,,,73.76539885071773,1770.3695724172258,0.15786623761967694,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1991-12-31,1992-01-11,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1991,12,31,1991.12,1991,3,92,14,0.040635110341786566,3.0485786489148268,0.006482010090554132,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.25089632867357825,352.31377710401114,352.31377710401114,,2,176.15688855200557,176.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.31377710401114,965.716411996968,990.0,0.17689387431498524,0.04046275542080223,989.7826433702644,0.21968640301712009,0.21968640301712009,,,23.846544970279197,23.846544970279197,,,,0.7046275542080223,0.7046275542080223,,,0.93,0.93,,,0.97,0.97,,,37.17481241488407,37.17481241488407,,,74.34962482976812,1784.390995914435,0.15808515176310795,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1992-01-01,1992-01-12,525.9775,0.902386984931612,474.6352503668669,0.579,1992,1,1,1992.01,1991,4,93,14,0.041008485631697296,4.321473262855761,0.00910482999211605,0.55,3,Normal,41,6,4,3,66,120.0,0.2528257222935857,354.6352503668669,354.6352503668669,,2,177.31762518343345,177.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,405.6352503668669,965.7358586266507,990.0,0.1766685333321698,0.04092705007337338,989.7824044165944,0.2225924825454452,0.2225924825454452,,,23.82395330739815,23.82395330739815,,,,0.7092705007337338,0.7092705007337338,,,0.93,0.93,,,0.97,0.97,,,37.38431484477493,37.38431484477493,,,74.76862968954984,1794.4471125491964,0.1575286067180173,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1992-01-02,1992-01-13,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1992,1,2,1992.01,1991,4,94,14,0.041342893448945935,3.870460847785125,0.008088640860649796,0.55,3,Normal,41,6,4,3,66,120.0,0.2507807058256185,358.505711214652,358.505711214652,,2,179.252855607326,179.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,409.505711214652,965.753275700466,990.0,0.17795392623364825,0.041701142242930415,989.7803449315236,0.2274796839943528,0.2274796839943528,,,23.799589547063214,23.799589547063214,,,,0.7170114224293042,0.7170114224293042,,,0.93,0.93,,,0.97,0.97,,,37.753675647440076,37.753675647440076,,,75.50735129488017,1812.176431077124,0.15779822377294148,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1992-01-03,1992-01-14,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1992,1,3,1992.01,1991,4,95,14,0.0419933358562162,7.5282686026650945,0.015489181652473559,0.55,3,Normal,41,6,4,3,66,120.0,0.24689631791814995,366.0339798173171,366.0339798173171,,2,183.01698990865856,183.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,417.0339798173171,965.7871529091777,990.0,0.1804540892382234,0.04320679596346343,989.7763391147985,0.23713617273385346,0.23713617273385346,,,23.752050032886658,23.752050032886658,,,,0.7320679596346342,0.7320679596346342,,,0.93,0.93,,,0.97,0.97,,,38.469469540980356,38.469469540980356,,,76.93893908196071,1846.5345379670568,0.1582995063655412,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1992-01-04,1992-01-15,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1992,1,4,1992.01,1991,4,96,14,0.0419933358562162,0.0,0.0,0.55,3,Normal,41,6,4,3,66,120.0,0.24689631791814995,366.0339798173171,366.0339798173171,,2,183.01698990865856,183.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,417.0339798173171,965.7871529091777,990.0,0.1804540892382234,0.04320679596346343,989.7763391147985,0.23713617273385346,0.23713617273385346,,,23.752050032886658,23.752050032886658,,,,0.7320679596346342,0.7320679596346342,,,0.93,0.93,,,0.97,0.97,,,38.469469540980356,38.469469540980356,,,76.93893908196071,1846.5345379670568,0.1582995063655412,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1992-01-05,1992-01-16,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1992,1,5,1992.01,1991,4,97,14,0.0423126341211078,3.695581769578723,0.007546168455920325,0.55,3,Normal,41,6,4,3,66,120.0,0.2450331967119931,369.72956158689584,369.72956158689584,,2,184.86478079344792,184.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,420.72956158689584,965.803783027141,990.0,0.18168140421705026,0.04394591231737917,989.7743726834656,0.2419492800086852,0.2419492800086852,,,23.72864037631591,23.72864037631591,,,,0.7394591231737917,0.7394591231737917,,,0.93,0.93,,,0.97,0.97,,,38.81957038062287,38.81957038062287,,,77.63914076124574,1863.3393782698975,0.1585347237558371,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1992-01-06,1992-01-17,553.45,0.8984344302682933,497.238535431987,0.561,1992,1,6,1992.01,1991,4,98,14,0.04296140946132368,7.508973845091134,0.015101351383732853,0.55,3,Normal,41,6,4,3,66,120.0,0.24133286430776604,377.238535431987,377.238535431987,,2,188.6192677159935,188.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,428.238535431987,965.837573409444,990.0,0.18417515936855652,0.045447707086397386,989.770377133545,0.2518765865384557,0.2518765865384557,,,23.68092713756261,23.68092713756261,,,,0.7544770708639741,0.7544770708639741,,,0.93,0.93,,,0.97,0.97,,,39.52832814440222,39.52832814440222,,,79.05665628880443,1897.3597509313065,0.1589914108730978,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1992-01-07,1992-01-18,559.0506,0.8945435807736105,500.09512555763536,0.556,1992,1,7,1992.01,1991,4,99,15,0.0432082188481797,2.8565901256484376,0.00571209351913433,0.55,3,Normal,41,6,4,3,66,120.0,0.2399543484175995,380.09512555763536,380.09512555763536,,2,190.04756277881768,190.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,431.09512555763536,965.8504280650093,990.0,0.18512384243611507,0.04601902511152707,989.7688571324524,0.2557051330970003,0.2557051330970003,,,23.66272393434607,23.66272393434607,,,,0.7601902511152707,0.7601902511152707,,,0.93,0.93,,,0.97,0.97,,,39.79703633984768,39.79703633984768,,,79.59407267969536,1910.2577443126886,0.15915786539799465,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1992-01-08,1992-01-19,559.0506,0.8945435807736105,500.09512555763536,0.556,1992,1,8,1992.01,1991,4,100,15,0.0432082188481797,0.0,0.0,0.55,3,Normal,41,6,4,3,66,120.0,0.2399543484175995,380.09512555763536,380.09512555763536,,2,190.04756277881768,190.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,431.09512555763536,965.8504280650093,990.0,0.18512384243611507,0.04601902511152707,989.7688571324524,0.2557051330970003,0.2557051330970003,,,23.66272393434607,23.66272393434607,,,,0.7601902511152707,0.7601902511152707,,,0.93,0.93,,,0.97,0.97,,,39.79703633984768,39.79703633984768,,,79.59407267969536,1910.2577443126886,0.15915786539799465,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1992-01-09,1992-01-20,564.6867,0.8934466484158033,504.51743951998014,0.551,1992,1,9,1992.01,1991,4,101,15,0.043590306774526286,4.422313962344732,0.008765433295135077,0.55,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120542,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1992-01-10,1992-01-21,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1992,1,10,1992.01,1991,4,102,15,0.04422851277919487,7.386643572553054,0.014429741462362637,0.55,3,Normal,41,6,4,3,66,120.0,0.23441891550278665,391.9040830925332,391.9040830925332,,2,195.9520415462666,195.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,442.9040830925332,965.9035683739163,990.0,0.1890456364513948,0.048380816618506635,989.76257354693,0.2718360345995914,0.2718360345995914,,,23.58716913841407,23.58716913841407,,,,0.7838081661850664,0.7838081661850664,,,0.93,0.93,,,0.97,0.97,,,40.902448271053736,40.902448271053736,,,81.80489654210747,1963.3175170105792,0.1598051260851541,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1992-01-11,1992-01-22,576.0661,0.900130952321488,518.5349271931256,0.546,1992,1,11,1992.01,1991,4,103,15,0.044801417709486036,6.630844100592357,0.012787651810622842,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.17549444642541415,427.5349271931256,427.5349271931256,,2,213.7674635965628,213.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,470.5349271931256,965.9334071723689,990.0,0.1982219315401524,0.05550698543862512,989.7462710830213,0.32347387375706416,0.32347387375706416,,,23.489390036895188,23.489390036895188,,,,0.8550698543862512,0.8550698543862512,,,0.94,0.94,,,0.98,0.98,,,45.377052262267725,45.377052262267725,,,90.75410452453545,2178.098508588851,0.17502023444359918,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1992-01-12,1992-01-23,587.589,0.9034011913285348,530.8286026115426,0.537,1992,1,12,1992.01,1991,4,104,15,0.04586359126563728,12.293675418417024,0.023159406554084026,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.17143009919266405,439.8286026115426,439.8286026115426,,2,219.9143013057713,219.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,482.8286026115426,965.9887287117521,990.0,0.20230470197431305,0.05796572052230853,989.7397295775032,0.3423244177770815,0.3423244177770815,,,23.40867644797431,23.40867644797431,,,,0.8796572052230851,0.8796572052230851,,,0.94,0.94,,,0.98,0.98,,,46.521452789511216,46.521452789511216,,,93.04290557902243,2233.029733896538,0.1752786212372032,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1992-01-13,1992-01-24,605.1438,0.9013534933782996,545.4484781262191,0.527,1992,1,13,1992.01,1991,4,105,15,0.047126748510105336,14.619875514676552,0.026803403256161342,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16683518911375936,454.44847812621913,454.44847812621913,,2,227.2242390631096,227.2242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,497.44847812621913,966.054518151568,990.0,0.2071600111858292,0.06088969562524382,989.7319502931888,0.3654323923825651,0.3654323923825651,,,23.31199974923845,23.31199974923845,,,,0.9088969562524384,0.9088969562524384,,,0.94,0.94,,,0.98,0.98,,,47.86930522105187,47.86930522105187,,,95.7386104421037,2297.7266506104893,0.1755227382263397,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1992-01-14,1992-01-25,611.0679,0.9037819743727112,552.2721531377864,0.523,1992,1,14,1992.01,1991,4,106,16,0.047716314031104747,6.8236750115672775,0.012355638380095613,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16477383384799488,461.2721531377864,461.2721531377864,,2,230.6360765688932,230.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.2721531377864,966.0852246891199,990.0,0.20942617631882204,0.062254430627557276,989.7283193930535,0.3764745977663719,0.3764745977663719,,,23.266620106167196,23.266620106167196,,,,0.9225443062755728,0.9225443062755728,,,0.94,0.94,,,0.98,0.98,,,48.49349404845592,48.49349404845592,,,96.98698809691184,2327.6877143258844,0.17561448200107702,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1992-01-15,1992-01-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1992,1,15,1992.01,1991,4,107,16,0.047716314031104747,0.0,0.0,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16477383384799488,461.2721531377864,461.2721531377864,,2,230.6360765688932,230.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.2721531377864,966.0852246891199,990.0,0.20942617631882204,0.062254430627557276,989.7283193930535,0.3764745977663719,0.3764745977663719,,,23.266620106167196,23.266620106167196,,,,0.9225443062755728,0.9225443062755728,,,0.94,0.94,,,0.98,0.98,,,48.49349404845592,48.49349404845592,,,96.98698809691184,2327.6877143258844,0.17561448200107702,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1992-01-16,1992-01-27,617.0284,0.9016230362380232,556.3270194530895,0.52,1992,1,16,1992.01,1991,4,108,16,0.048066654480746936,4.054866315303117,0.007288638109451071,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16357285700317006,465.3270194530895,465.3270194530895,,2,232.6635097265448,232.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,508.3270194530895,966.1034715875387,990.0,0.21134899678439967,0.0630654038906179,989.725585599325,0.38311367720959627,0.38311367720959627,,,23.23900033457656,23.23900033457656,,,,0.930654038906179,0.930654038906179,,,0.94,0.94,,,0.98,0.98,,,48.86170912419773,48.86170912419773,,,97.72341824839546,2345.3620379614913,0.17565822768138206,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1992-01-17,1992-01-28,617.0284,0.9016230362380232,556.3270194530895,0.52,1992,1,17,1992.01,1991,4,109,16,0.048066654480746936,0.0,0.0,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16357285700317006,465.3270194530895,465.3270194530895,,2,232.6635097265448,232.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,508.3270194530895,966.1034715875387,990.0,0.21134899678439967,0.0630654038906179,989.725585599325,0.38311367720959627,0.38311367720959627,,,23.23900033457656,23.23900033457656,,,,0.930654038906179,0.930654038906179,,,0.94,0.94,,,0.98,0.98,,,48.86170912419773,48.86170912419773,,,97.72341824839546,2345.3620379614913,0.17565822768138206,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1992-01-18,1992-01-29,623.0255,0.8986760817668561,559.8981151808364,0.516,1992,1,18,1992.01,1991,4,110,16,0.04837519715162426,3.571095727746865,0.006378117073306221,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16252957017118866,468.8981151808364,468.8981151808364,,2,234.4490575904182,234.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,511.8981151808364,966.1195415183136,990.0,0.21341919720628194,0.06377962303616729,989.7228011797577,0.38900846746931,0.38900846746931,,,23.214251193974675,23.214251193974675,,,,0.9377962303616728,0.9377962303616728,,,0.94,0.94,,,0.98,0.98,,,49.18425613884911,49.18425613884911,,,98.36851227769822,2360.844294664757,0.17569002218542396,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1992-01-19,1992-01-30,635.1294,0.8997395729536994,571.4510551263394,0.507,1992,1,19,1992.01,1991,4,111,16,0.04937337116291572,11.552939945502999,0.02021684944294803,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.15924373432101066,480.4510551263393,480.4510551263393,,2,240.22552756316966,240.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,523.4510551263394,966.1715297480683,990.0,0.22011655369642866,0.06609021102526788,989.7137932352783,0.4083854949764386,0.4083854949764386,,,23.13387799223333,23.13387799223333,,,,0.9609021102526788,0.9609021102526788,,,0.94,0.94,,,0.98,0.98,,,50.22159867932586,50.22159867932586,,,100.44319735865172,2410.636736607641,0.17576867950037334,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1992-01-20,1992-01-31,641.2365,0.8976161950015159,575.5842672260894,0.504,1992,1,20,1992.01,1991,4,112,16,0.04973048068833412,4.133212099750041,0.007180898323835725,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.15810022125614356,484.5842672260894,484.5842672260894,,2,242.2921336130447,242.2921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,527.5842672260894,966.1901292025174,990.0,0.22251261868179092,0.06691685344521789,989.710570527873,0.41543165852977215,0.41543165852977215,,,23.10500966682582,23.10500966682582,,,,0.9691685344521788,0.9691685344521788,,,0.94,0.94,,,0.98,0.98,,,50.59043405269379,50.59043405269379,,,101.18086810538756,2428.340834529302,0.17578810587198299,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1992-01-21,1992-02-01,641.2365,0.8976161950015159,575.5842672260894,0.504,1992,1,21,1992.01,1991,4,113,17,0.04973048068833412,0.0,0.0,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.15810022125614356,484.5842672260894,484.5842672260894,,2,242.2921336130447,242.2921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,527.5842672260894,966.1901292025174,990.0,0.22251261868179092,0.06691685344521789,989.710570527873,0.41543165852977215,0.41543165852977215,,,23.10500966682582,23.10500966682582,,,,0.9691685344521788,0.9691685344521788,,,0.94,0.94,,,0.98,0.98,,,50.59043405269379,50.59043405269379,,,101.18086810538756,2428.340834529302,0.17578810587198299,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1992-01-22,1992-02-02,647.3805,0.8937580352708416,578.6015237526551,0.502,1992,1,22,1992.01,1991,4,114,17,0.0499911716522294,3.0172565265656885,0.005214740028675638,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.15727576970381668,487.6015237526551,487.6015237526551,,2,243.80076187632758,243.80076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,530.6015237526551,966.2037068568867,990.0,0.2242617529000899,0.06752030475053103,989.7082179423493,0.42061324162954095,0.42061324162954095,,,23.08389784383281,23.08389784383281,,,,0.9752030475053102,0.9752030475053102,,,0.94,0.94,,,0.98,0.98,,,50.858920611814966,50.858920611814966,,,101.71784122362995,2441.2281893671193,0.17579947001161553,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1992-01-23,1992-02-03,647.3805,0.8937580352708416,578.6015237526551,0.502,1992,1,23,1992.01,1991,4,115,17,0.0499911716522294,0.0,0.0,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.15727576970381668,487.6015237526551,487.6015237526551,,2,243.80076187632758,243.80076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,530.6015237526551,966.2037068568867,990.0,0.2242617529000899,0.06752030475053103,989.7082179423493,0.42061324162954095,0.42061324162954095,,,23.08389784383281,23.08389784383281,,,,0.9752030475053102,0.9752030475053102,,,0.94,0.94,,,0.98,0.98,,,50.858920611814966,50.858920611814966,,,101.71784122362995,2441.2281893671193,0.17579947001161553,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1992-01-24,1992-02-04,659.7793,0.8916849045964713,588.3152421752268,0.496,1992,1,24,1992.01,1991,4,116,17,0.050830436923939584,9.713718422571674,0.016511077269826185,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.15467897731756558,497.31524217522684,497.31524217522684,,2,248.65762108761342,248.65762108761342,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,540.3152421752268,966.2474185897884,990.0,0.2298928940146242,0.06946304843504536,989.7006440575503,0.4375117985705671,0.4375117985705671,,,23.015713669191285,23.015713669191285,,,,0.9946304843504536,0.9946304843504536,,,0.94,0.94,,,0.98,0.98,,,51.71888543913864,51.71888543913864,,,103.43777087827728,2482.506501078655,0.17582031445561094,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1992-01-25,1992-02-05,659.7793,0.8916849045964713,588.3152421752268,0.496,1992,1,25,1992.01,1991,4,117,17,0.050830436923939584,0.0,0.0,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.15467897731756558,497.31524217522684,497.31524217522684,,2,248.65762108761342,248.65762108761342,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,540.3152421752268,966.2474185897884,990.0,0.2298928940146242,0.06946304843504536,989.7006440575503,0.4375117985705671,0.4375117985705671,,,23.015713669191285,23.015713669191285,,,,0.9946304843504536,0.9946304843504536,,,0.94,0.94,,,0.98,0.98,,,51.71888543913864,51.71888543913864,,,103.43777087827728,2482.506501078655,0.17582031445561094,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1992-01-26,1992-02-06,666.0345,0.8891922297499859,592.2327021454171,0.493,1992,1,26,1992.01,1991,4,118,17,0.05116890546536404,3.9174599701902935,0.006614730925865689,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.15365581750272178,501.2327021454171,501.2327021454171,,2,250.61635107270854,250.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,544.2327021454171,966.2650471596544,990.0,0.23216388530169105,0.07049308085816684,989.6973430338402,0.4444205590583721,0.4444205590583721,,,22.987875315127425,22.987875315127425,,,,1.002465404290834,1.002465404290834,,,0.94,0.94,,,0.98,0.98,,,52.06323764660107,52.06323764660107,,,104.12647529320213,2499.0354070368508,0.17582020532806525,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1992-01-27,1992-02-07,672.3268,0.8921244228803702,599.7991584370061,0.491,1992,1,27,1992.01,1991,4,119,17,0.051822647288957316,7.566456291589018,0.01261498317421145,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.15171745195030525,508.79915843700616,508.79915843700616,,2,254.39957921850305,254.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,551.7991584370061,966.2990962129663,990.0,0.23655023677507603,0.07351966337480245,989.68993009985,0.4579171188973947,0.4579171188973947,,,22.93291676798629,22.93291676798629,,,,1.017598316874012,1.017598316874012,,,0.94,0.94,,,0.98,0.98,,,52.72281863068851,52.72281863068851,,,105.44563726137702,2530.695294273049,0.17580157587442072,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1992-01-28,1992-02-08,678.6565,0.8882731187136144,602.832325790266,0.487,1992,1,28,1992.01,1991,4,120,18,0.05208471294827899,3.0331673532599552,0.005031527380824693,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.15095408143666833,511.83232579026605,511.83232579026605,,2,255.91616289513303,255.91616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,554.832325790266,966.3113293031613,990.0,0.23830859466102375,0.07473293031610642,989.6869584750227,0.4633839124514429,0.4633839124514429,,,22.91224525941032,22.91224525941032,,,,1.023664651580532,1.023664651580532,,,0.94,0.94,,,0.98,0.98,,,52.98931454364921,52.98931454364921,,,105.97862908729842,2543.487098095162,0.17580117149220342,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1992-01-29,1992-02-09,678.6565,0.8882731187136144,602.832325790266,0.487,1992,1,29,1992.01,1991,4,121,18,0.05208471294827899,0.0,0.0,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.15095408143666833,511.83232579026605,511.83232579026605,,2,255.91616289513303,255.91616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,554.832325790266,966.3113293031613,990.0,0.23830859466102375,0.07473293031610642,989.6869584750227,0.4633839124514429,0.4633839124514429,,,22.91224525941032,22.91224525941032,,,,1.023664651580532,1.023664651580532,,,0.94,0.94,,,0.98,0.98,,,52.98931454364921,52.98931454364921,,,105.97862908729842,2543.487098095162,0.17580117149220342,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1992-01-30,1992-02-10,685.0236,0.8943005987939278,612.617015667972,0.483,1992,1,30,1992.01,1991,4,122,18,0.05293011015371278,9.784689877705999,0.01597195250451407,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.14854305001759932,521.617015667972,521.617015667972,,2,260.808507833986,260.808507833986,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,564.617015667972,966.350468062672,990.0,0.2439808786480997,0.07864680626718883,989.6773723150847,0.4812393432496888,0.4812393432496888,,,22.84566490916307,22.84566490916307,,,,1.043234031335944,1.043234031335944,,,0.95,0.95,,,0.98,0.98,,,54.41820911885471,54.41820911885471,,,108.83641823770942,2612.074037705026,0.17765817052769706,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1992-01-31,1992-02-11,685.0236,0.8943005987939278,612.617015667972,0.483,1992,1,31,1992.01,1991,4,123,18,0.05293011015371278,0.0,0.0,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.14854305001759932,521.617015667972,521.617015667972,,2,260.808507833986,260.808507833986,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,564.617015667972,966.350468062672,990.0,0.2439808786480997,0.07864680626718883,989.6773723150847,0.4812393432496888,0.4812393432496888,,,22.84566490916307,22.84566490916307,,,,1.043234031335944,1.043234031335944,,,0.95,0.95,,,0.98,0.98,,,54.41820911885471,54.41820911885471,,,108.83641823770942,2612.074037705026,0.17765817052769706,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1992-02-01,1992-02-12,685.0236,0.8943005987939278,612.617015667972,0.483,1992,2,1,1992.02,1991,5,124,18,0.05293011015371278,0.0,0.0,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.17139582694338384,507.61701566797205,507.61701566797205,,2,253.80850783398603,253.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,554.617015667972,966.350468062672,990.0,0.2381837771988244,0.07304680626718882,989.688769416534,0.4557952430997647,0.4557952430997647,,,22.882506110762343,22.882506110762343,,,,1.015234031335944,1.015234031335944,,,0.94,0.94,,,0.98,0.98,,,52.484697630643986,52.484697630643986,,,104.969395261288,2519.2654862709114,0.171345869567194,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1992-02-02,1992-02-13,691.4282,0.8964100209249521,619.803167230102,0.479,1992,2,2,1992.02,1991,5,125,18,0.053550993648680816,7.186151562129908,0.011594247887187784,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1694086212389727,514.803167230102,514.803167230102,,2,257.401583615051,257.401583615051,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,561.803167230102,966.3792126689204,990.0,0.24234966216237794,0.07592126689204079,989.6817290709456,0.4687696774889743,0.4687696774889743,,,22.8337467245363,22.8337467245363,,,,1.029606334460204,1.029606334460204,,,0.94,0.94,,,0.98,0.98,,,53.114283907423925,53.114283907423925,,,106.22856781484785,2549.485627556348,0.17139081152099125,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1992-02-03,1992-02-14,697.8704,0.8972206234519711,626.1437153766765,0.478,1992,2,3,1992.02,1991,5,126,18,0.05409881700854485,6.34054814657452,0.010126346381613308,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.16769313086027532,521.1437153766765,521.1437153766765,,2,260.57185768833824,260.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,568.1437153766765,966.4045748615068,990.0,0.2460253422473487,0.0784574861506706,989.675517171602,0.4803679145465866,0.4803679145465866,,,22.790574395548692,22.790574395548692,,,,1.0422874307533532,1.0422874307533532,,,0.95,0.95,,,0.98,0.98,,,54.23772546331379,54.23772546331379,,,108.47545092662756,2603.410822239062,0.1732436951177746,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1992-02-04,1992-02-15,697.8704,0.8972206234519711,626.1437153766765,0.478,1992,2,4,1992.02,1991,5,127,19,0.05409881700854485,0.0,0.0,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.16769313086027532,521.1437153766765,521.1437153766765,,2,260.57185768833824,260.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,568.1437153766765,966.4045748615068,990.0,0.2460253422473487,0.0784574861506706,989.675517171602,0.4803679145465866,0.4803679145465866,,,22.790574395548692,22.790574395548692,,,,1.0422874307533532,1.0422874307533532,,,0.95,0.95,,,0.98,0.98,,,54.23772546331379,54.23772546331379,,,108.47545092662756,2603.410822239062,0.1732436951177746,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1992-02-05,1992-02-16,704.3503,0.8963170852085334,631.321207861756,0.475,1992,2,5,1992.02,1991,5,128,19,0.054546152359255716,5.177492485079483,0.008201043178345479,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.16631787225337827,526.321207861756,526.321207861756,,2,263.160603930878,263.160603930878,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,573.321207861756,966.425284831447,990.0,0.2490267871662353,0.08052848314470239,989.670444729689,0.4899433293415776,0.4899433293415776,,,22.75521656890045,22.75521656890045,,,,1.052642415723512,1.052642415723512,,,0.95,0.95,,,0.98,0.98,,,54.691588303201755,54.691588303201755,,,109.38317660640351,2625.196238553684,0.17326073517611934,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1992-02-06,1992-02-17,704.3503,0.8963170852085334,631.321207861756,0.475,1992,2,6,1992.02,1991,5,129,19,0.054546152359255716,0.0,0.0,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.16631787225337827,526.321207861756,526.321207861756,,2,263.160603930878,263.160603930878,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,573.321207861756,966.425284831447,990.0,0.2490267871662353,0.08052848314470239,989.670444729689,0.4899433293415776,0.4899433293415776,,,22.75521656890045,22.75521656890045,,,,1.052642415723512,1.052642415723512,,,0.95,0.95,,,0.98,0.98,,,54.691588303201755,54.691588303201755,,,109.38317660640351,2625.196238553684,0.17326073517611934,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1992-02-07,1992-02-18,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1992,2,7,1992.02,1991,5,130,19,0.05543926412548311,10.336941738742896,0.016109733422974136,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.16363853566790007,536.6581496004989,536.6581496004989,,2,268.32907480024943,268.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,583.6581496004989,966.4666325984019,990.0,0.2550192171597095,0.08466325984019955,989.660317523,0.5093422417348216,0.5093422417348216,,,22.68434268286337,22.68434268286337,,,,1.0733162992009977,1.0733162992009977,,,0.95,0.95,,,0.98,0.98,,,55.59204125150055,55.59204125150055,,,111.1840825030011,2668.4179800720262,0.17327619476542944,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1992-02-08,1992-02-19,717.4235,0.9036594665981734,648.3065373349947,0.469,1992,2,8,1992.02,1991,5,131,19,0.05601368482574354,6.648387734495827,0.01025500646935549,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1619604214259899,543.3065373349947,543.3065373349947,,2,271.65326866749734,271.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,590.3065373349947,966.4932261493401,990.0,0.2588733549768085,0.08732261493399787,989.6538040300893,0.5220171803722417,0.5220171803722417,,,22.63856070037696,22.63856070037696,,,,1.0866130746699894,1.0866130746699894,,,0.95,0.95,,,0.98,0.98,,,56.16715618057648,56.16715618057648,,,112.33431236115295,2696.0234966676708,0.17327345305343925,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1992-02-09,1992-02-20,717.4235,0.9036594665981734,648.3065373349947,0.469,1992,2,9,1992.02,1991,5,132,19,0.05601368482574354,0.0,0.0,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1619604214259899,543.3065373349947,543.3065373349947,,2,271.65326866749734,271.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,590.3065373349947,966.4932261493401,990.0,0.2588733549768085,0.08732261493399787,989.6538040300893,0.5220171803722417,0.5220171803722417,,,22.63856070037696,22.63856070037696,,,,1.0866130746699894,1.0866130746699894,,,0.95,0.95,,,0.98,0.98,,,56.16715618057648,56.16715618057648,,,112.33431236115295,2696.0234966676708,0.17327345305343925,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1992-02-10,1992-02-21,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1992,2,10,1992.02,1991,5,133,19,0.056842969894414,9.598206813315528,0.014589052440624781,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.15959757234450045,552.9047441483102,552.9047441483102,,3,184.30158138277008,184.30158138277008,184.30158138277008,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,599.9047441483102,966.5316189765933,990.0,0.2644375328396001,0.09116189765932407,989.6444005695012,0.240477184960913,0.240477184960913,0.240477184960913,,22.872304407947027,22.872304407947027,22.872304407947027,,,0.7372063255310803,0.7372063255310803,0.7372063255310803,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.30462462408971,37.30462462408971,37.30462462408971,,111.91387387226914,2685.932972934459,0.17010650077793116,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1992-02-11,1992-02-22,730.6486,0.9139302630737146,667.7618672124413,0.463,1992,2,11,1992.02,1991,5,134,20,0.05769462532715493,9.857123064131088,0.0147614344995162,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.15724168323405532,562.7618672124413,562.7618672124413,,3,187.58728907081374,187.58728907081374,187.58728907081374,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,609.7618672124413,966.5710474688498,990.0,0.2701518070796761,0.09510474688497653,989.6347434460353,0.2491281900216944,0.2491281900216944,0.2491281900216944,,22.81456778716391,22.81456778716391,22.81456778716391,,,0.750349156283255,0.750349156283255,0.750349156283255,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.87384025482399,37.87384025482399,37.87384025482399,,113.62152076447195,2726.9164983473274,0.17015275406303562,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1992-02-12,1992-02-23,730.6486,0.9139302630737146,667.7618672124413,0.463,1992,2,12,1992.02,1991,5,135,20,0.05769462532715493,0.0,0.0,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.15724168323405532,562.7618672124413,562.7618672124413,,3,187.58728907081374,187.58728907081374,187.58728907081374,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,609.7618672124413,966.5710474688498,990.0,0.2701518070796761,0.09510474688497653,989.6347434460353,0.2491281900216944,0.2491281900216944,0.2491281900216944,,22.81456778716391,22.81456778716391,22.81456778716391,,,0.750349156283255,0.750349156283255,0.750349156283255,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.87384025482399,37.87384025482399,37.87384025482399,,113.62152076447195,2726.9164983473274,0.17015275406303562,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1992-02-13,1992-02-24,737.3183,0.9111138679089168,671.7809281930273,0.46,1992,2,13,1992.02,1991,5,136,20,0.058041872195877565,4.019060980586005,0.005982695863957574,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.1563009540661292,566.7809281930273,566.7809281930273,,3,188.92697606434243,188.92697606434243,188.92697606434243,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,613.7809281930273,966.587123712772,990.0,0.2724816975032042,0.09671237127721093,989.6308059312196,0.25269897852660483,0.25269897852660483,0.25269897852660483,,22.790983239920937,22.790983239920937,22.790983239920937,,,0.7557079042573697,0.7557079042573697,0.7557079042573697,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.10489114691817,38.10489114691817,38.10489114691817,,114.3146734407545,2743.5521625781084,0.17016659545283744,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
