Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1992-02-14,1992-02-25,737.3183,0.9111138679089168,671.7809281930273,0.46,1992,2,14,1992.02,1991,5,137,20,0.058041872195877565,0.0,0.0,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.1563009540661292,566.7809281930273,566.7809281930273,,3,188.92697606434243,188.92697606434243,188.92697606434243,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,613.7809281930273,966.587123712772,990.0,0.2724816975032042,0.09671237127721093,989.6308059312196,0.25269897852660483,0.25269897852660483,0.25269897852660483,,22.790983239920937,22.790983239920937,22.790983239920937,,,0.7557079042573697,0.7557079042573697,0.7557079042573697,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.10489114691817,38.10489114691817,38.10489114691817,,114.3146734407545,2743.5521625781084,0.17016659545283744,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1992-02-15,1992-02-26,737.3183,0.9111138679089168,671.7809281930273,0.46,1992,2,15,1992.02,1991,5,138,20,0.058041872195877565,0.0,0.0,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.1563009540661292,566.7809281930273,566.7809281930273,,3,188.92697606434243,188.92697606434243,188.92697606434243,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,613.7809281930273,966.587123712772,990.0,0.2724816975032042,0.09671237127721093,989.6308059312196,0.25269897852660483,0.25269897852660483,0.25269897852660483,,22.790983239920937,22.790983239920937,22.790983239920937,,,0.7557079042573697,0.7557079042573697,0.7557079042573697,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.10489114691817,38.10489114691817,38.10489114691817,,114.3146734407545,2743.5521625781084,0.17016659545283744,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1992-02-16,1992-02-27,737.3183,0.9111138679089168,671.7809281930273,0.46,1992,2,16,1992.02,1991,5,139,20,0.058041872195877565,0.0,0.0,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.1563009540661292,566.7809281930273,566.7809281930273,,3,188.92697606434243,188.92697606434243,188.92697606434243,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,613.7809281930273,966.587123712772,990.0,0.2724816975032042,0.09671237127721093,989.6308059312196,0.25269897852660483,0.25269897852660483,0.25269897852660483,,22.790983239920937,22.790983239920937,22.790983239920937,,,0.7557079042573697,0.7557079042573697,0.7557079042573697,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.10489114691817,38.10489114691817,38.10489114691817,,114.3146734407545,2743.5521625781084,0.17016659545283744,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1992-02-17,1992-02-28,750.7725,0.9169012381868608,688.3842348466451,0.453,1992,2,17,1992.02,1991,5,140,20,0.05947639789075013,16.60330665361778,0.024119243023217368,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.1525310933702475,583.3842348466451,583.3842348466451,,3,194.4614116155484,194.4614116155484,194.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,630.3842348466451,966.6535369393864,990.0,0.2821068028096493,0.10335369393865804,989.6145395032518,0.2677174800872945,0.2677174800872945,0.2677174800872945,,22.693285083777944,22.693285083777944,22.693285083777944,,,0.7778456464621935,0.7778456464621935,0.7778456464621935,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.05300825219952,39.05300825219952,39.05300825219952,,117.15902475659857,2811.8165941583648,0.17019422994586544,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1992-02-18,1992-02-29,757.5572,0.9152736175579952,693.3721189511058,0.451,1992,2,18,1992.02,1991,5,141,21,0.059907351077375534,4.9878841044605915,0.007193661193077653,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.1514338363631322,588.3721189511057,588.3721189511057,,3,196.1240396503686,196.1240396503686,196.1240396503686,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,635.3721189511057,966.6734884758044,990.0,0.284998329826728,0.10534884758044233,989.6096528225928,0.2723132664026482,0.2723132664026482,0.2723132664026482,,22.66385108038582,22.66385108038582,22.66385108038582,,,0.7844961586014744,0.7844961586014744,0.7844961586014744,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.33582182160367,39.33582182160367,39.33582182160367,,118.007465464811,2832.179171155464,0.17019355442691586,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1992-02-19,1992-03-01,757.5572,0.9152736175579952,693.3721189511058,0.451,1992,2,19,1992.02,1991,5,142,21,0.059907351077375534,0.0,0.0,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.1514338363631322,588.3721189511057,588.3721189511057,,3,196.1240396503686,196.1240396503686,196.1240396503686,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,635.3721189511057,966.6734884758044,990.0,0.284998329826728,0.10534884758044233,989.6096528225928,0.2723132664026482,0.2723132664026482,0.2723132664026482,,22.66385108038582,22.66385108038582,22.66385108038582,,,0.7844961586014744,0.7844961586014744,0.7844961586014744,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.33582182160367,39.33582182160367,39.33582182160367,,118.007465464811,2832.179171155464,0.17019355442691586,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1992-02-20,1992-03-02,764.3804,0.9163502974918004,700.4402069369013,0.448,1992,2,20,1992.02,1991,5,143,21,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.14990572922587647,595.4402069369013,595.4402069369013,,3,198.4800689789671,198.4800689789671,198.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,642.4402069369013,966.7017608277476,990.0,0.2890957721373341,0.10817608277476053,989.602728145088,0.27889219756437844,0.27889219756437844,0.27889219756437844,,22.62207511977598,22.62207511977598,22.62207511977598,,,0.7939202759158683,0.7939202759158683,0.7939202759158683,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.734983095070476,39.734983095070476,39.734983095070476,,119.20494928521146,2860.918782845075,0.1701857604755547,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1992-02-21,1992-03-03,764.3804,0.9163502974918004,700.4402069369013,0.448,1992,2,21,1992.02,1991,5,144,21,0.060518033879348274,0.0,0.0,0.94,5,Dry,31,6,4,3,41,85.0,0.1213522569923762,615.4402069369013,615.4402069369013,,3,205.14673564563373,205.14673564563373,205.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,656.4402069369013,966.7017608277476,990.0,0.2972117141663196,0.1146320620810704,989.5881562237524,0.29793033202080976,0.29793033202080976,0.29793033202080976,,22.588465063984213,22.588465063984213,22.588465063984213,,,0.8205869425825351,0.8205869425825351,0.8205869425825351,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.00860741342936,41.00860741342936,41.00860741342936,,123.02582224028808,2952.6197337669137,0.17564071996708033,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1992-02-22,1992-03-04,771.2422,0.914283901282399,705.1343274496202,0.445,1992,2,22,1992.02,1991,5,145,21,0.060923605891647185,4.694120512718882,0.006657058563149109,0.94,5,Dry,31,6,4,3,41,85.0,0.12054440791080763,620.1343274496203,620.1343274496203,,3,206.71144248320672,206.71144248320672,206.71144248320672,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,661.1343274496203,966.7205373097985,990.0,0.2999329434490552,0.11604029823488606,989.584026758316,0.3024891122931625,0.3024891122931625,0.3024891122931625,,22.56100033622433,22.56100033622433,22.56100033622433,,,0.8268457699328269,0.8268457699328269,0.8268457699328269,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.27114898862822,41.27114898862822,41.27114898862822,,123.81344696588465,2971.5227271812323,0.17558845477527935,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1992-02-23,1992-03-05,778.1427,0.91994408895877,715.8477772314177,0.442,1992,2,23,1992.02,1991,5,146,21,0.06184924795279448,10.713449781797408,0.014966100507055132,0.94,5,Dry,31,6,4,3,41,85.0,0.11874032818645099,630.8477772314178,630.8477772314178,,3,210.28259241047257,210.28259241047257,210.28259241047257,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,671.8477772314178,966.7633911089256,990.0,0.3061436389747349,0.11925433316942533,989.5746020278557,0.313022426576557,0.313022426576557,0.313022426576557,,22.49818849235366,22.49818849235366,22.49818849235366,,,0.8411303696418903,0.8411303696418903,0.8411303696418903,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.86726233631468,41.86726233631468,41.86726233631468,,125.60178700894406,3014.442888214657,0.17545879306172624,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1992-02-24,1992-03-06,785.0819,0.9254874053024592,726.5834105809247,0.438,1992,2,24,1992.02,1991,5,147,21,0.0627768066741919,10.735633349507113,0.01477550022911156,0.94,5,Dry,31,6,4,3,41,85.0,0.11698588044012732,641.5834105809248,641.5834105809248,,3,213.86113686030828,213.86113686030828,213.86113686030828,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,682.5834105809248,966.8063336423236,990.0,0.3123671945396665,0.1224750231742774,989.5651577822861,0.3237571616379785,0.3237571616379785,0.3237571616379785,,22.435066978324393,22.435066978324393,22.435066978324393,,,0.8554445474412329,0.8554445474412329,0.8554445474412329,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.359291612396795,43.359291612396795,43.359291612396795,,130.0778748371904,3121.868996092569,0.1790267613365812,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1992-02-25,1992-03-07,792.06,0.9206113917432992,729.1794589441977,0.436,1992,2,25,1992.02,1991,5,148,22,0.06300110525277867,2.5960483632729847,0.0035602324385712756,0.94,5,Dry,31,6,4,3,41,85.0,0.11656938351372954,644.1794589441978,644.1794589441978,,3,214.72648631473254,214.72648631473254,214.72648631473254,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,685.1794589441978,966.8167178357768,990.0,0.31387215011257835,0.12325383768325933,989.562874012204,0.3263799883393645,0.3263799883393645,0.3263799883393645,,22.419776188087983,22.419776188087983,22.419776188087983,,,0.8589059452589303,0.8589059452589303,0.8589059452589303,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.50506551942291,43.50506551942291,43.50506551942291,,130.5151965582687,3132.364717398449,0.1789891294349485,54.1672311820863,107.64749540378784,159.65441709596473,208.1085997788973,0.435
1992-02-26,1992-03-08,792.06,0.9206113917432992,729.1794589441977,0.436,1992,2,26,1992.02,1991,5,149,22,0.06300110525277867,0.0,0.0,0.94,5,Dry,31,6,4,3,41,85.0,0.11656938351372954,644.1794589441978,644.1794589441978,,3,214.72648631473254,214.72648631473254,214.72648631473254,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,685.1794589441978,966.8167178357768,990.0,0.31387215011257835,0.12325383768325933,989.562874012204,0.3263799883393645,0.3263799883393645,0.3263799883393645,,22.419776188087983,22.419776188087983,22.419776188087983,,,0.8589059452589303,0.8589059452589303,0.8589059452589303,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.50506551942291,43.50506551942291,43.50506551942291,,130.5151965582687,3132.364717398449,0.1789891294349485,54.1672311820863,107.64749540378784,159.65441709596473,208.1085997788973,0.435
1992-02-27,1992-03-09,799.0771,0.9168437076495652,732.6288110618622,0.434,1992,2,27,1992.02,1991,5,150,22,0.0632991292757449,3.4493521176644886,0.004708185189530078,0.94,5,Dry,31,6,4,3,41,85.0,0.11602055326871755,647.6288110618623,647.6288110618623,,3,215.87627035395408,215.87627035395408,215.87627035395408,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,688.6288110618622,966.8305152442474,990.0,0.31587177452861576,0.12428864331855866,989.5598395821527,0.32988118577365194,0.32988118577365194,0.32988118577365194,,22.399443152131727,22.399443152131727,22.399443152131727,,,0.8635050814158162,0.8635050814158162,0.8635050814158162,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.698352622048084,43.698352622048084,43.698352622048084,,131.09505786614426,3146.281388787462,0.17893789581676006,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1992-02-28,1992-03-10,799.0771,0.9168437076495652,732.6288110618622,0.434,1992,2,28,1992.02,1991,5,151,22,0.0632991292757449,0.0,0.0,0.94,5,Dry,31,6,4,3,41,85.0,0.11602055326871755,647.6288110618623,647.6288110618623,,3,215.87627035395408,215.87627035395408,215.87627035395408,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,688.6288110618622,966.8305152442474,990.0,0.31587177452861576,0.12428864331855866,989.5598395821527,0.32988118577365194,0.32988118577365194,0.32988118577365194,,22.399443152131727,22.399443152131727,22.399443152131727,,,0.8635050814158162,0.8635050814158162,0.8635050814158162,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.698352622048084,43.698352622048084,43.698352622048084,,131.09505786614426,3146.281388787462,0.17893789581676006,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1992-02-29,1992-03-11,806.1332,0.9169522878458136,739.1856820484668,0.43,1992,2,29,1992.02,1991,5,152,22,0.06386564292898753,6.556870986604623,0.008870397717166148,0.94,5,Dry,31,6,4,3,41,85.0,0.11499140481785837,654.1856820484667,654.1856820484667,,3,218.06189401615558,218.06189401615558,218.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,695.1856820484668,966.8567427281938,990.0,0.31967285915853144,0.12625570461454005,989.5540714362268,0.33658778490662944,0.33658778490662944,0.33658778490662944,,22.36074092312644,22.36074092312644,22.36074092312644,,,0.8722475760646224,0.8722475760646224,0.8722475760646224,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.06450607113927,44.06450607113927,44.06450607113927,,132.1935182134178,3172.6444371220277,0.17883668667265956,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1992-03-01,1992-03-12,813.2284,0.9237222386349396,751.1971581695099,0.425,1992,3,1,1992.03,1991,6,153,22,0.06490343446584565,12.011476121043074,0.01598977843621268,0.95,5,Dry,36,8,6,4,53,107.0,0.14243930349887604,644.1971581695099,644.1971581695099,,3,214.7323860565033,214.7323860565033,214.7323860565033,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,694.1971581695099,966.9047886326781,990.0,0.31909980183739695,0.12325914745085295,989.5576410507117,0.3263979062166823,0.3263979062166823,0.3263979062166823,,22.326454511817037,22.326454511817037,22.326454511817037,,,0.8589295442260132,0.8589295442260132,0.8589295442260132,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.32516728301197,43.32516728301197,43.32516728301197,,129.9755018490359,3119.4120443768616,0.17302448556349112,54.01072917572097,107.32663717016784,159.15356368982413,207.39460956997678,0.425
1992-03-02,1992-03-13,820.3628,0.9212730355954843,755.7781270456113,0.423,1992,3,2,1992.03,1991,6,154,22,0.06529923017674083,4.580968876101451,0.00606126151600705,0.95,5,Dry,36,8,6,4,53,107.0,0.14157594163021145,648.7781270456113,648.7781270456113,,3,216.2593756818704,216.2593756818704,216.2593756818704,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,698.7781270456113,966.9231125081824,990.0,0.32175543596847034,0.1246334381136834,989.5536111259178,0.3310518990462713,0.3310518990462713,0.3310518990462713,,22.299446718689108,22.299446718689108,22.299446718689108,,,0.8650375027274817,0.8650375027274817,0.8650375027274817,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.58047598365075,43.58047598365075,43.58047598365075,,130.74142795095224,3137.794270822854,0.17298916609564965,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1992-03-03,1992-03-14,827.5366,0.9228252692239536,763.6716856876753,0.42,1992,3,3,1992.03,1991,6,155,23,0.06598123364341514,7.893558642064023,0.010336324876253578,0.95,5,Dry,36,8,6,4,53,107.0,0.14011256670286007,656.6716856876752,656.6716856876752,,3,218.89056189589175,218.89056189589175,218.89056189589175,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.6716856876753,966.9546867427507,990.0,0.3263314119928553,0.1270015057063026,989.5466670823007,0.3391480920792391,0.3391480920792391,0.3391480920792391,,22.252832247470867,22.252832247470867,22.252832247470867,,,0.8755622475835672,0.8755622475835672,0.8755622475835672,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.018502796950216,44.018502796950216,44.018502796950216,,132.05550839085066,3169.3322013804163,0.17292183390554355,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1992-03-04,1992-03-15,827.5366,0.9228252692239536,763.6716856876753,0.42,1992,3,4,1992.03,1991,6,156,23,0.06598123364341514,0.0,0.0,0.95,5,Dry,36,8,6,4,53,107.0,0.14011256670286007,656.6716856876752,656.6716856876752,,3,218.89056189589175,218.89056189589175,218.89056189589175,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.6716856876753,966.9546867427507,990.0,0.3263314119928553,0.1270015057063026,989.5466670823007,0.3391480920792391,0.3391480920792391,0.3391480920792391,,22.252832247470867,22.252832247470867,22.252832247470867,,,0.8755622475835672,0.8755622475835672,0.8755622475835672,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.018502796950216,44.018502796950216,44.018502796950216,,132.05550839085066,3169.3322013804163,0.17292183390554355,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1992-03-05,1992-03-16,834.7498,0.926667139384556,773.5352092678302,0.417,1992,3,5,1992.03,1991,6,157,23,0.06683344208074052,9.863523580154833,0.012751227690709641,0.95,5,Dry,36,8,6,4,53,107.0,0.13832595946250215,666.5352092678303,666.5352092678303,,3,222.17840308927669,222.17840308927669,222.17840308927669,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,716.5352092678302,966.9941408370712,990.0,0.332049396677003,0.12996056278034904,989.5379900405428,0.3494014357038611,0.3494014357038611,0.3494014357038611,,22.19444776776752,22.19444776776752,22.19444776776752,,,0.8887136123571069,0.8887136123571069,0.8887136123571069,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.56245628847576,44.56245628847576,44.56245628847576,,133.68736886542732,3208.496852770255,0.17282648192829594,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1992-03-06,1992-03-17,849.2947,0.9261387421267372,786.5647251529042,0.41,1992,3,6,1992.03,1991,6,158,23,0.06795919225321093,13.029515885074149,0.016565090536625925,0.95,5,Dry,36,8,6,4,53,107.0,0.13603457742044014,679.5647251529043,679.5647251529043,,3,226.5215750509681,226.5215750509681,226.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,729.5647251529042,967.0462589006115,990.0,0.3396027392190749,0.13386941754587128,989.526527843235,0.36317855848490543,0.36317855848490543,0.36317855848490543,,22.117090384138507,22.117090384138507,22.117090384138507,,,0.9060863002038724,0.9060863002038724,0.9060863002038724,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.2752129958152,45.2752129958152,45.2752129958152,,135.82563898744561,3259.815335698694,0.17268208787400394,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1992-03-07,1992-03-18,863.9982,0.9265273133905936,800.5179310203087,0.405,1992,3,7,1992.03,1991,6,159,23,0.06916474924015467,13.953205867404337,0.017430222767927418,0.95,5,Dry,36,8,6,4,53,107.0,0.13366346443186106,693.5179310203087,693.5179310203087,,3,231.17264367343626,231.17264367343626,231.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,743.5179310203087,967.1020717240813,990.0,0.3476915542146717,0.1380553793060926,989.5142530664792,0.37822603715258857,0.37822603715258857,0.37822603715258857,,22.03395530524548,22.03395530524548,22.03395530524548,,,0.9246905746937448,0.9246905746937448,0.9246905746937448,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.03115162917219,46.03115162917219,46.03115162917219,,138.09345488751654,3314.2429173003966,0.17250513640776052,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1992-03-08,1992-03-19,893.8841,0.919139535583806,821.6042165397482,0.396,1992,3,8,1992.03,1991,6,160,23,0.07098660430903425,21.086285519439684,0.0256647727640034,0.95,5,Dry,36,8,6,4,53,107.0,0.13023302199036788,714.6042165397482,714.6042165397482,,3,238.2014055132494,238.2014055132494,238.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,764.6042165397482,967.1864168661591,990.0,0.3599154878491294,0.1473021082698741,989.492782403881,0.4015423085979071,0.4015423085979071,0.4015423085979071,,21.90482322912415,21.90482322912415,21.90482322912415,,,0.9528056220529976,0.9528056220529976,0.9528056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.152748137184545,47.152748137184545,47.152748137184545,,141.45824441155364,3394.997865877287,0.17217322107634295,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1992-03-09,1992-03-20,932.1467,0.9418638351561232,877.955265790124,0.378,1992,3,9,1992.03,1991,6,161,23,0.07585533496426672,56.3510492503757,0.064184419692115,0.95,5,Dry,36,8,6,4,53,107.0,0.12187409104916565,770.955265790124,770.955265790124,,3,256.985088596708,256.985088596708,256.985088596708,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,820.955265790124,967.4118210631603,990.0,0.40569606028577104,0.17547763289506202,989.4188263068193,0.4672564451147889,0.4672564451147889,0.4672564451147889,,21.539748798543894,21.539748798543894,21.539748798543894,,,1.027940354386832,1.027940354386832,1.027940354386832,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.023202876436386,50.023202876436386,50.023202876436386,,150.0696086293092,3601.6706071034205,0.17093081444673908,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1992-03-10,1992-03-21,924.4132,0.9352118659599692,864.5221936900263,0.381,1992,3,10,1992.03,1991,6,162,24,0.07469471753481828,13.433072100097775,0.015538146039677255,0.95,5,Dry,36,8,6,4,53,107.0,0.1237677884743405,757.5221936900263,757.5221936900263,,3,252.50739789667546,252.50739789667546,252.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,807.5221936900263,967.35808877476,990.0,0.39338687071197626,0.16876109684501314,989.437852032443,0.4511416963448808,0.4511416963448808,0.4511416963448808,,21.628621561338004,21.628621561338004,21.628621561338004,,,1.0100295915867017,1.0100295915867017,1.0100295915867017,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.35440095324407,49.35440095324407,49.35440095324407,,148.06320285973214,3553.516868633572,0.17126593619043645,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1992-03-11,1992-03-22,932.1467,0.9418638351561232,877.955265790124,0.378,1992,3,11,1992.03,1991,6,163,24,0.07585533496426672,13.433072100097775,0.015300406095302085,0.91,5,Dry,36,8,6,4,53,107.0,0.12187409104916565,770.955265790124,770.955265790124,,3,256.985088596708,256.985088596708,256.985088596708,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,820.955265790124,967.4118210631603,990.0,0.40569606028577104,0.17547763289506202,989.4188263068193,0.4672564451147889,0.4672564451147889,0.4672564451147889,,21.539748798543894,21.539748798543894,21.539748798543894,,,1.027940354386832,1.027940354386832,1.027940354386832,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.023202876436386,50.023202876436386,50.023202876436386,,150.0696086293092,3601.6706071034205,0.17093081444673908,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1992-03-12,1992-03-23,947.7356,0.935123464968544,886.249798146042,0.375,1992,3,12,1992.03,1991,6,164,24,0.07657198255981804,8.294532355918022,0.009359135960616823,0.91,5,Dry,36,8,6,4,53,107.0,0.1207334548609599,779.249798146042,779.249798146042,,3,259.74993271534737,259.74993271534737,259.74993271534737,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,829.249798146042,967.4449991925842,990.0,0.4132966277832258,0.17962489907302104,989.4070784731438,0.4773474068725486,0.4773474068725486,0.4773474068725486,,21.48473187368703,21.48473187368703,21.48473187368703,,,1.0389997308613894,1.0389997308613894,1.0389997308613894,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.432247002331025,50.432247002331025,50.432247002331025,,151.2967410069931,3631.121784167833,0.17071568458858075,53.01174331784132,105.28204007479505,155.97062278937148,202.87724985426541,0.375
1992-03-13,1992-03-24,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,13,1992.03,1991,6,165,24,0.07762245598424522,12.1582572271667,0.013533112436437388,0.91,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-03-14,1992-03-25,971.4252,0.934067963185034,907.3771579506143,0.364,1992,3,14,1992.03,1991,6,166,24,0.07839738644693307,8.969102577405577,0.009884646642045776,0.91,5,Dry,36,8,6,4,53,107.0,0.11792229842072315,800.3771579506143,800.3771579506143,,3,266.7923859835381,266.7923859835381,266.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,850.3771579506143,967.5295086318024,990.0,0.4326563598750649,0.19030172636049147,989.3770419137643,0.5035353825878935,0.5035353825878935,0.5035353825878935,,21.343997899374106,21.343997899374106,21.343997899374106,,,1.0671695439341524,1.0671695439341524,1.0671695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.4602790870253,51.4602790870253,51.4602790870253,,154.3808372610759,3705.140094265822,0.17013965571908124,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1992-03-15,1992-03-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,15,1992.03,1991,6,167,24,0.07762245598424522,8.969102577405577,0.009983328314748595,0.91,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-03-16,1992-03-27,963.4877,0.9349079094156828,900.7722713547246,0.368,1992,3,16,1992.03,1991,6,168,24,0.07782672424504819,2.3642159815158266,0.00262465448449045,0.91,5,Dry,36,8,6,4,53,107.0,0.11878696025919668,793.7722713547246,793.7722713547246,,3,264.5907571182415,264.5907571182415,264.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,843.7722713547246,967.5030890854187,990.0,0.4266040733529349,0.1868861356773623,989.3865097909697,0.4952736168953301,0.4952736168953301,0.4952736168953301,,21.388147088655533,21.388147088655533,21.388147088655533,,,1.058363028472966,1.058363028472966,1.058363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.14118275209136,51.14118275209136,51.14118275209136,,153.4235482562741,3682.1651581505776,0.17032445728544834,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1992-03-17,1992-03-28,971.4252,0.934067963185034,907.3771579506143,0.364,1992,3,17,1992.03,1991,6,169,25,0.07839738644693307,6.604886595889753,0.007279097272855567,0.91,5,Dry,36,8,6,4,53,107.0,0.11792229842072315,800.3771579506143,800.3771579506143,,3,266.7923859835381,266.7923859835381,266.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,850.3771579506143,967.5295086318024,990.0,0.4326563598750649,0.19030172636049147,989.3770419137643,0.5035353825878935,0.5035353825878935,0.5035353825878935,,21.343997899374106,21.343997899374106,21.343997899374106,,,1.0671695439341524,1.0671695439341524,1.0671695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.4602790870253,51.4602790870253,51.4602790870253,,154.3808372610759,3705.140094265822,0.17013965571908124,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1992-03-18,1992-03-29,971.4252,0.934067963185034,907.3771579506143,0.364,1992,3,18,1992.03,1991,6,170,25,0.07839738644693307,0.0,0.0,0.91,5,Dry,36,8,6,4,53,107.0,0.11792229842072315,800.3771579506143,800.3771579506143,,3,266.7923859835381,266.7923859835381,266.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,850.3771579506143,967.5295086318024,990.0,0.4326563598750649,0.19030172636049147,989.3770419137643,0.5035353825878935,0.5035353825878935,0.5035353825878935,,21.343997899374106,21.343997899374106,21.343997899374106,,,1.0671695439341524,1.0671695439341524,1.0671695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.4602790870253,51.4602790870253,51.4602790870253,,154.3808372610759,3705.140094265822,0.17013965571908124,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1992-03-19,1992-03-30,979.4038,0.9358283868865241,916.553878264532,0.36,1992,3,19,1992.03,1991,6,171,25,0.07919025508205557,9.176720313917713,0.010012199535169242,0.91,5,Dry,36,8,6,4,53,107.0,0.1167416368392891,809.553878264532,809.553878264532,,3,269.851292754844,269.851292754844,269.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,859.553878264532,967.5662155130581,990.0,0.4410653067762644,0.19764310261162565,989.361291590612,0.5151271055909756,0.5151271055909756,0.5151271055909756,,21.279948971962995,21.279948971962995,21.279948971962995,,,1.079405171019376,1.079405171019376,1.079405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.89410447513736,51.89410447513736,51.89410447513736,,155.6823134254121,3736.3755222098903,0.16985615043186764,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1992-03-20,1992-03-31,979.4038,0.9358283868865241,916.553878264532,0.36,1992,3,20,1992.03,1991,6,172,25,0.07919025508205557,0.0,0.0,0.91,5,Dry,36,8,6,4,53,107.0,0.1167416368392891,809.553878264532,809.553878264532,,3,269.851292754844,269.851292754844,269.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,859.553878264532,967.5662155130581,990.0,0.4410653067762644,0.19764310261162565,989.361291590612,0.5151271055909756,0.5151271055909756,0.5151271055909756,,21.279948971962995,21.279948971962995,21.279948971962995,,,1.079405171019376,1.079405171019376,1.079405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.89410447513736,51.89410447513736,51.89410447513736,,155.6823134254121,3736.3755222098903,0.16985615043186764,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1992-03-21,1992-04-01,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,21,1992.03,1991,6,173,25,0.07762245598424522,18.14582289132329,0.020197751770808996,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-03-22,1992-04-02,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,22,1992.03,1991,6,174,25,0.07762245598424522,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-03-23,1992-04-03,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,23,1992.03,1991,6,175,25,0.07762245598424522,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-03-24,1992-04-04,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,24,1992.03,1991,6,176,26,0.07762245598424522,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-03-25,1992-04-05,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,25,1992.03,1991,6,177,26,0.07762245598424522,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-03-26,1992-04-06,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,26,1992.03,1991,6,178,26,0.07762245598424522,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-03-27,1992-04-07,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,27,1992.03,1991,6,179,26,0.07762245598424522,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-03-28,1992-04-08,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,28,1992.03,1991,6,180,26,0.07762245598424522,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-03-29,1992-04-09,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,29,1992.03,1991,6,181,26,0.07762245598424522,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-03-30,1992-04-10,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,30,1992.03,1991,6,182,26,0.07762245598424522,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-03-31,1992-04-11,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,31,1992.03,1991,6,183,27,0.07762245598424522,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-04-01,1992-04-12,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,4,1,1992.04,1991,7,184,27,0.07762245598424522,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13913499467463436,773.4080553732088,773.4080553732088,,3,257.8026851244029,257.8026851244029,257.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,831.4080553732088,967.4936322214928,990.0,0.4152743136885977,0.17670402768660434,989.4080216586248,0.4702292834614804,0.4702292834614804,0.4702292834614804,,21.444160153670573,21.444160153670573,21.444160153670573,,,1.0312107404976116,1.0312107404976116,1.0312107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.95965321305872,49.95965321305872,49.95965321305872,,149.87895963917614,3597.095031340228,0.16682726600989212,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-04-02,1992-04-13,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,4,2,1992.04,1991,7,185,27,0.07762245598424522,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13913499467463436,773.4080553732088,773.4080553732088,,3,257.8026851244029,257.8026851244029,257.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,831.4080553732088,967.4936322214928,990.0,0.4152743136885977,0.17670402768660434,989.4080216586248,0.4702292834614804,0.4702292834614804,0.4702292834614804,,21.444160153670573,21.444160153670573,21.444160153670573,,,1.0312107404976116,1.0312107404976116,1.0312107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.95965321305872,49.95965321305872,49.95965321305872,,149.87895963917614,3597.095031340228,0.16682726600989212,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1992-04-03,1992-04-14,947.7356,0.935123464968544,886.249798146042,0.375,1992,4,3,1992.04,1991,7,186,27,0.07657198255981804,12.1582572271667,0.01371877009461748,0.97,5,Dry,40,10,8,5,62,125.0,0.14104375567869148,761.249798146042,761.249798146042,,3,253.74993271534734,253.74993271534734,253.74993271534734,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,819.249798146042,967.4449991925842,990.0,0.40413328116968,0.17062489907302106,989.4252418197573,0.4555852325406076,0.4555852325406076,0.4555852325406076,,21.52465739463248,21.52465739463248,21.52465739463248,,,1.0149997308613894,1.0149997308613894,1.0149997308613894,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.358859931357344,49.358859931357344,49.358859931357344,,148.07657979407205,3553.8379150577284,0.16708221553769087,53.01174331784132,105.28204007479505,155.97062278937148,202.87724985426541,0.375
1992-04-04,1992-04-15,947.7356,0.935123464968544,886.249798146042,0.375,1992,4,4,1992.04,1991,7,187,27,0.07657198255981804,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.14104375567869148,761.249798146042,761.249798146042,,3,253.74993271534734,253.74993271534734,253.74993271534734,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,819.249798146042,967.4449991925842,990.0,0.40413328116968,0.17062489907302106,989.4252418197573,0.4555852325406076,0.4555852325406076,0.4555852325406076,,21.52465739463248,21.52465739463248,21.52465739463248,,,1.0149997308613894,1.0149997308613894,1.0149997308613894,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.358859931357344,49.358859931357344,49.358859931357344,,148.07657979407205,3553.8379150577284,0.16708221553769087,53.01174331784132,105.28204007479505,155.97062278937148,202.87724985426541,0.375
1992-04-05,1992-04-16,947.7356,0.935123464968544,886.249798146042,0.375,1992,4,5,1992.04,1991,7,188,27,0.07657198255981804,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.14104375567869148,761.249798146042,761.249798146042,,3,253.74993271534734,253.74993271534734,253.74993271534734,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,819.249798146042,967.4449991925842,990.0,0.40413328116968,0.17062489907302106,989.4252418197573,0.4555852325406076,0.4555852325406076,0.4555852325406076,,21.52465739463248,21.52465739463248,21.52465739463248,,,1.0149997308613894,1.0149997308613894,1.0149997308613894,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.358859931357344,49.358859931357344,49.358859931357344,,148.07657979407205,3553.8379150577284,0.16708221553769087,53.01174331784132,105.28204007479505,155.97062278937148,202.87724985426541,0.375
1992-04-06,1992-04-17,939.9208,0.9394044269109342,882.9657604656668,0.376,1992,4,6,1992.04,1991,7,189,27,0.07628824170423361,3.284037680375264,0.0037193261929469343,0.97,5,Dry,40,10,8,5,62,125.0,0.14156834341353886,757.9657604656668,757.9657604656668,,3,252.65525348855562,252.65525348855562,252.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,815.9657604656668,967.4318630418626,990.0,0.4011240036139576,0.1689828802328334,989.4298931161533,0.4516693192925265,0.4516693192925265,0.4516693192925265,,21.54636075499804,21.54636075499804,21.54636075499804,,,1.0106210139542224,1.0106210139542224,1.0106210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.19547936417186,49.19547936417186,49.19547936417186,,147.5864380925156,3542.074514220374,0.1671485404084979,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1992-04-07,1992-04-18,939.9208,0.9394044269109342,882.9657604656668,0.376,1992,4,7,1992.04,1991,7,190,28,0.07628824170423361,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.14156834341353886,757.9657604656668,757.9657604656668,,3,252.65525348855562,252.65525348855562,252.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,815.9657604656668,967.4318630418626,990.0,0.4011240036139576,0.1689828802328334,989.4298931161533,0.4516693192925265,0.4516693192925265,0.4516693192925265,,21.54636075499804,21.54636075499804,21.54636075499804,,,1.0106210139542224,1.0106210139542224,1.0106210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.19547936417186,49.19547936417186,49.19547936417186,,147.5864380925156,3542.074514220374,0.1671485404084979,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1992-04-08,1992-04-19,939.9208,0.9394044269109342,882.9657604656668,0.376,1992,4,8,1992.04,1991,7,191,28,0.07628824170423361,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.14156834341353886,757.9657604656668,757.9657604656668,,3,252.65525348855562,252.65525348855562,252.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,815.9657604656668,967.4318630418626,990.0,0.4011240036139576,0.1689828802328334,989.4298931161533,0.4516693192925265,0.4516693192925265,0.4516693192925265,,21.54636075499804,21.54636075499804,21.54636075499804,,,1.0106210139542224,1.0106210139542224,1.0106210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.19547936417186,49.19547936417186,49.19547936417186,,147.5864380925156,3542.074514220374,0.1671485404084979,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1992-04-09,1992-04-20,916.7204,0.9323009893305656,854.6593358595118,0.384,1992,4,9,1992.04,1991,7,192,28,0.07384256661826183,28.30642460615502,0.03312012566701548,0.97,5,Dry,40,10,8,5,62,125.0,0.14625710473786646,729.6593358595118,729.6593358595118,,3,243.21977861983726,243.21977861983726,243.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,787.6593358595118,967.318637343438,990.0,0.3751858456083176,0.1548296679297559,989.4699844864618,0.4186139944694937,0.4186139944694937,0.4186139944694937,,21.73273314855433,21.73273314855433,21.73273314855433,,,0.9728791144793492,0.9728791144793492,0.9728791144793492,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.767902633675405,47.767902633675405,47.767902633675405,,143.30370790102626,3439.2889896246297,0.1676734833264401,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1992-04-10,1992-04-21,932.1467,0.9418638351561232,877.955265790124,0.378,1992,4,10,1992.04,1991,7,193,28,0.07585533496426672,23.295929930612264,0.02653430173306936,0.97,5,Dry,40,10,8,5,62,125.0,0.1423762745901468,752.955265790124,752.955265790124,,3,250.98508859670798,250.98508859670798,250.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,810.955265790124,967.4118210631603,990.0,0.3965327136722252,0.16647763289506198,989.4369896534328,0.4457271812514022,0.4457271812514022,0.4457271812514022,,21.579441409020895,21.579441409020895,21.579441409020895,,,1.003940354386832,1.003940354386832,1.003940354386832,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.94530684040552,48.94530684040552,48.94530684040552,,146.83592052121654,3524.0620925091966,0.16724761071860555,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
