Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1992-04-11,1992-04-22,932.1467,0.9418638351561232,877.955265790124,0.378,1992,4,11,1992.04,1991,7,194,28,0.07585533496426672,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1423762745901468,752.955265790124,752.955265790124,,3,250.98508859670798,250.98508859670798,250.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,810.955265790124,967.4118210631603,990.0,0.3965327136722252,0.16647763289506198,989.4369896534328,0.4457271812514022,0.4457271812514022,0.4457271812514022,,21.579441409020895,21.579441409020895,21.579441409020895,,,1.003940354386832,1.003940354386832,1.003940354386832,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.94530684040552,48.94530684040552,48.94530684040552,,146.83592052121654,3524.0620925091966,0.16724761071860555,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1992-04-12,1992-04-23,924.4132,0.9352118659599692,864.5221936900263,0.381,1992,4,12,1992.04,1991,7,195,28,0.07469471753481828,13.433072100097775,0.015538146039677255,0.98,5,Dry,40,10,8,5,62,125.0,0.14458853793731366,739.5221936900263,739.5221936900263,,3,246.50739789667546,246.50739789667546,246.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,797.5221936900263,967.35808877476,990.0,0.3842235240984304,0.15976109684501313,989.4560153790566,0.4299896331460648,0.4299896331460648,0.4299896331460648,,21.667936971150443,21.667936971150443,21.667936971150443,,,0.9860295915867016,0.9860295915867016,0.9860295915867016,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.269239638478155,48.269239638478155,48.269239638478155,,144.80771891543446,3475.385253970427,0.16750029088016122,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1992-04-13,1992-04-24,924.4132,0.9352118659599692,864.5221936900263,0.381,1992,4,13,1992.04,1991,7,196,28,0.07469471753481828,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.14458853793731366,739.5221936900263,739.5221936900263,,3,246.50739789667546,246.50739789667546,246.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,797.5221936900263,967.35808877476,990.0,0.3842235240984304,0.15976109684501313,989.4560153790566,0.4299896331460648,0.4299896331460648,0.4299896331460648,,21.667936971150443,21.667936971150443,21.667936971150443,,,0.9860295915867016,0.9860295915867016,0.9860295915867016,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.269239638478155,48.269239638478155,48.269239638478155,,144.80771891543446,3475.385253970427,0.16750029088016122,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1992-04-14,1992-04-25,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,4,14,1992.04,1991,7,197,29,0.07282906571044001,21.593192411785477,0.025616857859963257,0.98,5,Dry,40,10,8,5,62,125.0,0.14829244196183375,717.9290012782408,717.9290012782408,,3,239.30966709274688,239.30966709274688,239.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,775.9290012782408,967.2717160051128,990.0,0.3664805804511541,0.1489645006391204,989.4845549189098,0.4052820128730549,0.4052820128730549,0.4052820128730549,,21.807556900923814,21.807556900923814,21.807556900923814,,,0.9572386683709876,0.9572386683709876,0.9572386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.161780603075286,47.161780603075286,47.161780603075286,,141.48534180922584,3395.6482034214205,0.16784965470955865,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-04-15,1992-04-26,916.7204,0.9323009893305656,854.6593358595118,0.384,1992,4,15,1992.04,1991,7,198,29,0.07384256661826183,11.730334581270995,0.01372515818770535,0.98,5,Dry,40,10,8,5,62,125.0,0.14625710473786646,729.6593358595118,729.6593358595118,,3,243.21977861983726,243.21977861983726,243.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,787.6593358595118,967.318637343438,990.0,0.3751858456083176,0.1548296679297559,989.4699844864618,0.4186139944694937,0.4186139944694937,0.4186139944694937,,21.73273314855433,21.73273314855433,21.73273314855433,,,0.9728791144793492,0.9728791144793492,0.9728791144793492,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.767902633675405,47.767902633675405,47.767902633675405,,143.30370790102626,3439.2889896246297,0.1676734833264401,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1992-04-16,1992-04-27,916.7204,0.9323009893305656,854.6593358595118,0.384,1992,4,16,1992.04,1991,7,199,29,0.07384256661826183,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.14625710473786646,729.6593358595118,729.6593358595118,,3,243.21977861983726,243.21977861983726,243.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,787.6593358595118,967.318637343438,990.0,0.3751858456083176,0.1548296679297559,989.4699844864618,0.4186139944694937,0.4186139944694937,0.4186139944694937,,21.73273314855433,21.73273314855433,21.73273314855433,,,0.9728791144793492,0.9728791144793492,0.9728791144793492,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.767902633675405,47.767902633675405,47.767902633675405,,143.30370790102626,3439.2889896246297,0.1676734833264401,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1992-04-17,1992-04-28,916.7204,0.9323009893305656,854.6593358595118,0.384,1992,4,17,1992.04,1991,7,200,29,0.07384256661826183,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.14625710473786646,729.6593358595118,729.6593358595118,,3,243.21977861983726,243.21977861983726,243.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,787.6593358595118,967.318637343438,990.0,0.3751858456083176,0.1548296679297559,989.4699844864618,0.4186139944694937,0.4186139944694937,0.4186139944694937,,21.73273314855433,21.73273314855433,21.73273314855433,,,0.9728791144793492,0.9728791144793492,0.9728791144793492,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.767902633675405,47.767902633675405,47.767902633675405,,143.30370790102626,3439.2889896246297,0.1676734833264401,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1992-04-18,1992-04-29,916.7204,0.9323009893305656,854.6593358595118,0.384,1992,4,18,1992.04,1991,7,201,29,0.07384256661826183,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.14625710473786646,729.6593358595118,729.6593358595118,,3,243.21977861983726,243.21977861983726,243.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,787.6593358595118,967.318637343438,990.0,0.3751858456083176,0.1548296679297559,989.4699844864618,0.4186139944694937,0.4186139944694937,0.4186139944694937,,21.73273314855433,21.73273314855433,21.73273314855433,,,0.9728791144793492,0.9728791144793492,0.9728791144793492,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.767902633675405,47.767902633675405,47.767902633675405,,143.30370790102626,3439.2889896246297,0.1676734833264401,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1992-04-19,1992-04-30,916.7204,0.9323009893305656,854.6593358595118,0.384,1992,4,19,1992.04,1991,7,202,29,0.07384256661826183,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.14625710473786646,729.6593358595118,729.6593358595118,,3,243.21977861983726,243.21977861983726,243.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,787.6593358595118,967.318637343438,990.0,0.3751858456083176,0.1548296679297559,989.4699844864618,0.4186139944694937,0.4186139944694937,0.4186139944694937,,21.73273314855433,21.73273314855433,21.73273314855433,,,0.9728791144793492,0.9728791144793492,0.9728791144793492,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.767902633675405,47.767902633675405,47.767902633675405,,143.30370790102626,3439.2889896246297,0.1676734833264401,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1992-04-20,1992-05-01,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,4,20,1992.04,1991,7,203,29,0.07282906571044001,11.730334581270995,0.013916159680688165,0.98,5,Dry,40,10,8,5,62,125.0,0.14829244196183375,717.9290012782408,717.9290012782408,,3,239.30966709274688,239.30966709274688,239.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,775.9290012782408,967.2717160051128,990.0,0.3664805804511541,0.1489645006391204,989.4845549189098,0.4052820128730549,0.4052820128730549,0.4052820128730549,,21.807556900923814,21.807556900923814,21.807556900923814,,,0.9572386683709876,0.9572386683709876,0.9572386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.161780603075286,47.161780603075286,47.161780603075286,,141.48534180922584,3395.6482034214205,0.16784965470955865,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-04-21,1992-05-02,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,4,21,1992.04,1991,7,204,30,0.07282906571044001,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.14829244196183375,717.9290012782408,717.9290012782408,,3,239.30966709274688,239.30966709274688,239.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,775.9290012782408,967.2717160051128,990.0,0.3664805804511541,0.1489645006391204,989.4845549189098,0.4052820128730549,0.4052820128730549,0.4052820128730549,,21.807556900923814,21.807556900923814,21.807556900923814,,,0.9572386683709876,0.9572386683709876,0.9572386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.161780603075286,47.161780603075286,47.161780603075286,,141.48534180922584,3395.6482034214205,0.16784965470955865,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-04-22,1992-05-03,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,4,22,1992.04,1991,7,205,30,0.07282906571044001,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.14829244196183375,717.9290012782408,717.9290012782408,,3,239.30966709274688,239.30966709274688,239.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,775.9290012782408,967.2717160051128,990.0,0.3664805804511541,0.1489645006391204,989.4845549189098,0.4052820128730549,0.4052820128730549,0.4052820128730549,,21.807556900923814,21.807556900923814,21.807556900923814,,,0.9572386683709876,0.9572386683709876,0.9572386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.161780603075286,47.161780603075286,47.161780603075286,,141.48534180922584,3395.6482034214205,0.16784965470955865,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-04-23,1992-05-04,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,4,23,1992.04,1991,7,206,30,0.07282906571044001,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.14829244196183375,717.9290012782408,717.9290012782408,,3,239.30966709274688,239.30966709274688,239.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,775.9290012782408,967.2717160051128,990.0,0.3664805804511541,0.1489645006391204,989.4845549189098,0.4052820128730549,0.4052820128730549,0.4052820128730549,,21.807556900923814,21.807556900923814,21.807556900923814,,,0.9572386683709876,0.9572386683709876,0.9572386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.161780603075286,47.161780603075286,47.161780603075286,,141.48534180922584,3395.6482034214205,0.16784965470955865,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-04-24,1992-05-05,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,4,24,1992.04,1991,7,207,30,0.07282906571044001,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.14829244196183375,717.9290012782408,717.9290012782408,,3,239.30966709274688,239.30966709274688,239.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,775.9290012782408,967.2717160051128,990.0,0.3664805804511541,0.1489645006391204,989.4845549189098,0.4052820128730549,0.4052820128730549,0.4052820128730549,,21.807556900923814,21.807556900923814,21.807556900923814,,,0.9572386683709876,0.9572386683709876,0.9572386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.161780603075286,47.161780603075286,47.161780603075286,,141.48534180922584,3395.6482034214205,0.16784965470955865,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-04-25,1992-05-06,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,4,25,1992.04,1991,7,208,30,0.07282906571044001,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.14829244196183375,717.9290012782408,717.9290012782408,,3,239.30966709274688,239.30966709274688,239.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,775.9290012782408,967.2717160051128,990.0,0.3664805804511541,0.1489645006391204,989.4845549189098,0.4052820128730549,0.4052820128730549,0.4052820128730549,,21.807556900923814,21.807556900923814,21.807556900923814,,,0.9572386683709876,0.9572386683709876,0.9572386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.161780603075286,47.161780603075286,47.161780603075286,,141.48534180922584,3395.6482034214205,0.16784965470955865,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-04-26,1992-05-07,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,4,26,1992.04,1991,7,209,30,0.07282906571044001,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.14829244196183375,717.9290012782408,717.9290012782408,,3,239.30966709274688,239.30966709274688,239.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,775.9290012782408,967.2717160051128,990.0,0.3664805804511541,0.1489645006391204,989.4845549189098,0.4052820128730549,0.4052820128730549,0.4052820128730549,,21.807556900923814,21.807556900923814,21.807556900923814,,,0.9572386683709876,0.9572386683709876,0.9572386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.161780603075286,47.161780603075286,47.161780603075286,,141.48534180922584,3395.6482034214205,0.16784965470955865,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-04-27,1992-05-08,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,4,27,1992.04,1991,7,210,30,0.07282906571044001,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.14829244196183375,717.9290012782408,717.9290012782408,,3,239.30966709274688,239.30966709274688,239.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,775.9290012782408,967.2717160051128,990.0,0.3664805804511541,0.1489645006391204,989.4845549189098,0.4052820128730549,0.4052820128730549,0.4052820128730549,,21.807556900923814,21.807556900923814,21.807556900923814,,,0.9572386683709876,0.9572386683709876,0.9572386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.161780603075286,47.161780603075286,47.161780603075286,,141.48534180922584,3395.6482034214205,0.16784965470955865,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-04-28,1992-05-09,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,4,28,1992.04,1991,7,211,31,0.07282906571044001,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.14829244196183375,717.9290012782408,717.9290012782408,,3,239.30966709274688,239.30966709274688,239.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,775.9290012782408,967.2717160051128,990.0,0.3664805804511541,0.1489645006391204,989.4845549189098,0.4052820128730549,0.4052820128730549,0.4052820128730549,,21.807556900923814,21.807556900923814,21.807556900923814,,,0.9572386683709876,0.9572386683709876,0.9572386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.161780603075286,47.161780603075286,47.161780603075286,,141.48534180922584,3395.6482034214205,0.16784965470955865,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-04-29,1992-05-10,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,4,29,1992.04,1991,7,212,31,0.07282906571044001,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.14829244196183375,717.9290012782408,717.9290012782408,,3,239.30966709274688,239.30966709274688,239.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,775.9290012782408,967.2717160051128,990.0,0.3664805804511541,0.1489645006391204,989.4845549189098,0.4052820128730549,0.4052820128730549,0.4052820128730549,,21.807556900923814,21.807556900923814,21.807556900923814,,,0.9572386683709876,0.9572386683709876,0.9572386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.161780603075286,47.161780603075286,47.161780603075286,,141.48534180922584,3395.6482034214205,0.16784965470955865,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-04-30,1992-05-11,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,4,30,1992.04,1991,7,213,31,0.07282906571044001,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.14829244196183375,717.9290012782408,717.9290012782408,,3,239.30966709274688,239.30966709274688,239.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,775.9290012782408,967.2717160051128,990.0,0.3664805804511541,0.1489645006391204,989.4845549189098,0.4052820128730549,0.4052820128730549,0.4052820128730549,,21.807556900923814,21.807556900923814,21.807556900923814,,,0.9572386683709876,0.9572386683709876,0.9572386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.161780603075286,47.161780603075286,47.161780603075286,,141.48534180922584,3395.6482034214205,0.16784965470955865,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-05-01,1992-05-12,901.4559,0.9283606107785491,836.8761499139267,0.392,1992,5,1,1992.05,1991,8,214,31,0.07230609935256327,6.0528513643140505,0.007232672797446302,0.99,5,Dry,42,9,8,6,82,147.0,0.1756532313833045,689.8761499139267,689.8761499139267,,3,229.95871663797558,229.95871663797558,229.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,748.8761499139267,967.2475045996556,990.0,0.3507977680660445,0.13696284497417804,989.5122393869597,0.3742693607640103,0.3742693607640103,0.3742693607640103,,21.89046542654005,21.89046542654005,21.89046542654005,,,0.9198348665519024,0.9198348665519024,0.9198348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.491243498998244,45.491243498998244,45.491243498998244,,136.4737304969947,3275.369531927873,0.1630751820457915,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1992-05-02,1992-05-13,901.4559,0.9283606107785491,836.8761499139267,0.392,1992,5,2,1992.05,1991,8,215,31,0.07230609935256327,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.1756532313833045,689.8761499139267,689.8761499139267,,3,229.95871663797558,229.95871663797558,229.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,748.8761499139267,967.2475045996556,990.0,0.3507977680660445,0.13696284497417804,989.5122393869597,0.3742693607640103,0.3742693607640103,0.3742693607640103,,21.89046542654005,21.89046542654005,21.89046542654005,,,0.9198348665519024,0.9198348665519024,0.9198348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.491243498998244,45.491243498998244,45.491243498998244,,136.4737304969947,3275.369531927873,0.1630751820457915,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1992-05-03,1992-05-14,901.4559,0.9283606107785491,836.8761499139267,0.392,1992,5,3,1992.05,1991,8,216,31,0.07230609935256327,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.1756532313833045,689.8761499139267,689.8761499139267,,3,229.95871663797558,229.95871663797558,229.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,748.8761499139267,967.2475045996556,990.0,0.3507977680660445,0.13696284497417804,989.5122393869597,0.3742693607640103,0.3742693607640103,0.3742693607640103,,21.89046542654005,21.89046542654005,21.89046542654005,,,0.9198348665519024,0.9198348665519024,0.9198348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.491243498998244,45.491243498998244,45.491243498998244,,136.4737304969947,3275.369531927873,0.1630751820457915,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1992-05-04,1992-05-15,901.4559,0.9283606107785491,836.8761499139267,0.392,1992,5,4,1992.05,1991,8,217,31,0.07230609935256327,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.1756532313833045,689.8761499139267,689.8761499139267,,3,229.95871663797558,229.95871663797558,229.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,748.8761499139267,967.2475045996556,990.0,0.3507977680660445,0.13696284497417804,989.5122393869597,0.3742693607640103,0.3742693607640103,0.3742693607640103,,21.89046542654005,21.89046542654005,21.89046542654005,,,0.9198348665519024,0.9198348665519024,0.9198348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.491243498998244,45.491243498998244,45.491243498998244,,136.4737304969947,3275.369531927873,0.1630751820457915,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1992-05-05,1992-05-16,901.4559,0.9283606107785491,836.8761499139267,0.392,1992,5,5,1992.05,1991,8,218,32,0.07230609935256327,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.1756532313833045,689.8761499139267,689.8761499139267,,3,229.95871663797558,229.95871663797558,229.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,748.8761499139267,967.2475045996556,990.0,0.3507977680660445,0.13696284497417804,989.5122393869597,0.3742693607640103,0.3742693607640103,0.3742693607640103,,21.89046542654005,21.89046542654005,21.89046542654005,,,0.9198348665519024,0.9198348665519024,0.9198348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.491243498998244,45.491243498998244,45.491243498998244,,136.4737304969947,3275.369531927873,0.1630751820457915,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1992-05-06,1992-05-17,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,5,6,1992.05,1991,8,219,32,0.07282906571044001,6.0528513643140505,0.007180736877169181,0.99,5,Dry,42,9,8,6,82,147.0,0.1743919117471165,695.9290012782408,695.9290012782408,,3,231.9763337594136,231.9763337594136,231.9763337594136,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,754.9290012782408,967.2717160051128,990.0,0.3543066674076758,0.13877870038347226,989.5069146322087,0.3808569695491856,0.3808569695491856,0.3808569695491856,,21.854341657546808,21.854341657546808,21.854341657546808,,,0.9279053350376544,0.9279053350376544,0.9279053350376544,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.814647070682895,45.814647070682895,45.814647070682895,,137.4439412120487,3298.654589089169,0.16305518140154734,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-05-07,1992-05-18,909.0679,0.9272453699863792,842.9290012782408,0.39,1992,5,7,1992.05,1991,8,220,32,0.07282906571044001,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.1743919117471165,695.9290012782408,695.9290012782408,,3,231.9763337594136,231.9763337594136,231.9763337594136,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,754.9290012782408,967.2717160051128,990.0,0.3543066674076758,0.13877870038347226,989.5069146322087,0.3808569695491856,0.3808569695491856,0.3808569695491856,,21.854341657546808,21.854341657546808,21.854341657546808,,,0.9279053350376544,0.9279053350376544,0.9279053350376544,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.814647070682895,45.814647070682895,45.814647070682895,,137.4439412120487,3298.654589089169,0.16305518140154734,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1992-05-08,1992-05-19,901.4559,0.9283606107785491,836.8761499139267,0.392,1992,5,8,1992.05,1991,8,221,32,0.07230609935256327,6.0528513643140505,0.007232672797446302,0.99,5,Dry,42,9,8,6,82,147.0,0.1756532313833045,689.8761499139267,689.8761499139267,,3,229.95871663797558,229.95871663797558,229.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,748.8761499139267,967.2475045996556,990.0,0.3507977680660445,0.13696284497417804,989.5122393869597,0.3742693607640103,0.3742693607640103,0.3742693607640103,,21.89046542654005,21.89046542654005,21.89046542654005,,,0.9198348665519024,0.9198348665519024,0.9198348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.491243498998244,45.491243498998244,45.491243498998244,,136.4737304969947,3275.369531927873,0.1630751820457915,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1992-05-09,1992-05-20,901.4559,0.9283606107785491,836.8761499139267,0.392,1992,5,9,1992.05,1991,8,222,32,0.07230609935256327,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.1756532313833045,689.8761499139267,689.8761499139267,,3,229.95871663797558,229.95871663797558,229.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,748.8761499139267,967.2475045996556,990.0,0.3507977680660445,0.13696284497417804,989.5122393869597,0.3742693607640103,0.3742693607640103,0.3742693607640103,,21.89046542654005,21.89046542654005,21.89046542654005,,,0.9198348665519024,0.9198348665519024,0.9198348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.491243498998244,45.491243498998244,45.491243498998244,,136.4737304969947,3275.369531927873,0.1630751820457915,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1992-05-10,1992-05-21,901.4559,0.9283606107785491,836.8761499139267,0.392,1992,5,10,1992.05,1991,8,223,32,0.07230609935256327,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.1756532313833045,689.8761499139267,689.8761499139267,,3,229.95871663797558,229.95871663797558,229.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,748.8761499139267,967.2475045996556,990.0,0.3507977680660445,0.13696284497417804,989.5122393869597,0.3742693607640103,0.3742693607640103,0.3742693607640103,,21.89046542654005,21.89046542654005,21.89046542654005,,,0.9198348665519024,0.9198348665519024,0.9198348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.491243498998244,45.491243498998244,45.491243498998244,,136.4737304969947,3275.369531927873,0.1630751820457915,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1992-05-11,1992-05-22,901.4559,0.9283606107785491,836.8761499139267,0.392,1992,5,11,1992.05,1991,8,224,32,0.07230609935256327,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.1756532313833045,689.8761499139267,689.8761499139267,,3,229.95871663797558,229.95871663797558,229.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,748.8761499139267,967.2475045996556,990.0,0.3507977680660445,0.13696284497417804,989.5122393869597,0.3742693607640103,0.3742693607640103,0.3742693607640103,,21.89046542654005,21.89046542654005,21.89046542654005,,,0.9198348665519024,0.9198348665519024,0.9198348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.491243498998244,45.491243498998244,45.491243498998244,,136.4737304969947,3275.369531927873,0.1630751820457915,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1992-05-12,1992-05-23,893.8841,0.919139535583806,821.6042165397482,0.396,1992,5,12,1992.05,1991,8,225,33,0.07098660430903425,15.271933374178385,0.018587944251914082,0.99,5,Dry,42,9,8,6,82,147.0,0.17891826385592596,674.6042165397482,674.6042165397482,,3,224.86807217991608,224.86807217991608,224.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,733.6042165397482,967.1864168661591,990.0,0.3419444733563758,0.13238126496192448,989.5256742616816,0.3579022054858268,0.3579022054858268,0.3579022054858268,,21.981355190036798,21.981355190036798,21.981355190036798,,,0.8994722887196643,0.8994722887196643,0.8994722887196643,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.668893771754036,44.668893771754036,44.668893771754036,,134.00668131526209,3216.160351566291,0.16310369228585747,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1992-05-13,1992-05-24,893.8841,0.919139535583806,821.6042165397482,0.396,1992,5,13,1992.05,1991,8,226,33,0.07098660430903425,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.17891826385592596,674.6042165397482,674.6042165397482,,3,224.86807217991608,224.86807217991608,224.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,733.6042165397482,967.1864168661591,990.0,0.3419444733563758,0.13238126496192448,989.5256742616816,0.3579022054858268,0.3579022054858268,0.3579022054858268,,21.981355190036798,21.981355190036798,21.981355190036798,,,0.8994722887196643,0.8994722887196643,0.8994722887196643,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.668893771754036,44.668893771754036,44.668893771754036,,134.00668131526209,3216.160351566291,0.16310369228585747,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1992-05-14,1992-05-25,886.3526,0.9217412015020096,816.9877104784301,0.399,1992,5,14,1992.05,1991,8,227,33,0.07058773818533637,4.616506061318205,0.0056506432129985965,0.99,5,Dry,42,9,8,6,82,147.0,0.1799292671292649,669.9877104784301,669.9877104784301,,3,223.32923682614341,223.32923682614341,223.32923682614341,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,728.9877104784301,967.1679508419136,990.0,0.33926823795851024,0.13099631314352905,989.529735448898,0.3530262439216104,0.3530262439216104,0.3530262439216104,,22.00875836306259,22.00875836306259,22.00875836306259,,,0.8933169473045736,0.8933169473045736,0.8933169473045736,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.418517623568476,44.418517623568476,44.418517623568476,,133.25555287070546,3198.133268896931,0.16310594536687786,53.53236228162991,106.3468566097922,157.62650860111117,205.22321300040755,0.4
1992-05-15,1992-05-26,878.8611,0.9265360667890472,814.2965068478958,0.4,1992,5,15,1992.05,1991,8,228,33,0.0703552181916582,2.69120363053446,0.0033049431108970197,0.99,5,Dry,42,9,8,6,82,147.0,0.1805239231211125,667.2965068478958,667.2965068478958,,3,222.43216894929856,222.43216894929856,222.43216894929856,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,726.2965068478958,967.1571860273916,990.0,0.33770811991182365,0.13018895205436876,989.5321029280341,0.3501991299609063,0.3501991299609063,0.3501991299609063,,22.024717770681445,22.024717770681445,22.024717770681445,,,0.8897286757971944,0.8897286757971944,0.8897286757971944,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.27217773843515,44.27217773843515,44.27217773843515,,132.8165332153054,3187.5967971673304,0.16310586143790806,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1992-05-16,1992-05-27,878.8611,0.9265360667890472,814.2965068478958,0.4,1992,5,16,1992.05,1991,8,229,33,0.0703552181916582,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.1805239231211125,667.2965068478958,667.2965068478958,,3,222.43216894929856,222.43216894929856,222.43216894929856,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,726.2965068478958,967.1571860273916,990.0,0.33770811991182365,0.13018895205436876,989.5321029280341,0.3501991299609063,0.3501991299609063,0.3501991299609063,,22.024717770681445,22.024717770681445,22.024717770681445,,,0.8897286757971944,0.8897286757971944,0.8897286757971944,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.27217773843515,44.27217773843515,44.27217773843515,,132.8165332153054,3187.5967971673304,0.16310586143790806,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1992-05-17,1992-05-28,863.9982,0.9265273133905936,800.5179310203087,0.405,1992,5,17,1992.05,1991,8,230,33,0.06916474924015467,13.778575827587021,0.017212076449087642,0.99,5,Dry,42,9,8,6,82,147.0,0.18363111468676235,653.5179310203088,653.5179310203088,,3,217.83931034010288,217.83931034010288,217.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,712.5179310203087,967.1020717240813,990.0,0.3297205397219181,0.12605537930609262,989.544224080972,0.3359017182569213,0.3359017182569213,0.3359017182569213,,22.10625063863388,22.10625063863388,22.10625063863388,,,0.8713572413604115,0.8713572413604115,0.8713572413604115,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.518536287391186,43.518536287391186,43.518536287391186,,130.55560886217359,3133.334612692166,0.1630889250610196,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1992-05-18,1992-05-29,863.9982,0.9265273133905936,800.5179310203087,0.405,1992,5,18,1992.05,1991,8,231,33,0.06916474924015467,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.18363111468676235,653.5179310203088,653.5179310203088,,3,217.83931034010288,217.83931034010288,217.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,712.5179310203087,967.1020717240813,990.0,0.3297205397219181,0.12605537930609262,989.544224080972,0.3359017182569213,0.3359017182569213,0.3359017182569213,,22.10625063863388,22.10625063863388,22.10625063863388,,,0.8713572413604115,0.8713572413604115,0.8713572413604115,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.518536287391186,43.518536287391186,43.518536287391186,,130.55560886217359,3133.334612692166,0.1630889250610196,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1992-05-19,1992-05-30,849.2947,0.9261387421267372,786.5647251529042,0.41,1992,5,19,1992.05,1991,8,232,34,0.06795919225321093,13.953205867404337,0.017739424895633224,0.99,5,Dry,42,9,8,6,82,147.0,0.1868886250542496,639.5647251529043,639.5647251529043,,3,213.18824171763472,213.18824171763472,213.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,698.5647251529042,967.0462589006115,990.0,0.3216317247263213,0.12186941754587127,989.5564988577278,0.3217249196353642,0.3217249196353642,0.3217249196353642,,22.188515037480773,22.188515037480773,22.188515037480773,,,0.8527529668705389,0.8527529668705389,0.8527529668705389,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.74786434400336,42.74786434400336,42.74786434400336,,128.2435930320101,3077.8462327682428,0.16304264471951774,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1992-05-20,1992-05-31,849.2947,0.9261387421267372,786.5647251529042,0.41,1992,5,20,1992.05,1991,8,233,34,0.06795919225321093,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.1868886250542496,639.5647251529043,639.5647251529043,,3,213.18824171763472,213.18824171763472,213.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,698.5647251529042,967.0462589006115,990.0,0.3216317247263213,0.12186941754587127,989.5564988577278,0.3217249196353642,0.3217249196353642,0.3217249196353642,,22.188515037480773,22.188515037480773,22.188515037480773,,,0.8527529668705389,0.8527529668705389,0.8527529668705389,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.74786434400336,42.74786434400336,42.74786434400336,,128.2435930320101,3077.8462327682428,0.16304264471951774,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1992-05-21,1992-06-01,834.7498,0.926667139384556,773.5352092678302,0.417,1992,5,21,1992.05,1991,8,234,34,0.06683344208074052,13.029515885074149,0.01684411482368967,0.96,5,Dry,42,9,8,6,82,147.0,0.19003659851390484,626.5352092678303,626.5352092678303,,3,208.8450697559434,208.8450697559434,208.8450697559434,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,685.5352092678303,966.9941408370712,990.0,0.3140783821842494,0.11796056278034905,989.5679610550354,0.3087608386455486,0.3087608386455486,0.3087608386455486,,22.265059379318565,22.265059379318565,22.265059379318565,,,0.8353802790237735,0.8353802790237735,0.8353802790237735,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.15018340166317,41.15018340166317,41.15018340166317,,123.45055020498951,2962.8132049197484,0.15959267105868194,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1992-05-22,1992-06-02,820.3628,0.9212730355954843,755.7781270456113,0.423,1992,5,22,1992.05,1991,8,235,34,0.06529923017674083,17.757082222218855,0.023495099403885254,0.96,5,Dry,42,9,8,6,82,147.0,0.19450152728636527,608.7781270456113,608.7781270456113,,3,202.9260423485371,202.9260423485371,202.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,667.7781270456113,966.9231125081824,990.0,0.3037844214757167,0.1126334381136834,989.5835821404106,0.29151934391862505,0.29151934391862505,0.29151934391862505,,22.368950288309602,22.368950288309602,22.368950288309602,,,0.8117041693941484,0.8117041693941484,0.8117041693941484,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.170485440677005,40.170485440677005,40.170485440677005,,120.51145632203102,2892.2749517287452,0.1594534851029873,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1992-05-23,1992-06-03,806.1332,0.9169522878458136,739.1856820484668,0.43,1992,5,23,1992.05,1991,8,236,34,0.06386564292898753,16.592444997144526,0.022446924230408186,0.96,5,Dry,42,9,8,6,82,147.0,0.19886748833206094,592.1856820484667,592.1856820484667,,3,197.39522734948886,197.39522734948886,197.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,651.1856820484667,966.8567427281938,990.0,0.2941656127817199,0.10687427281938673,989.5989601143988,0.27585322573890164,0.27585322573890164,0.27585322573890164,,22.46636416046618,22.46636416046618,22.46636416046618,,,0.7895809093979557,0.7895809093979557,0.7895809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.24579512489755,39.24579512489755,39.24579512489755,,117.73738537469265,2825.697248992624,0.15927985110373508,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1992-05-24,1992-06-04,792.06,0.9206113917432992,729.1794589441977,0.436,1992,5,24,1992.05,1991,8,237,34,0.06300110525277867,10.006223104269113,0.013722579512535148,0.96,5,Dry,42,9,8,6,82,147.0,0.20159646325315586,582.1794589441978,582.1794589441978,,3,194.05981964806588,194.05981964806588,194.05981964806588,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,641.1794589441978,966.8167178357768,990.0,0.28836490373576673,0.10287178357767908,989.6087633126863,0.2666132310702817,0.2666132310702817,0.2666132310702817,,22.525432245839443,22.525432245839443,22.525432245839443,,,0.7762392785922635,0.7762392785922635,0.7762392785922635,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.68409553298629,38.68409553298629,38.68409553298629,,116.05228659895887,2785.2548783750126,0.15915462946116818,54.1672311820863,107.64749540378784,159.65441709596473,208.1085997788973,0.435
1992-05-25,1992-06-05,778.1427,0.91994408895877,715.8477772314177,0.442,1992,5,25,1992.05,1991,8,238,34,0.06184924795279448,13.331681712780096,0.018623626610033132,0.96,5,Dry,42,9,8,6,82,147.0,0.20535092051068585,568.8477772314178,568.8477772314178,,3,189.61592574380592,189.61592574380592,189.61592574380592,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,627.8477772314178,966.7633911089256,990.0,0.2806363925979233,0.09753911089256707,989.6218244965096,0.2545451095627343,0.2545451095627343,0.2545451095627343,,22.603888278021262,22.603888278021262,22.603888278021262,,,0.7584637029752236,0.7584637029752236,0.7584637029752236,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.9298960942088,37.9298960942088,37.9298960942088,,113.7896882826264,2730.9525187830336,0.15895794036368255,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1992-05-26,1992-06-06,757.5572,0.9152736175579952,693.3721189511058,0.451,1992,5,26,1992.05,1991,8,239,35,0.059907351077375534,22.475658280311904,0.03241500150642315,0.96,5,Dry,42,9,8,6,82,147.0,0.2120073709083851,546.3721189511058,546.3721189511058,,2,273.1860594755529,273.1860594755529,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,605.3721189511057,966.6734884758044,990.0,0.2676070254789019,0.08854884758044232,989.6438441269406,0.5279138757882236,0.5279138757882236,,,22.44244177534807,22.44244177534807,,,,1.0927442379022116,1.0927442379022116,,,0.94,0.94,,,0.98,0.98,,,55.40533403825311,55.40533403825311,,,110.81066807650622,2659.456033836149,0.15981413882654288,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1992-05-27,1992-06-07,737.3183,0.9111138679089168,671.7809281930273,0.46,1992,5,27,1992.05,1991,8,240,35,0.058041872195877565,21.59119075807837,0.032140225856299436,0.96,5,Dry,42,9,8,6,82,147.0,0.2188213356925809,524.7809281930273,524.7809281930273,,2,262.39046409651365,262.39046409651365,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,583.7809281930273,966.587123712772,990.0,0.2550903931553781,0.07991237127721093,989.6649972355673,0.4870848563852507,0.4870848563852507,,,22.59078866641011,22.59078866641011,,,,1.0495618563860547,1.0495618563860547,,,0.95,0.95,,,0.98,0.98,,,54.13749153968853,54.13749153968853,,,108.27498307937708,2598.599593905049,0.1611760300647679,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1992-05-28,1992-06-08,717.4235,0.9036594665981734,648.3065373349947,0.469,1992,5,28,1992.05,1991,8,241,35,0.05601368482574354,23.47439085803262,0.036208783200813034,0.96,5,Dry,42,9,8,6,82,147.0,0.22674458999638586,501.3065373349947,501.3065373349947,,2,250.65326866749734,250.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,560.3065373349947,966.4932261493401,990.0,0.24148205062898245,0.07052261493399788,989.687995334437,0.4445512906383167,0.4445512906383167,,,22.7502178944587,22.7502178944587,,,,1.0026130746699893,1.0026130746699893,,,0.94,0.94,,,0.98,0.98,,,51.53257804532469,51.53257804532469,,,103.06515609064938,2473.563746175585,0.15897596299787622,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1992-05-29,1992-06-09,697.8704,0.8972206234519711,626.1437153766765,0.478,1992,5,29,1992.05,1991,8,242,35,0.05409881700854485,22.162821958318204,0.03539574288465941,0.96,5,Dry,42,9,8,6,82,147.0,0.23477038320438545,479.1437153766765,479.1437153766765,,2,239.57185768833824,239.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,538.1437153766765,966.4045748615068,990.0,0.22863403789952255,0.0658287430753353,989.7055372190252,0.4061692680257569,0.4061692680257569,,,22.89479308949266,22.89479308949266,,,,0.9582874307533531,0.9582874307533531,,,0.94,0.94,,,0.98,0.98,,,49.56732250814992,49.56732250814992,,,99.13464501629984,2379.231480391196,0.1583257047571934,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1992-05-30,1992-06-10,685.0236,0.8943005987939278,612.617015667972,0.483,1992,5,30,1992.05,1991,8,243,35,0.05293011015371278,13.52669970870443,0.02208018935607833,0.96,5,Dry,42,9,8,6,82,147.0,0.23995415772073736,465.61701566797205,465.61701566797205,,2,232.80850783398603,232.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,524.617015667972,966.350468062672,990.0,0.2207924728509983,0.06312340313359442,989.7160841240153,0.3835907026499922,0.3835907026499922,,,22.982025358693534,22.982025358693534,,,,0.931234031335944,0.931234031335944,,,0.94,0.94,,,0.98,0.98,,,48.35151467347169,48.35151467347169,,,96.70302934694338,2320.872704326641,0.15785233983666358,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1992-05-31,1992-06-11,691.4282,0.8964100209249521,619.803167230102,0.479,1992,5,31,1992.05,1991,8,244,35,0.053550993648680816,7.186151562129908,0.011594247887187784,0.96,5,Dry,42,9,8,6,82,147.0,0.23717206973456176,472.803167230102,472.803167230102,,2,236.40158361505095,236.40158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,531.803167230102,966.3792126689204,990.0,0.22495835781455187,0.0645606334460204,989.7104810087393,0.3955057545759127,0.3955057545759127,,,22.935762585243165,22.935762585243165,,,,0.945606334460204,0.945606334460204,,,0.94,0.94,,,0.98,0.98,,,48.99891942378928,48.99891942378928,,,97.99783884757856,2351.948132341885,0.15811122631968874,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1992-06-01,1992-06-12,647.3805,0.8937580352708416,578.6015237526551,0.502,1992,6,1,1992.06,1991,9,245,35,0.0499911716522294,41.20164347744685,0.07120901308766693,0.96,5,Dry,39,9,7,5,59,119.0,0.205668314228068,459.6015237526551,459.6015237526551,,2,229.80076187632758,229.80076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,514.6015237526551,966.2037068568867,990.0,0.21498639058124933,0.06192030475053102,989.7230933046684,0.37375604387512995,0.37375604387512995,,,23.14563040390623,23.14563040390623,,,,0.9192030475053102,0.9192030475053102,,,0.94,0.94,,,0.98,0.98,,,48.0666012691261,48.0666012691261,,,96.1332025382522,2307.196860918053,0.1661475101461156,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1992-06-02,1992-06-13,629.0591,0.8983016201826908,565.0848087206653,0.514,1992,6,2,1992.06,1991,9,246,36,0.04882332747346548,13.516715031989861,0.023919798981309186,0.96,5,Dry,39,9,7,5,59,119.0,0.21058785896122809,446.0848087206653,446.0848087206653,,2,223.04240436033265,223.04240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,501.0848087206653,966.142881639243,990.0,0.20836764865261945,0.05921696174413305,989.7324153896033,0.3521210612037846,0.3521210612037846,,,23.237412689156475,23.237412689156475,,,,0.8921696174413305,0.8921696174413305,,,0.94,0.94,,,0.98,0.98,,,46.837978804429945,46.837978804429945,,,93.67595760885989,2248.222982612637,0.16577327184027366,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1992-06-03,1992-06-14,617.0284,0.9016230362380232,556.3270194530895,0.52,1992,6,3,1992.06,1991,9,247,36,0.048066654480746936,8.757789267575731,0.01574216056625343,0.96,5,Dry,39,9,7,5,59,119.0,0.21390296685029928,437.3270194530895,437.3270194530895,,2,218.6635097265448,218.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,492.3270194530895,966.1034715875387,990.0,0.20545915775194853,0.05746540389061791,989.7370754383574,0.3384456177377466,0.3384456177377466,,,23.295158233080784,23.295158233080784,,,,0.8746540389061791,0.8746540389061791,,,0.94,0.94,,,0.98,0.98,,,46.032537542674866,46.032537542674866,,,92.06507508534978,2209.561802048394,0.1654873336474948,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1992-06-04,1992-06-15,599.256,0.9049755562485899,542.3120319353051,0.53,1992,6,4,1992.06,1991,9,248,36,0.04685575955921036,14.014987517784448,0.02584303259466749,0.96,5,Dry,39,9,7,5,59,119.0,0.2194308681947076,423.3120319353051,423.3120319353051,,2,211.65601596765254,211.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,478.3120319353051,966.0404041437088,990.0,0.20080473385305334,0.05466240638706102,989.7445328597599,0.31712109196444016,0.31712109196444016,,,23.387007624086614,23.387007624086614,,,,0.8466240638706102,0.8466240638706102,,,0.94,0.94,,,0.97,0.97,,,44.276559784614136,44.276559784614136,,,88.55311956922827,2125.2748696614785,0.16328813368424802,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1992-06-05,1992-06-16,587.589,0.9034011913285348,530.8286026115426,0.537,1992,6,5,1992.06,1991,9,249,36,0.04586359126563728,11.483429323762493,0.02163302668180826,0.96,5,Dry,39,9,7,5,59,119.0,0.2241778220211761,411.8286026115426,411.8286026115426,,2,205.9143013057713,205.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,466.8286026115426,965.9887287117521,990.0,0.19699104883778168,0.05236572052230852,989.7506432306401,0.3001623427124191,0.3001623427124191,,,23.461752176175608,23.461752176175608,,,,0.8236572052230852,0.8236572052230852,,,0.94,0.94,,,0.97,0.97,,,43.213112565330846,43.213112565330846,,,86.42622513066169,2074.229403135881,0.1628138060109544,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1992-06-06,1992-06-17,576.0661,0.900130952321488,518.5349271931256,0.546,1992,6,6,1992.06,1991,9,250,36,0.044801417709486036,12.293675418417024,0.023708480902074915,0.96,5,Dry,39,9,7,5,59,119.0,0.2294927376332339,399.5349271931256,399.5349271931256,,2,199.7674635965628,199.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,454.5349271931256,965.9334071723689,990.0,0.192908278403621,0.04990698543862511,989.7571847361577,0.2825200211125238,0.2825200211125238,,,23.541257542676252,23.541257542676252,,,,0.7990698543862511,0.7990698543862511,,,0.93,0.93,,,0.97,0.97,,,41.61770277804256,41.61770277804256,,,83.23540555608511,1997.6497333460427,0.1605203452863736,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1992-06-07,1992-06-18,559.0506,0.8945435807736105,500.09512555763536,0.556,1992,6,7,1992.06,1991,9,251,36,0.0432082188481797,18.43980163549014,0.036872588219948516,0.96,5,Dry,39,9,7,5,59,119.0,0.23795472884745286,381.09512555763536,381.09512555763536,,2,190.54756277881768,190.54756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,436.09512555763536,965.8504280650093,990.0,0.1867843590412811,0.04621902511152708,989.7669966158473,0.2570521519877077,0.2570521519877077,,,23.65951639885013,23.65951639885013,,,,0.7621902511152707,0.7621902511152707,,,0.93,0.93,,,0.97,0.97,,,39.89633040197696,39.89633040197696,,,79.79266080395391,1915.0238592948936,0.15955496609766076,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
