Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1992-06-08,1992-06-19,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1992,6,8,1992.06,1991,9,252,36,0.0423126341211078,10.365563970739572,0.021165893962274817,0.96,5,Dry,39,9,7,5,59,119.0,0.24299125340605984,370.72956158689584,370.72956158689584,,2,185.36478079344792,185.36478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,425.72956158689584,965.803783027141,990.0,0.18334192082221634,0.04414591231737917,989.7725121668603,0.24325991576985526,0.24325991576985526,,,23.725469223949503,23.725469223949503,,,,0.7414591231737917,0.7414591231737917,,,0.93,0.93,,,0.97,0.97,,,38.91936290828962,38.91936290828962,,,77.83872581657924,1868.1294195979017,0.15894226512353965,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1992-06-09,1992-06-20,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1992,6,9,1992.06,1991,9,253,37,0.04167127545761165,7.423132679353671,0.0153909055207238,0.96,5,Dry,39,9,7,5,59,119.0,0.2467311088295948,363.30642890754217,363.30642890754217,,2,181.65321445377108,181.65321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,418.30642890754217,965.7703789300841,990.0,0.1808766738069328,0.042661285781508435,989.7764620404117,0.2336145706098829,0.2336145706098829,,,23.772468539717842,23.772468539717842,,,,0.7266128578150843,0.7266128578150843,,,0.93,0.93,,,0.97,0.97,,,38.21563311302192,38.21563311302192,,,76.43126622604383,1834.3503894250518,0.15847034508572902,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1992-06-10,1992-06-21,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1992,6,10,1992.06,1991,9,254,37,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.96,5,Dry,39,9,7,5,59,119.0,0.248690866610405,359.505711214652,359.505711214652,,2,179.752855607326,179.752855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,414.505711214652,965.753275700466,990.0,0.1796144428388143,0.041901142242930414,989.7784844149182,0.2287509240407162,0.2287509240407162,,,23.796457790411612,23.796457790411612,,,,0.7190114224293042,0.7190114224293042,,,0.93,0.93,,,0.97,0.97,,,37.85400226930111,37.85400226930111,,,75.70800453860222,1816.9921089264533,0.1582175567903316,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1992-06-11,1992-06-22,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1992,6,11,1992.06,1991,9,255,37,0.040635110341786566,8.191934110640888,0.017418018585556378,0.95,5,Dry,39,9,7,5,59,119.0,0.2530225687470832,351.31377710401114,351.31377710401114,,2,175.65688855200557,175.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,406.31377710401114,965.716411996968,990.0,0.17689387431498524,0.04026275542080223,989.7828433702642,0.21844040665948505,0.21844040665948505,,,23.847990966636786,23.847990966636786,,,,0.7026275542080223,0.7026275542080223,,,0.93,0.93,,,0.97,0.97,,,37.071544002536726,37.071544002536726,,,74.14308800507347,1779.434112121763,0.1576460048897877,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1992-06-12,1992-06-23,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1992,6,12,1992.06,1991,9,256,37,0.03992860732734802,8.177118222668298,0.01769415618847895,0.95,5,Dry,39,9,7,5,59,119.0,0.2574995895977042,343.13665888134284,343.13665888134284,,2,171.56832944067142,171.56832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,398.13665888134284,965.6796149649659,990.0,0.1741782261967559,0.038627331776268564,989.7871944420268,0.2083834465161299,0.2083834465161299,,,23.899196030544747,23.899196030544747,,,,0.6862733177626856,0.6862733177626856,,,0.92,0.92,,,0.97,0.97,,,35.896241890730266,35.896241890730266,,,71.79248378146053,1723.0196107550528,0.15534903453719262,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1992-06-13,1992-06-24,499.3804,0.9040455652308316,451.46263598319877,0.599,1992,6,13,1992.06,1991,9,257,37,0.03900637174894837,10.674022898144075,0.0236432033293256,0.95,5,Dry,39,9,7,5,59,119.0,0.2635877047517806,332.4626359831988,332.4626359831988,,2,166.23131799159938,166.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,387.46263598319877,965.6315818619245,990.0,0.17063334774349775,0.036492527196639764,989.7928741250598,0.1956087037286871,0.1956087037286871,,,23.96568355940677,23.96568355940677,,,,0.6649252719663975,0.6649252719663975,,,0.92,0.92,,,0.97,0.97,,,34.8763669074854,34.8763669074854,,,69.7527338149708,1674.0656115592992,0.15450389081050475,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1992-06-14,1992-06-25,494.165,0.906269201155406,447.8465197889612,0.602,1992,6,14,1992.06,1991,9,258,37,0.03869393930976625,3.6161161942375766,0.008074454158852456,0.95,5,Dry,39,9,7,5,59,119.0,0.265716031590636,328.8465197889612,328.8465197889612,,2,164.4232598944806,164.4232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,383.8465197889612,965.6153093390504,990.0,0.16943242354614946,0.03576930395779224,989.794798272496,0.19137160069343306,0.19137160069343306,,,23.988117332752353,23.988117332752353,,,,0.6576930395779224,0.6576930395779224,,,0.92,0.92,,,0.97,0.97,,,34.529316987174695,34.529316987174695,,,69.05863397434939,1657.4072153843854,0.15420156442633942,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1992-06-15,1992-06-26,488.9841,0.903846329229718,441.96648383669736,0.607,1992,6,15,1992.06,1991,9,259,37,0.038185904203490655,5.880035952263825,0.013304257601661136,0.95,5,Dry,39,9,7,5,59,119.0,0.2692511861238089,322.96648383669736,322.96648383669736,,2,161.48324191834868,161.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.034593296767339465,989.7979270591541,0.1845797956567311,0.1845797956567311,,,24.02449808623217,24.02449808623217,,,,0.6459329676733947,0.6459329676733947,,,0.92,0.92,,,0.97,0.97,,,33.963336805976006,33.963336805976006,,,67.92667361195203,1630.2401666868484,0.1536919112559909,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1992-06-16,1992-06-27,483.8375,0.9046676919919062,437.7121544241339,0.612,1992,6,16,1992.06,1991,9,260,38,0.03781833014224517,4.254329412563436,0.009719468307112806,0.95,5,Dry,39,9,7,5,59,119.0,0.2718681644939918,318.71215442413387,318.71215442413387,,2,159.35607721206696,159.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,373.7121544241339,965.5697046949084,990.0,0.1660667671519264,0.03374243088482678,989.8001908019631,0.17974144887655671,0.17974144887655671,,,24.05074465817817,24.05074465817817,,,,0.6374243088482678,0.6374243088482678,,,0.92,0.92,,,0.97,0.97,,,33.552565042160374,33.552565042160374,,,67.10513008432075,1610.5231220236985,0.1533088112954188,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1992-06-17,1992-06-28,478.7252,0.9032161634332492,432.39233848281486,0.616,1992,6,17,1992.06,1991,9,261,38,0.037358698044915206,5.319815941319063,0.012303215084673606,0.95,5,Dry,39,9,7,5,59,119.0,0.27521301699643685,313.39233848281486,313.39233848281486,,2,156.69616924140743,156.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,368.39233848281486,965.5457655231728,990.0,0.16430003861052891,0.03267846769656297,989.8030214936928,0.173780736700935,0.173780736700935,,,24.083475233819257,24.083475233819257,,,,0.6267846769656298,0.6267846769656298,,,0.92,0.92,,,0.97,0.97,,,33.03741843790293,33.03741843790293,,,66.07483687580586,1585.7960850193406,0.15281222860620125,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1992-06-18,1992-06-29,468.6029,0.9047178570238064,423.9534114831411,0.627,1992,6,18,1992.06,1991,9,262,38,0.03662957475214339,8.438926999673754,0.019905316884115544,0.95,5,Dry,39,9,7,5,59,119.0,0.2806912193103844,304.9534114831411,304.9534114831411,,2,152.47670574157056,152.47670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,359.9534114831411,965.5077903516741,990.0,0.16149744292798046,0.030990682296628217,989.8075118747754,0.16452891494229385,0.16452891494229385,,,24.135192608159016,24.135192608159016,,,,0.6099068229662822,0.6099068229662822,,,0.92,0.92,,,0.97,0.97,,,32.216832449555866,32.216832449555866,,,64.43366489911175,1546.4079575786816,0.15198289046359995,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1992-06-19,1992-06-30,463.5928,0.9085437496786656,421.1943408360317,0.629,1992,6,19,1992.06,1991,9,263,38,0.036391191048233136,2.759070647109412,0.006550588124315516,0.95,5,Dry,39,9,7,5,59,119.0,0.28252991187819865,302.1943408360317,302.1943408360317,,2,151.09717041801585,151.09717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,357.1943408360317,965.4953745337622,990.0,0.16058114640311014,0.030438868167206336,989.8089799854297,0.16155829446998812,0.16155829446998812,,,24.152047157197533,24.152047157197533,,,,0.6043886816720634,0.6043886816720634,,,0.92,0.92,,,0.97,0.97,,,31.947644886779987,31.947644886779987,,,63.89528977355997,1533.4869545654392,0.15170025705172996,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1992-06-20,1992-07-01,458.6166,0.9126459050733976,418.5545619886844,0.634,1992,6,20,1992.06,1991,9,264,38,0.03616311415582233,2.639778847347316,0.006306893024424094,0.95,5,Dry,39,9,7,5,59,119.0,0.28431179780861443,299.5545619886844,299.5545619886844,,2,149.7772809943422,149.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,354.5545619886844,965.4834955289493,990.0,0.15970446708111288,0.029910912397736883,989.8103846205213,0.15874112426738218,0.15874112426738218,,,24.16814796730457,24.16814796730457,,,,0.5991091239773688,0.5991091239773688,,,0.92,0.92,,,0.97,0.97,,,31.689682097293463,31.689682097293463,,,63.37936419458693,1521.1047406700861,0.15142437796747846,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1992-06-21,1992-07-02,448.7655,0.9074387897559502,407.2272222042238,0.643,1992,6,21,1992.06,1991,9,265,38,0.03518443199844493,11.327339784460607,0.02781577253885047,0.96,5,Dry,39,9,7,5,59,119.0,0.2922201501065705,288.22722220422384,288.22722220422384,,2,144.11361110211192,144.11361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,343.22722220422384,965.432522499919,990.0,0.1559426199202219,0.027645444440844755,989.8164119356387,0.14693025397546605,0.14693025397546605,,,24.23695918174453,24.23695918174453,,,,0.5764544444084475,0.5764544444084475,,,0.91,0.91,,,0.97,0.97,,,30.245813226622786,30.245813226622786,,,60.49162645324557,1451.7990348778933,0.1485451442214959,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1992-06-22,1992-07-03,448.7655,0.9074387897559502,407.2272222042238,0.643,1992,6,22,1992.06,1991,9,266,38,0.03518443199844493,0.0,0.0,0.96,5,Dry,39,9,7,5,59,119.0,0.2922201501065705,288.22722220422384,288.22722220422384,,2,144.11361110211192,144.11361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,343.22722220422384,965.432522499919,990.0,0.1559426199202219,0.027645444440844755,989.8164119356387,0.14693025397546605,0.14693025397546605,,,24.23695918174453,24.23695918174453,,,,0.5764544444084475,0.5764544444084475,,,0.91,0.91,,,0.97,0.97,,,30.245813226622786,30.245813226622786,,,60.49162645324557,1451.7990348778933,0.1485451442214959,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1992-06-23,1992-07-04,439.0488,0.9057878471478402,397.6850673448427,0.657,1992,6,23,1992.06,1991,9,267,39,0.034359989818594415,9.542154859381073,0.023994249829619143,0.96,5,Dry,39,9,7,5,59,119.0,0.29923175339347635,278.6850673448427,278.6850673448427,,2,139.34253367242135,139.34253367242135,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,333.6850673448427,965.3884253367239,990.0,0.15277363860160828,0.02573701346896854,989.8214893479294,0.13733026346510227,0.13733026346510227,,,24.295733747740158,24.295733747740158,,,,0.5573701346896854,0.5573701346896854,,,0.91,0.91,,,0.97,0.97,,,29.315402176353413,29.315402176353413,,,58.630804352706825,1407.1393044649633,0.14743023856580104,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1992-06-24,1992-07-05,439.0488,0.9057878471478402,397.6850673448427,0.657,1992,6,24,1992.06,1991,9,268,39,0.034359989818594415,0.0,0.0,0.96,5,Dry,39,9,7,5,59,119.0,0.29923175339347635,278.6850673448427,278.6850673448427,,2,139.34253367242135,139.34253367242135,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,333.6850673448427,965.3884253367239,990.0,0.15277363860160828,0.02573701346896854,989.8214893479294,0.13733026346510227,0.13733026346510227,,,24.295733747740158,24.295733747740158,,,,0.5573701346896854,0.5573701346896854,,,0.91,0.91,,,0.97,0.97,,,29.315402176353413,29.315402176353413,,,58.630804352706825,1407.1393044649633,0.14743023856580104,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1992-06-25,1992-07-06,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1992,6,25,1992.06,1991,9,269,39,0.03377355775934996,6.787408093107104,0.017363644760881147,0.96,5,Dry,39,9,7,5,59,119.0,0.3044275072605763,271.8976592517356,271.8976592517356,,1,271.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,326.8976592517356,965.3544882962588,990.0,0.15051951783267972,0.02437953185034712,989.8251009503168,0.5229551483830855,,,,23.94765750567521,,,,,1.0875906370069424,,,,0.95,,,,0.98,,,,59.468528926227634,,,,59.468528926227634,1427.244694229463,0.1521332438778567,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1992-06-26,1992-07-07,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1992,6,26,1992.06,1991,9,270,39,0.03305210630954742,8.350132520862699,0.02182769966445797,0.96,5,Dry,39,9,7,5,59,119.0,0.3110724594586597,263.5475267308729,263.5475267308729,,1,263.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,318.5475267308729,965.3127376336544,990.0,0.1477464110914338,0.02270950534617458,989.8295440835623,0.4913825858436695,,,,24.02542386406435,,,,,1.0541901069234916,,,,0.95,,,,0.98,,,,57.829400702888314,,,,57.829400702888314,1387.9056168693194,0.15116919248460345,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1992-06-27,1992-07-08,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1992,6,27,1992.06,1991,9,271,39,0.03305210630954742,0.0,0.0,0.96,5,Dry,39,9,7,5,59,119.0,0.3110724594586597,263.5475267308729,263.5475267308729,,1,263.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,318.5475267308729,965.3127376336544,990.0,0.1477464110914338,0.02270950534617458,989.8295440835623,0.4913825858436695,,,,24.02542386406435,,,,,1.0541901069234916,,,,0.95,,,,0.98,,,,57.829400702888314,,,,57.829400702888314,1387.9056168693194,0.15116919248460345,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1992-06-28,1992-07-09,410.6973,0.9155125588126376,375.9985360204415,0.687,1992,6,28,1992.06,1991,9,272,39,0.032486273512166146,6.548990710431383,0.01741759630169236,0.96,5,Dry,39,9,7,5,59,119.0,0.3164905939780852,256.9985360204415,256.9985360204415,,1,256.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,311.9985360204415,965.2799926801023,990.0,0.14557146952708389,0.021399707204088302,989.8330288232687,0.4673052649786993,,,,24.08573087818795,,,,,1.027994144081766,,,,0.95,,,,0.98,,,,56.533928749255026,,,,56.533928749255026,1356.8142899821205,0.1503567789056006,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1992-06-29,1992-07-10,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1992,6,29,1992.06,1991,9,273,39,0.03222305603737795,3.046498550789352,0.00816860680386349,0.96,5,Dry,39,9,7,5,59,119.0,0.31907588119741337,253.95203746965214,253.95203746965214,,1,253.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,308.95203746965217,965.2647601873482,990.0,0.14455971724084388,0.02079040749393044,989.8346498752652,0.4563100464456875,,,,24.11357964147131,,,,,1.015808149878609,,,,0.95,,,,0.98,,,,55.92835885846504,,,,55.92835885846504,1342.280612603161,0.1499612637536966,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1992-06-30,1992-07-11,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1992,6,30,1992.06,1991,9,274,40,0.03168407076347461,6.238255484992294,0.017011238168445082,0.96,5,Dry,39,9,7,5,59,119.0,0.32450375700626904,247.71378198465987,247.71378198465987,,1,247.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,302.7137819846599,965.2335689099233,990.0,0.1424879718768243,0.01954275639693197,989.8379692717264,0.4342019556386866,,,,24.17019840616427,,,,,0.9908551279386396,,,,0.95,,,,0.98,,,,54.68258966601529,,,,54.68258966601529,1312.3821519843668,0.14911517470129534,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1992-07-01,1992-07-12,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1992,7,1,1992.07,1991,10,275,40,0.03168407076347461,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.2945076114006476,258.71378198465993,258.71378198465993,,1,258.71378198465993,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,309.7137819846599,965.2335689099233,990.0,0.14481269512405678,0.021742756396931972,989.833444548479,0.4735531521283975,,,,24.126322486427263,,,,,1.0348551279386395,,,,0.95,,,,0.98,,,,57.007156836008605,,,,57.007156836008605,1368.1717640642066,0.15545408881958325,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1992-07-02,1992-07-13,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1992,7,2,1992.07,1991,10,276,40,0.03137550007297417,3.571420028940338,0.009834765654181172,0.96,5,Dry,37,8,6,4,53,108.0,0.2974040247421456,255.14236195571957,255.14236195571957,,1,255.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.1423619557196,965.2157118097786,990.0,0.14362661467164115,0.02102847239114391,989.8353449129373,0.460590575524825,,,,24.15904252763384,,,,,1.0205694478228782,,,,0.95,,,,0.98,,,,56.29644595529246,,,,56.29644595529246,1351.1147029270192,0.1550258296831728,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1992-07-03,1992-07-14,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1992,7,3,1992.07,1991,10,277,40,0.03137550007297417,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.2974040247421456,255.14236195571957,255.14236195571957,,1,255.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.1423619557196,965.2157118097786,990.0,0.14362661467164115,0.02102847239114391,989.8353449129373,0.460590575524825,,,,24.15904252763384,,,,,1.0205694478228782,,,,0.95,,,,0.98,,,,56.29644595529246,,,,56.29644595529246,1351.1147029270192,0.1550258296831728,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1992-07-04,1992-07-15,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1992,7,4,1992.07,1991,10,278,40,0.030474497418131064,10.42827146809151,0.02956579209431185,0.96,5,Dry,37,8,6,4,53,108.0,0.3061970103056834,244.71409048762803,244.71409048762803,,1,244.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,295.71409048762797,965.1635704524381,990.0,0.1401633510844521,0.01894281809752561,989.840893830818,0.4237657179582273,,,,24.253557660421702,,,,,0.978856361950512,,,,0.94,,,,0.98,,,,53.63612148063604,,,,53.63612148063604,1287.2669155352648,0.15206685223854816,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1992-07-05,1992-07-16,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1992,7,5,1992.07,1991,10,279,40,0.030244835217834637,2.658127318245647,0.007593435330108783,0.96,5,Dry,37,8,6,4,53,108.0,0.3085220975017123,242.0559631693824,242.0559631693824,,1,242.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,293.0559631693824,965.1502798158471,990.0,0.13928057817433362,0.018411192633876475,989.8423082291921,0.4146233926672693,,,,24.277405020677662,,,,,0.9682238526775296,,,,0.94,,,,0.98,,,,53.105681512316345,,,,53.105681512316345,1274.5363562955922,0.15170626156886802,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1992-07-06,1992-07-17,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1992,7,6,1992.07,1991,10,280,40,0.030244835217834637,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3085220975017123,242.0559631693824,242.0559631693824,,1,242.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,293.0559631693824,965.1502798158471,990.0,0.13928057817433362,0.018411192633876475,989.8423082291921,0.4146233926672693,,,,24.277405020677662,,,,,0.9682238526775296,,,,0.94,,,,0.98,,,,53.105681512316345,,,,53.105681512316345,1274.5363562955922,0.15170626156886802,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1992-07-07,1992-07-18,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1992,7,7,1992.07,1991,10,281,41,0.02988283046109572,4.1898698696634264,0.012114138826648696,0.96,5,Dry,37,8,6,4,53,108.0,0.3122595770219369,237.8660932997189,237.8660932997189,,1,237.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,288.86609329971895,965.1293304664986,990.0,0.13788910847592142,0.017573218659943792,989.844537672864,0.4004142331953793,,,,24.31479297317018,,,,,0.9514643731988758,,,,0.94,,,,0.98,,,,52.26681698077528,,,,52.26681698077528,1254.4036075386068,0.1511186496546285,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1992-07-08,1992-07-19,374.7305,0.9126410588772004,341.99444031358274,0.721,1992,7,8,1992.07,1991,10,282,41,0.02954831964309355,3.871652986136212,0.011320806801964976,0.96,5,Dry,37,8,6,4,53,108.0,0.31579460736546555,233.99444031358277,233.99444031358277,,1,233.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.99444031358274,965.109972201568,990.0,0.13660331966133746,0.01679888806271655,989.846597792276,0.3875033508870016,,,,24.349122239821053,,,,,0.9359777612543309,,,,0.94,,,,0.98,,,,51.48868323558045,,,,51.48868323558045,1235.7283976539304,0.1505541528346755,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1992-07-09,1992-07-20,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1992,7,9,1992.07,1991,10,283,41,0.029353030239845836,2.260294019070784,0.006653125815358456,0.96,5,Dry,37,8,6,4,53,108.0,0.3178956286200797,231.734146294512,231.734146294512,,1,231.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,282.73414629451196,965.0986707314727,990.0,0.13585266851109254,0.01634682925890239,989.84780050223,0.3800631982996167,,,,24.369066572457854,,,,,0.926936585178048,,,,0.94,,,,0.98,,,,51.03308978242039,,,,51.03308978242039,1224.794154778089,0.150214779229699,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1992-07-10,1992-07-21,366.0613,0.9174101485614996,335.8283516156156,0.732,1992,7,10,1992.07,1991,10,284,41,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.96,5,Dry,37,8,6,4,53,108.0,0.3215928598059978,227.8283516156156,227.8283516156156,,1,227.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,278.8283516156156,965.079141758078,990.0,0.1345555411269572,0.015565670323123115,989.84987878855,0.3673756588621813,,,,24.403361371609698,,,,,0.9113134064624624,,,,0.94,,,,0.98,,,,50.243554453815,,,,50.243554453815,1205.8453068915599,0.14961081818167354,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1992-07-11,1992-07-22,366.0613,0.9174101485614996,335.8283516156156,0.732,1992,7,11,1992.07,1991,10,285,41,0.029015569579589187,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3215928598059978,227.8283516156156,227.8283516156156,,1,227.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,278.8283516156156,965.079141758078,990.0,0.1345555411269572,0.015565670323123115,989.84987878855,0.3673756588621813,,,,24.403361371609698,,,,,0.9113134064624624,,,,0.94,,,,0.98,,,,50.243554453815,,,,50.243554453815,1205.8453068915599,0.14961081818167354,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1992-07-12,1992-07-23,361.7746,0.9216841006983292,333.4418968564978,0.736,1992,7,12,1992.07,1991,10,286,41,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.96,5,Dry,37,8,6,4,53,108.0,0.32389451061238284,225.4418968564978,225.4418968564978,,1,225.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,276.4418968564978,965.0672094842823,990.0,0.13376299157595867,0.01508837937129956,989.8511486290528,0.3597289396089813,,,,24.42421020516135,,,,,0.9017675874259912,,,,0.94,,,,0.98,,,,49.759739216414175,,,,49.759739216414175,1194.2337411939404,0.14923061464537285,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1992-07-13,1992-07-24,361.7746,0.9216841006983292,333.4418968564978,0.736,1992,7,13,1992.07,1991,10,287,41,0.02880937988840141,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.32389451061238284,225.4418968564978,225.4418968564978,,1,225.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,276.4418968564978,965.0672094842823,990.0,0.13376299157595867,0.01508837937129956,989.8511486290528,0.3597289396089813,,,,24.42421020516135,,,,,0.9017675874259912,,,,0.94,,,,0.98,,,,49.759739216414175,,,,49.759739216414175,1194.2337411939404,0.14923061464537285,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1992-07-14,1992-07-25,353.2963,0.9223127992632232,325.84969942233937,0.746,1992,7,14,1992.07,1991,10,288,42,0.02815341403009012,7.592197434158436,0.023299691384149657,0.96,5,Dry,37,8,6,4,53,108.0,0.33144115275067154,217.84969942233937,217.84969942233937,,1,217.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.84969942233937,965.0292484971117,990.0,0.13124159759413484,0.013569939884467874,989.8551884625214,0.3359337249087346,,,,24.49000624050097,,,,,0.8713987976893575,,,,0.94,,,,0.98,,,,48.21351529960395,,,,48.21351529960395,1157.1243671904947,0.1479624360098414,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1992-07-15,1992-07-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1992,7,15,1992.07,1991,10,289,42,0.02815341403009012,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.33144115275067154,217.84969942233937,217.84969942233937,,1,217.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.84969942233937,965.0292484971117,990.0,0.13124159759413484,0.013569939884467874,989.8551884625214,0.3359337249087346,,,,24.49000624050097,,,,,0.8713987976893575,,,,0.94,,,,0.98,,,,48.21351529960395,,,,48.21351529960395,1157.1243671904947,0.1479624360098414,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1992-07-16,1992-07-27,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1992,7,16,1992.07,1991,10,290,42,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.96,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.553355916874864,,,,47.553355916874864,1141.280542004997,0.1473956083278546,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1992-07-17,1992-07-28,344.9443,0.9291696764623452,320.5117836285301,0.757,1992,7,17,1992.07,1991,10,291,42,0.027692218105505,2.112183641248521,0.006590034279976802,0.96,5,Dry,37,8,6,4,53,108.0,0.3369610900957417,212.51178362853008,212.51178362853008,,1,212.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,263.5117836285301,965.0025589181427,990.0,0.12946885803161515,0.012502356725706022,989.8580287852428,0.31968832473404496,,,,24.535781542366013,,,,,0.8500471345141204,,,,0.94,,,,0.98,,,,47.12006156843463,,,,47.12006156843463,1130.881477642431,0.14701506769887218,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1992-07-18,1992-07-29,344.9443,0.9291696764623452,320.5117836285301,0.757,1992,7,18,1992.07,1991,10,292,42,0.027692218105505,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3369610900957417,212.51178362853008,212.51178362853008,,1,212.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,263.5117836285301,965.0025589181427,990.0,0.12946885803161515,0.012502356725706022,989.8580287852428,0.31968832473404496,,,,24.535781542366013,,,,,0.8500471345141204,,,,0.94,,,,0.98,,,,47.12006156843463,,,,47.12006156843463,1130.881477642431,0.14701506769887218,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1992-07-19,1992-07-30,340.8154,0.9279951361812104,316.2750335356538,0.76,1992,7,19,1992.07,1991,10,293,42,0.027326162897480483,4.236750092876321,0.013395777863062688,0.96,5,Dry,37,8,6,4,53,108.0,0.3414749460071597,208.2750335356538,208.2750335356538,,1,208.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,259.2750335356538,964.9813751676784,990.0,0.12806181925538318,0.011655006707130756,989.8602831740376,0.3070789791983331,,,,24.571829027160877,,,,,0.8331001341426152,,,,0.94,,,,0.97,,,,45.77657473063146,,,,45.77657473063146,1098.637793535155,0.14473660541236194,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1992-07-20,1992-07-31,340.8154,0.9279951361812104,316.2750335356538,0.76,1992,7,20,1992.07,1991,10,294,42,0.027326162897480483,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3414749460071597,208.2750335356538,208.2750335356538,,1,208.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,259.2750335356538,964.9813751676784,990.0,0.12806181925538318,0.011655006707130756,989.8602831740376,0.3070789791983331,,,,24.571829027160877,,,,,0.8331001341426152,,,,0.94,,,,0.97,,,,45.77657473063146,,,,45.77657473063146,1098.637793535155,0.14473660541236194,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1992-07-21,1992-08-01,336.7179,0.924507804637652,311.29832651120034,0.765,1992,7,21,1992.07,1991,10,295,43,0.02689617541056771,4.976707024453448,0.0159869379325892,0.97,5,Dry,37,8,6,4,53,108.0,0.34693408477451043,203.29832651120037,203.29832651120037,,1,203.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,254.29832651120037,964.956491632556,990.0,0.12640903832475284,0.010659665302240069,989.8629312963733,0.2925892718751668,,,,24.613850391941924,,,,,0.8131933060448013,,,,0.94,,,,0.97,,,,44.759162883445605,,,,44.759162883445605,1074.2199092026945,0.1437822149096429,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1992-07-22,1992-08-02,332.6514,0.9282369754494124,308.77932941501274,0.77,1992,7,22,1992.07,1991,10,296,43,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.97,5,Dry,37,8,6,4,53,108.0,0.3497643453161443,200.77932941501274,200.77932941501274,,1,200.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,251.77932941501274,964.943896647075,990.0,0.12557247102343594,0.010155865883002548,989.8642716630935,0.2853877484975804,,,,24.634987267520927,,,,,0.8031173176600508,,,,0.94,,,,0.97,,,,44.242528241691325,,,,44.242528241691325,1061.8206778005915,0.14328202708876106,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1992-07-23,1992-08-03,328.6161,0.9297054095741052,305.5161658431452,0.779,1992,7,23,1992.07,1991,10,297,43,0.02639659672884774,3.263163571867551,0.010680821300771656,0.97,5,Dry,37,8,6,4,53,108.0,0.35350011578584745,197.5161658431452,197.5161658431452,,1,197.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,248.5161658431452,964.9275808292157,990.0,0.12448876356414415,0.00975161658431452,989.8657596198517,0.2761911929526938,,,,24.66198759768309,,,,,0.7900646633725807,,,,0.93,,,,0.97,,,,43.10765632108354,,,,43.10765632108354,1034.583751706005,0.14109779167369954,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1992-07-24,1992-08-04,328.6161,0.9297054095741052,305.5161658431452,0.779,1992,7,24,1992.07,1991,10,298,43,0.02639659672884774,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.35350011578584745,197.5161658431452,197.5161658431452,,1,197.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,248.5161658431452,964.9275808292157,990.0,0.12448876356414415,0.00975161658431452,989.8657596198517,0.2761911929526938,,,,24.66198759768309,,,,,0.7900646633725807,,,,0.93,,,,0.97,,,,43.10765632108354,,,,43.10765632108354,1034.583751706005,0.14109779167369954,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1992-07-25,1992-08-05,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1992,7,25,1992.07,1991,10,299,43,0.02608203138713373,3.6408025661344814,0.012060615104895336,0.97,5,Dry,37,8,6,4,53,108.0,0.3577635446218765,193.87536327701068,193.87536327701068,,1,193.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,244.87536327701068,964.909376816385,990.0,0.12327964094070465,0.009387536327701071,989.8673328227317,0.2661067941168122,,,,24.69184921222973,,,,,0.7755014531080429,,,,0.93,,,,0.97,,,,42.36428986926638,,,,42.36428986926638,1016.7429568623932,0.14033702323164252,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1992-07-26,1992-08-06,320.6383,0.9296005790427396,298.0655493432797,0.787,1992,7,26,1992.07,1991,10,300,43,0.02575286346325937,3.809813933730993,0.012781798977188272,0.97,5,Dry,37,8,6,4,53,108.0,0.3623364063305997,190.06554934327968,190.06554934327968,,1,190.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,241.06554934327968,964.892262197373,990.0,0.12201438908079401,0.009006554934327973,989.8689790559848,0.25575352871946344,,,,24.72096332989232,,,,,0.7602621973731188,,,,0.93,,,,0.97,,,,41.5807660161941,,,,41.5807660161941,997.9383843886584,0.1395020863961231,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1992-07-27,1992-08-07,316.6956,0.9272088489413712,293.6429627407972,0.794,1992,7,27,1992.07,1991,10,301,43,0.025370751980804858,4.422586602482681,0.015061101962748425,0.97,5,Dry,37,8,6,4,53,108.0,0.3677935918911605,185.64296274079715,185.64296274079715,,1,185.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,236.64296274079715,964.8745718509633,990.0,0.12054563338255254,0.008564296274079716,989.8708900703433,0.24399062584918074,,,,24.75232759353092,,,,,0.7425718509631886,,,,0.93,,,,0.97,,,,40.66476110528947,,,,40.66476110528947,975.9542665269472,0.13848369028065158,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1992-07-28,1992-08-08,312.7836,0.9262282368820012,289.709002353605,0.797,1992,7,28,1992.07,1991,10,302,44,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.97,5,Dry,37,8,6,4,53,108.0,0.3727878634167548,181.709002353605,181.709002353605,,1,181.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,232.709002353605,964.8588360094144,990.0,0.1192189780750926,0.0081709002353605,989.8726101216896,0.2337581163775151,,,,24.780015995897685,,,,,0.7268360094144201,,,,0.93,,,,0.97,,,,39.84755846850835,,,,39.84755846850835,956.3414032442005,0.13754339059119855,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1992-07-29,1992-08-09,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1992,7,29,1992.07,1991,10,303,44,0.023497017903388786,17.752776619938516,0.06527806661548632,0.97,5,Dry,37,8,6,4,53,108.0,0.3971227343983185,163.95622573366649,163.95622573366649,,1,163.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,214.95622573366646,964.7878249029345,990.0,0.1131668951364772,0.006395622573366649,989.8804374822902,0.19028458616177105,,,,24.902327993193776,,,,,0.6558249029346659,,,,0.92,,,,0.97,,,,35.74344683103457,,,,35.74344683103457,857.8427239448297,0.13143088279964224,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1992-07-30,1992-08-10,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1992,7,30,1992.07,1991,10,304,44,0.024409522981951613,10.561401372254975,0.03738315899239554,0.97,5,Dry,37,8,6,4,53,108.0,0.38227703207881136,174.5176271059215,174.5176271059215,,1,174.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,225.51762710592143,964.8300705084237,990.0,0.11676737287701867,0.007451762710592146,989.8757808644124,0.21561448561756166,,,,24.83009587037116,,,,,0.6980705084236859,,,,0.93,,,,0.97,,,,38.34788231469554,,,,38.34788231469554,920.3491755526927,0.1357362466460125,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1992-07-31,1992-08-11,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1992,7,31,1992.07,1991,10,305,44,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.97,5,Dry,37,8,6,4,53,108.0,0.3845071703974131,172.8790272711299,172.8790272711299,,1,172.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,223.87902727112996,964.8235161090843,990.0,0.1162087592969761,0.007287902727112994,989.876503337976,0.21158191679994415,,,,24.841405312091478,,,,,0.6915161090845197,,,,0.93,,,,0.97,,,,38.005124651023394,,,,38.005124651023394,912.1229916245613,0.1353078050015368,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1992-08-01,1992-08-12,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1992,8,1,1992.08,1991,11,306,44,0.023762335383257744,5.851997372313463,0.02127789902856616,0.96,5,Dry,34,7,5,3,44,93.0,0.3381485813747655,182.02702989881647,182.02702989881647,,1,182.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,228.02702989881647,964.8001081195952,990.0,0.11762285110186925,0.008202702989881645,989.8741744459082,0.2345772557743157,,,,24.839489070538644,,,,,0.7281081195952659,,,,0.93,,,,0.97,,,,40.01310295256176,,,,40.01310295256176,960.3144708614824,0.14548789247108818,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1992-08-02,1992-08-13,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1992,8,2,1992.08,1991,11,307,44,0.023497017903388786,3.0708041651499802,0.011291538396908387,0.96,5,Dry,34,7,5,3,44,93.0,0.3419667990652188,178.95622573366646,178.95622573366646,,1,178.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.007895622573366649,989.8755283913812,0.2267271673012812,,,,24.86097632114516,,,,,0.7158249029346659,,,,0.93,,,,0.97,,,,39.37210927923307,,,,39.37210927923307,944.9306227015936,0.14477370088887453,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1992-08-03,1992-08-14,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1992,8,3,1992.08,1991,11,308,44,0.023497017903388786,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3419667990652188,178.95622573366646,178.95622573366646,,1,178.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.007895622573366649,989.8755283913812,0.2267271673012812,,,,24.86097632114516,,,,,0.7158249029346659,,,,0.93,,,,0.97,,,,39.37210927923307,,,,39.37210927923307,944.9306227015936,0.14477370088887453,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1992-08-04,1992-08-15,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1992,8,4,1992.08,1991,11,309,45,0.023497017903388786,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3419667990652188,178.95622573366646,178.95622573366646,,1,178.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.007895622573366649,989.8755283913812,0.2267271673012812,,,,24.86097632114516,,,,,0.7158249029346659,,,,0.93,,,,0.97,,,,39.37210927923307,,,,39.37210927923307,944.9306227015936,0.14477370088887453,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1992-08-05,1992-08-16,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1992,8,5,1992.08,1991,11,310,45,0.023497017903388786,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3419667990652188,178.95622573366646,178.95622573366646,,1,178.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.007895622573366649,989.8755283913812,0.2267271673012812,,,,24.86097632114516,,,,,0.7158249029346659,,,,0.93,,,,0.97,,,,39.37210927923307,,,,39.37210927923307,944.9306227015936,0.14477370088887453,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1992-08-06,1992-08-17,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1992,8,6,1992.08,1991,11,311,45,0.023497017903388786,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3419667990652188,178.95622573366646,178.95622573366646,,1,178.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.007895622573366649,989.8755283913812,0.2267271673012812,,,,24.86097632114516,,,,,0.7158249029346659,,,,0.93,,,,0.97,,,,39.37210927923307,,,,39.37210927923307,944.9306227015936,0.14477370088887453,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1992-08-07,1992-08-18,289.9506,0.9291736672508998,269.41446232359874,0.833,1992,8,7,1992.08,1991,11,312,45,0.02327740954475893,2.5417634100677446,0.009434398540249056,0.96,5,Dry,34,7,5,3,44,93.0,0.3451930501351333,176.41446232359874,176.41446232359874,,1,176.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,222.41446232359874,964.7776578492944,990.0,0.11570947579213592,0.007641446232359873,989.8766490779756,0.2203296448001329,,,,24.87866158388089,,,,,0.705657849294395,,,,0.93,,,,0.97,,,,38.84050681053546,,,,38.84050681053546,932.1721634528509,0.1441663765023995,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1992-08-08,1992-08-19,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1992,8,8,1992.08,1991,11,313,45,0.023094576847116584,2.116119185675359,0.007916693986327711,0.96,5,Dry,34,7,5,3,44,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,220.29834313792338,964.7691933725516,990.0,0.11498807152429205,0.007429834313792337,989.877582094162,0.21507264631103964,,,,24.8933160752991,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,38.397212955494304,,,,38.397212955494304,921.5331109318632,0.14364927408353487,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1992-08-09,1992-08-20,278.9403,0.9416043473689883,262.6513991364098,0.853,1992,8,9,1992.08,1991,11,314,45,0.022693080885385804,4.646944001513589,0.017692439548361846,0.96,5,Dry,34,7,5,3,44,93.0,0.3540814947332522,169.65139913640982,169.65139913640982,,1,169.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.6513991364098,964.7506055965456,990.0,0.1134038860692306,0.006965139913640979,989.8796309740172,0.20374903269194528,,,,24.925276344779462,,,,,0.6786055965456391,,,,0.93,,,,0.97,,,,37.421493636324136,,,,37.421493636324136,898.1158472717792,0.14247589679462938,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1992-08-10,1992-08-21,278.9403,0.9416043473689883,262.6513991364098,0.853,1992,8,10,1992.08,1991,11,315,45,0.022693080885385804,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3540814947332522,169.65139913640982,169.65139913640982,,1,169.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.6513991364098,964.7506055965456,990.0,0.1134038860692306,0.006965139913640979,989.8796309740172,0.20374903269194528,,,,24.925276344779462,,,,,0.6786055965456391,,,,0.93,,,,0.97,,,,37.421493636324136,,,,37.421493636324136,898.1158472717792,0.14247589679462938,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1992-08-11,1992-08-22,278.9403,0.9416043473689883,262.6513991364098,0.853,1992,8,11,1992.08,1991,11,316,46,0.022693080885385804,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3540814947332522,169.65139913640982,169.65139913640982,,1,169.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.6513991364098,964.7506055965456,990.0,0.1134038860692306,0.006965139913640979,989.8796309740172,0.20374903269194528,,,,24.925276344779462,,,,,0.6786055965456391,,,,0.93,,,,0.97,,,,37.421493636324136,,,,37.421493636324136,898.1158472717792,0.14247589679462938,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1992-08-12,1992-08-23,275.3297,0.9482284887768966,261.0754653463963,0.856,1992,8,12,1992.08,1991,11,317,46,0.02255692020592864,1.5759337900134938,0.0060363151624475185,0.95,5,Dry,34,7,5,3,44,93.0,0.3562188422286526,168.0754653463963,168.0754653463963,,1,168.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,214.0754653463963,964.7443018613857,990.0,0.11286663591354418,0.0068075465346396314,989.8803258175517,0.1999776614594926,,,,24.93604629470675,,,,,0.6723018613855852,,,,0.92,,,,0.97,,,,36.691079283145754,,,,36.691079283145754,880.5859027954982,0.14053821271356862,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1992-08-13,1992-08-24,275.3297,0.9482284887768966,261.0754653463963,0.856,1992,8,13,1992.08,1991,11,318,46,0.02255692020592864,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3562188422286526,168.0754653463963,168.0754653463963,,1,168.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,214.0754653463963,964.7443018613857,990.0,0.11286663591354418,0.0068075465346396314,989.8803258175517,0.1999776614594926,,,,24.93604629470675,,,,,0.6723018613855852,,,,0.92,,,,0.97,,,,36.691079283145754,,,,36.691079283145754,880.5859027954982,0.14053821271356862,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1992-08-14,1992-08-25,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1992,8,14,1992.08,1991,11,319,46,0.02237143592063284,2.146808857590316,0.008291121140093376,0.95,5,Dry,34,7,5,3,44,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.928656488806,964.7357146259552,990.0,0.11213476925754748,0.0065928656488805975,989.8812723650937,0.19489623158358568,,,,24.95066150755485,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24365853866149,,,,36.24365853866149,869.8478049278757,0.13997546285584025,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1992-08-15,1992-08-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1992,8,15,1992.08,1991,11,320,46,0.02237143592063284,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.928656488806,964.7357146259552,990.0,0.11213476925754748,0.0065928656488805975,989.8812723650937,0.19489623158358568,,,,24.95066150755485,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24365853866149,,,,36.24365853866149,869.8478049278757,0.13997546285584025,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1992-08-16,1992-08-27,268.1972,0.9570044142512908,256.6659042898363,0.866,1992,8,16,1992.08,1991,11,321,46,0.022175934130641856,2.26275219896968,0.008815943844315598,0.95,5,Dry,34,7,5,3,44,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,209.6659042898363,964.7266636171594,990.0,0.11136337646244418,0.006366590428983631,989.8822700331084,0.18961041118310096,,,,24.96599600476604,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.77137878519141,,,,35.77137878519141,858.513090844594,0.13936942222289525,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
