Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1992-08-17,1992-08-28,268.1972,0.9570044142512908,256.6659042898363,0.866,1992,8,17,1992.08,1991,11,322,46,0.022175934130641856,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,209.6659042898363,964.7266636171594,990.0,0.11136337646244418,0.006366590428983631,989.8822700331084,0.18961041118310096,,,,24.96599600476604,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.77137878519141,,,,35.77137878519141,858.513090844594,0.13936942222289525,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1992-08-18,1992-08-29,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1992,8,18,1992.08,1991,11,323,47,0.0216767988824146,5.777028335963621,0.02302624344742076,0.95,5,Dry,34,7,5,3,44,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,203.88887595387268,964.7035555038157,990.0,0.10939393498427476,0.0057888875953872685,989.8848171774204,0.17644124437157452,,,,25.004820429233238,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56239600766259,,,,34.56239600766259,829.4975041839023,0.13775977861217362,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1992-08-19,1992-08-30,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1992,8,19,1992.08,1991,11,324,47,0.0216767988824146,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,203.88887595387268,964.7035555038157,990.0,0.10939393498427476,0.0057888875953872685,989.8848171774204,0.17644124437157452,,,,25.004820429233238,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56239600766259,,,,34.56239600766259,829.4975041839023,0.13775977861217362,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1992-08-20,1992-08-31,261.1822,0.9457118828819148,247.00311013724087,0.879,1992,8,20,1992.08,1991,11,325,47,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.95,5,Dry,34,7,5,3,44,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,200.00311013724087,964.6820186608237,990.0,0.1080692420922412,0.005400311013724087,989.8865304468941,0.16784693391389582,,,,25.0366648521566,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.754722067176644,,,,33.754722067176644,810.1133296122397,0.13665707305637453,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1992-08-21,1992-09-01,261.1822,0.9457118828819148,247.00311013724087,0.879,1992,8,21,1992.08,1991,11,326,47,0.02134106871585761,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,200.00311013724087,964.6820186608237,990.0,0.1080692420922412,0.005400311013724087,989.8865304468941,0.16784693391389582,,,,25.0366648521566,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.754722067176644,,,,33.754722067176644,810.1133296122397,0.13665707305637453,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1992-08-22,1992-09-02,257.7185,0.9485644394976528,244.4626045006759,0.884,1992,8,22,1992.08,1991,11,327,47,0.0211215690288584,2.5405056365649727,0.010392205555340669,0.95,5,Dry,34,7,5,3,44,93.0,0.3804262831526156,151.4626045006759,151.4626045006759,,1,151.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,197.4626045006759,964.666775627004,990.0,0.1072031606252304,0.00514626045006759,989.8876505789248,0.16234259992232478,,,,25.058532351998352,,,,,0.6058504180027036,,,,0.92,,,,0.97,,,,33.22688442470882,,,,33.22688442470882,797.4452261930116,0.13591806604767215,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1992-08-23,1992-09-03,254.284,0.9488110870725679,241.2674784651609,0.889,1992,8,23,1992.08,1991,11,328,47,0.020845510139389904,3.1951260355149884,0.013243086286809126,0.95,5,Dry,34,7,5,3,44,93.0,0.38546430124617576,148.2674784651609,148.2674784651609,,1,148.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,194.2674784651609,964.647604870791,990.0,0.10611391311312304,0.004826747846516091,989.8890593390404,0.1555485951669615,,,,25.08590587308227,,,,,0.5930699138606437,,,,0.92,,,,0.97,,,,32.56148919743762,,,,32.56148919743762,781.475740738503,0.13496012560242146,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1992-08-24,1992-09-04,250.8784,0.9534127303453648,239.19066032867656,0.893,1992,8,24,1992.08,1991,11,329,47,0.020666073052397645,2.0768181364843485,0.008682689088405677,0.95,5,Dry,34,7,5,3,44,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004619066032867656,989.8899750270367,0.15120938245360446,,,,25.10362168261116,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.778847514039636,,,,31.778847514039636,762.6923403369512,0.13285990126191255,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1992-08-25,1992-09-05,247.5017,0.9653614473232645,238.92859932696842,0.897,1992,8,25,1992.08,1991,11,330,48,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.95,5,Dry,34,7,5,3,44,93.0,0.38923762271226303,145.9285993269684,145.9285993269684,,1,145.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,191.92859932696842,964.6335715959617,990.0,0.1053165679523756,0.004592859932696843,989.8900905721147,0.1506661464537652,,,,25.105852829699305,,,,,0.5837143973078737,,,,0.91,,,,0.97,,,,31.724700195123216,,,,31.724700195123216,761.3928046829571,0.13277899876568847,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1992-08-26,1992-09-06,247.5017,0.9653614473232645,238.92859932696842,0.897,1992,8,26,1992.08,1991,11,331,48,0.020643430981850074,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.38923762271226303,145.9285993269684,145.9285993269684,,1,145.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,191.92859932696842,964.6335715959617,990.0,0.1053165679523756,0.004592859932696843,989.8900905721147,0.1506661464537652,,,,25.105852829699305,,,,,0.5837143973078737,,,,0.91,,,,0.97,,,,31.724700195123216,,,,31.724700195123216,761.3928046829571,0.13277899876568847,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1992-08-27,1992-09-07,244.1538,0.9655249064182304,235.7365748966553,0.905,1992,8,27,1992.08,1991,11,332,48,0.020367640071071016,3.192024430313125,0.01354064142024834,0.95,5,Dry,34,7,5,3,44,93.0,0.3945081497886797,142.7365748966553,142.7365748966553,,1,142.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,188.7365748966553,964.6144194493801,990.0,0.10422837780567794,0.00427365748966553,989.8914979647046,0.14412667944606355,,,,25.1329518358786,,,,,0.5709462995866212,,,,0.91,,,,0.97,,,,31.06425225163816,,,,31.06425225163816,745.542054039316,0.13177527613293116,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1992-08-28,1992-09-08,240.8345,0.9738263713708579,234.53098723591492,0.907,1992,8,28,1992.08,1991,11,333,48,0.020263477297183047,1.2055876607404061,0.0051404195025525744,0.95,5,Dry,34,7,5,3,44,93.0,0.3965360871757694,141.5309872359149,141.5309872359149,,1,141.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,187.53098723591492,964.6071859234157,990.0,0.1038173820122437,0.00415309872359149,989.8920295192643,0.14169402261863984,,,,25.143149573230012,,,,,0.5661239489436596,,,,0.91,,,,0.97,,,,30.81437397092793,,,,30.81437397092793,739.5449753022704,0.1313872180989531,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1992-08-29,1992-09-09,237.5439,0.9795616307386402,232.68889005601648,0.909,1992,8,29,1992.08,1991,11,334,48,0.020104320100839825,1.842097179898417,0.007916566963961875,0.95,5,Dry,34,7,5,3,44,93.0,0.3996752916635238,139.68889005601648,139.68889005601648,,1,139.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.0039688890056016465,989.8928417166572,0.13801641644832155,,,,25.158691959872694,,,,,0.5587555602240659,,,,0.91,,,,0.97,,,,30.432109519580997,,,,30.432109519580997,730.3706284699439,0.1307845403029552,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1992-08-30,1992-09-10,237.5439,0.9795616307386402,232.68889005601648,0.909,1992,8,30,1992.08,1991,11,335,48,0.020104320100839825,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3996752916635238,139.68889005601648,139.68889005601648,,1,139.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.0039688890056016465,989.8928417166572,0.13801641644832155,,,,25.158691959872694,,,,,0.5587555602240659,,,,0.91,,,,0.97,,,,30.432109519580997,,,,30.432109519580997,730.3706284699439,0.1307845403029552,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1992-08-31,1992-09-11,234.2817,0.9804767920367059,229.70776964890598,0.913,1992,8,31,1992.08,1991,11,336,48,0.019846751297665482,2.981120407110496,0.012977882340100869,0.95,5,Dry,34,7,5,3,44,93.0,0.4048622305729785,136.70776964890598,136.70776964890598,,1,136.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,182.70776964890598,964.5782466178937,990.0,0.10217310328939977,0.0036707769648905977,989.8941561197456,0.1321657752146806,,,,25.18374372663759,,,,,0.546831078595624,,,,0.91,,,,0.97,,,,29.812309632189606,,,,29.812309632189606,715.4954311725509,0.12978363630344708,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1992-09-01,1992-09-12,231.0479,0.9868601095689756,228.0119559096817,0.918,1992,9,1,1992.09,1991,12,337,49,0.0197002329905965,1.6958137392242918,0.007437389554677668,0.95,5,Dry,30,6,4,2,30,72.0,0.3157729151208197,156.0119559096817,156.0119559096817,,1,156.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,196.0119559096817,964.568071735458,990.0,0.10670862133284603,0.005601195590968169,989.8876901830763,0.17226351345363605,,,,25.147354934164404,,,,,0.6240478236387268,,,,0.92,,,,0.97,,,,34.346205347799184,,,,34.346205347799184,824.3089283471803,0.1506333525835116,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1992-09-02,1992-09-13,227.8423,0.9800471878805762,223.29620539524257,0.921,1992,9,2,1992.09,1991,12,338,49,0.01929279214614896,4.715750514439122,0.0211188116971897,0.95,5,Dry,30,6,4,2,30,72.0,0.322441663854329,151.29620539524257,151.29620539524257,,1,151.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,191.29620539524257,964.5397772323714,990.0,0.1051009791120145,0.005129620539524257,989.8897694003483,0.16198523673643409,,,,25.188006931240693,,,,,0.6051848215809703,,,,0.92,,,,0.97,,,,33.36187178077363,,,,33.36187178077363,800.6849227385673,0.1494063534206588,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1992-09-03,1992-09-14,224.6649,0.9753132465400021,219.11865300258486,0.925,1992,9,3,1992.09,1991,12,339,49,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.95,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842612,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1992-09-04,1992-09-15,221.5156,0.9794590217451584,216.96545287729182,0.93,1992,9,4,1992.09,1991,12,340,49,0.018745815128598013,2.153200125293097,0.009924161182060964,0.95,5,Dry,30,6,4,2,30,72.0,0.3318500666588644,144.96545287729182,144.96545287729182,,1,144.96545287729182,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,184.96545287729182,964.5017927172637,990.0,0.10294276802634947,0.004496545287729183,989.8925606866859,0.1486778883270351,,,,25.24209008109528,,,,,0.5798618115091673,,,,0.91,,,,0.97,,,,31.686331603001342,,,,31.686331603001342,760.4719584720323,0.1460432118698733,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1992-09-05,1992-09-16,218.3943,0.9791058374345843,213.83113399243985,0.936,1992,9,5,1992.09,1991,12,341,49,0.0184750099769468,3.1343188848519787,0.014657916395667598,0.95,5,Dry,30,6,4,2,30,72.0,0.3367142971918468,141.83113399243985,141.83113399243985,,1,141.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,181.83113399243985,964.4829868039546,990.0,0.1018742502246954,0.0041831133992439856,989.893942636376,0.14229775644113332,,,,25.26865807598032,,,,,0.5673245359697594,,,,0.91,,,,0.97,,,,31.033866530289067,,,,31.033866530289067,744.8127967269376,0.14513259108183138,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1992-09-06,1992-09-17,215.3008,0.9723750630754698,209.35312898019922,0.9420000000000001,1992,9,6,1992.09,1991,12,342,49,0.01808811034388921,4.478005012240686,0.02138972096597716,0.95,5,Dry,30,6,4,2,30,72.0,0.3439165220540354,137.35312898019922,137.35312898019922,,1,137.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,177.35312898019922,964.4561187738813,990.0,0.10034765760688608,0.003735312898019922,989.8959170294952,0.13342175257647096,,,,25.306376503037466,,,,,0.5494125159207969,,,,0.91,,,,0.97,,,,30.098902240174976,,,,30.098902240174976,722.3736537641994,0.14377096911229711,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1992-09-07,1992-09-18,215.3008,0.9723750630754698,209.35312898019922,0.9420000000000001,1992,9,7,1992.09,1991,12,343,49,0.01808811034388921,0.0,0.0,0.95,5,Dry,30,6,4,2,30,72.0,0.3439165220540354,137.35312898019922,137.35312898019922,,1,137.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,177.35312898019922,964.4561187738813,990.0,0.10034765760688608,0.003735312898019922,989.8959170294952,0.13342175257647096,,,,25.306376503037466,,,,,0.5494125159207969,,,,0.91,,,,0.97,,,,30.098902240174976,,,,30.098902240174976,722.3736537641994,0.14377096911229711,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1992-09-08,1992-09-19,212.2351,0.9868326972259313,209.44053617901523,0.938,1992,9,8,1992.09,1991,12,344,50,0.018095662325866915,0.08740719881606651,0.0004173365882780061,0.95,5,Dry,30,6,4,2,30,72.0,0.34377299310606896,137.44053617901523,137.44053617901523,,1,137.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,177.44053617901523,964.456643217074,990.0,0.10037745551557337,0.0037440536179015227,989.8958784908664,0.13359231125127474,,,,25.30564296254113,,,,,0.5497621447160609,,,,0.91,,,,0.97,,,,30.117183218443646,,,,30.117183218443646,722.8123972426475,0.1437982530406701,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1992-09-09,1992-09-20,212.2351,0.9868326972259313,209.44053617901523,0.938,1992,9,9,1992.09,1991,12,345,50,0.018095662325866915,0.0,0.0,0.95,5,Dry,30,6,4,2,30,72.0,0.34377299310606896,137.44053617901523,137.44053617901523,,1,137.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,177.44053617901523,964.456643217074,990.0,0.10037745551557337,0.0037440536179015227,989.8958784908664,0.13359231125127474,,,,25.30564296254113,,,,,0.5497621447160609,,,,0.91,,,,0.97,,,,30.117183218443646,,,,30.117183218443646,722.8123972426475,0.1437982530406701,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1992-09-10,1992-09-21,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1992,9,10,1992.09,1991,12,346,50,0.018044101848242605,0.5967647873184205,0.002857469884505957,0.95,5,Dry,30,6,4,2,30,72.0,0.3447553140809761,136.8437713916968,136.8437713916968,,1,136.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,176.8437713916968,964.4530626283503,990.0,0.10017401297444208,0.0036843771391696814,989.8961416098863,0.13242997108747406,,,,25.31064901044877,,,,,0.5473750855667873,,,,0.91,,,,0.97,,,,29.99234686575756,,,,29.99234686575756,719.8163247781814,0.14361140227402536,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1992-09-11,1992-09-22,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1992,9,11,1992.09,1991,12,347,50,0.018044101848242605,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.3447553140809761,136.8437713916968,136.8437713916968,,1,136.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,176.8437713916968,964.4530626283503,990.0,0.10017401297444208,0.0036843771391696814,989.8961416098863,0.13242997108747406,,,,25.31064901044877,,,,,0.5473750855667873,,,,0.91,,,,0.97,,,,29.99234686575756,,,,29.99234686575756,719.8163247781814,0.14361140227402536,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1992-09-12,1992-09-23,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1992,9,12,1992.09,1991,12,348,50,0.017892231465008304,1.757759065211815,0.008488062740039581,0.93,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1992-09-13,1992-09-24,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1992,9,13,1992.09,1991,12,349,50,0.017892231465008304,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1992-09-14,1992-09-25,203.2033,0.9987999936834916,202.95945475646462,0.956,1992,9,14,1992.09,1991,12,350,50,0.017535696890958543,4.126557570020367,0.02033193070493765,0.93,5,Dry,30,6,4,2,30,72.0,0.3547506573980224,130.95945475646462,130.95945475646462,,1,130.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.95945475646462,964.4177567285388,990.0,0.09816799593970384,0.0030959454756464624,989.8987360585847,0.12123659656945465,,,,25.35974273347656,,,,,0.5238378190258585,,,,0.91,,,,0.97,,,,28.758341439743198,,,,28.758341439743198,690.2001945538368,0.14169500738091234,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1992-09-15,1992-09-26,200.2476,1.0105948160925071,202.36918649496602,0.958,1992,9,15,1992.09,1991,12,351,51,0.017484697713165062,0.5902682614986077,0.00291678921935722,0.93,5,Dry,30,6,4,2,30,72.0,0.3557853902910808,130.36918649496602,130.36918649496602,,1,130.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.36918649496604,964.4142151189698,990.0,0.09796676812328386,0.003036918649496602,989.8989963132273,0.12014059409863972,,,,25.364640600158854,,,,,0.521476745979864,,,,0.91,,,,0.97,,,,28.634249351083067,,,,28.634249351083067,687.2219844259937,0.14149510529260026,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1992-09-16,1992-09-27,200.2476,1.0105948160925071,202.36918649496602,0.958,1992,9,16,1992.09,1991,12,352,51,0.017484697713165062,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.3557853902910808,130.36918649496602,130.36918649496602,,1,130.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.36918649496604,964.4142151189698,990.0,0.09796676812328386,0.003036918649496602,989.8989963132273,0.12014059409863972,,,,25.364640600158854,,,,,0.521476745979864,,,,0.91,,,,0.97,,,,28.634249351083067,,,,28.634249351083067,687.2219844259937,0.14149510529260026,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1992-09-17,1992-09-28,197.3191,1.0171868437915792,200.71039254879486,0.963,1992,9,17,1992.09,1991,12,353,51,0.017341377916215886,1.6587939461711299,0.008264614129374787,0.93,5,Dry,30,6,4,2,30,72.0,0.35872581925470565,128.71039254879486,128.71039254879486,,1,128.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0028710392548794857,989.899727690558,0.11708675669159152,,,,25.378378578573702,,,,,0.5148415701951794,,,,0.91,,,,0.97,,,,28.28522387166501,,,,28.28522387166501,678.8453729199604,0.1409255570300804,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366052,0.965
1992-09-18,1992-09-29,194.4177,1.023091466614805,198.9070898288772,0.965,1992,9,18,1992.09,1991,12,354,51,0.017185572561214987,1.803302719917696,0.00906605552104304,0.93,5,Dry,30,6,4,2,30,72.0,0.3619780474489004,126.9070898288772,126.9070898288772,,1,126.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.9070898288772,964.4021858203423,990.0,0.09678650789620813,0.002690708982887719,989.9005227831208,0.11381070615041043,,,,25.384526256628284,,,,,0.5076283593155088,,,,0.91,,,,0.97,,,,27.895688312249856,,,,27.895688312249856,669.4965194939965,0.1402448164932127,57.690311856822994,114.93658978199892,171.19512169091382,224.93783212413013,0.965
1992-09-19,1992-09-30,191.5433,1.0339544462956272,198.04704669313716,0.967,1992,9,19,1992.09,1991,12,355,51,0.017111264834287054,0.8600431357400282,0.004342620352590347,0.93,5,Dry,30,6,4,2,30,72.0,0.3635499806849429,126.04704669313715,126.04704669313715,,1,126.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.04704669313716,964.4039059066137,990.0,0.0964933113726604,0.002604704669313716,989.900901983958,0.11226435027942376,,,,25.384731727064878,,,,,0.5041881867725486,,,,0.91,,,,0.97,,,,27.706864864405212,,,,27.706864864405212,664.9647567457251,0.139900419254095,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1992-09-20,1992-10-01,191.5433,1.0339544462956272,198.04704669313716,0.967,1992,9,20,1992.09,1991,12,356,51,0.017111264834287054,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.3635499806849429,126.04704669313715,126.04704669313715,,1,126.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.04704669313716,964.4039059066137,990.0,0.0964933113726604,0.002604704669313716,989.900901983958,0.11226435027942376,,,,25.384731727064878,,,,,0.5041881867725486,,,,0.91,,,,0.97,,,,27.706864864405212,,,,27.706864864405212,664.9647567457251,0.139900419254095,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1992-09-21,1992-10-02,188.6959,1.0234607389599857,193.1228452527196,0.971,1992,9,21,1992.09,1991,12,357,51,0.016685813829834972,4.9242014404175904,0.02549776767204214,0.95,5,Dry,30,6,4,2,30,72.0,0.3728196936296229,121.1228452527196,121.1228452527196,,1,121.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.1228452527196,964.4137543094944,990.0,0.0948146063361544,0.0021122845252719603,989.9030731091383,0.10361059490296763,,,,25.385708204741054,,,,,0.4844913810108784,,,,0.9,,,,0.97,,,,26.33289448717885,,,,26.33289448717885,631.9894676922924,0.1363530785429334,57.67723776676542,114.90915067600031,171.15072948344311,224.87092844749645,0.97
1992-09-22,1992-10-03,185.8753,1.0331337858538572,192.03405238572148,0.973,1992,9,22,1992.09,1991,12,358,52,0.016591742126126338,1.0887928669980909,0.0056697906099025105,0.95,5,Dry,30,6,4,2,30,72.0,0.3749335032277509,120.0340523857215,120.0340523857215,,1,120.0340523857215,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,160.03405238572148,964.4159318952284,990.0,0.09444342694967778,0.0020034052385721484,989.9035531678118,0.1017431176057158,,,,25.38587815497757,,,,,0.4801362095428859,,,,0.9,,,,0.97,,,,26.096358541742678,,,,26.096358541742678,626.3126050018243,0.13589443235476426,57.67477239250623,114.90397706777054,171.14236075651522,224.8583189623897,0.975
1992-09-23,1992-10-04,183.0814,1.0307879156350686,188.71809469755024,0.975,1992,9,23,1992.09,1991,12,359,52,0.01630524338186834,3.3159576881712383,0.01757095785375308,0.95,5,Dry,30,6,4,2,30,72.0,0.38152144401092575,116.71809469755024,116.71809469755024,,1,116.71809469755024,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,156.71809469755027,964.4225638106047,990.0,0.09331298682871032,0.0016718094697550244,989.9050152037016,0.09615818246934812,,,,25.386293210627414,,,,,0.46687237879020105,,,,0.9,,,,0.97,,,,25.37585782808052,,,,25.37585782808052,609.0205878739325,0.13446436002201714,57.6672554570477,114.8882038257863,171.11684893270885,224.8198852648694,0.975
1992-09-24,1992-10-05,183.0814,1.0307879156350686,188.71809469755024,0.975,1992,9,24,1992.09,1991,12,360,52,0.01630524338186834,0.0,0.0,0.95,5,Dry,30,6,4,2,30,72.0,0.38152144401092575,116.71809469755024,116.71809469755024,,1,116.71809469755024,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,156.71809469755027,964.4225638106047,990.0,0.09331298682871032,0.0016718094697550244,989.9050152037016,0.09615818246934812,,,,25.386293210627414,,,,,0.46687237879020105,,,,0.9,,,,0.97,,,,25.37585782808052,,,,25.37585782808052,609.0205878739325,0.13446436002201714,57.6672554570477,114.8882038257863,171.11684893270885,224.8198852648694,0.975
1992-09-25,1992-10-06,174.8589,1.036582243153435,181.25563079734212,0.98,1992,9,25,1992.09,1991,12,361,52,0.015660486500890358,7.462463900208093,0.04117093558628093,0.95,5,Dry,30,6,4,2,30,72.0,0.3972290388070845,109.25563079734214,109.25563079734214,,1,109.25563079734214,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,149.25563079734212,964.4374887384052,990.0,0.09076896504454844,0.0009255630797342123,989.9083054718758,0.08415409622524325,,,,25.386662637245298,,,,,0.4370225231893685,,,,0.89,,,,0.96,,,,23.247683671513816,,,,23.247683671513816,557.9444081163316,0.1282590977684248,57.65029176524589,114.852613979355,171.05930014181197,224.73322045795024,0.98
1992-09-26,1992-10-07,172.1708,1.037006194513076,178.54218611427189,0.982,1992,9,26,1992.09,1991,12,362,52,0.01542604488027309,2.7134446830702643,0.015197778979437302,0.95,5,Dry,30,6,4,2,30,72.0,0.4032660379430889,106.54218611427187,106.54218611427187,,1,106.54218611427187,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,146.54218611427186,964.4429156277713,990.0,0.08984392708441086,0.0006542186114271884,989.9095018543042,0.0799830957654009,,,,25.38660313076734,,,,,0.4261687444570875,,,,0.89,,,,0.96,,,,22.670257053195996,,,,22.670257053195996,544.0861692767038,0.12697423251380158,57.64410624737845,114.83963899252113,171.03832495636254,224.70164518876584,0.98
1992-09-27,1992-10-08,169.5089,1.0374447354574303,175.85611591818005,0.983,1992,9,27,1992.09,1991,12,363,52,0.015193968415330756,2.6860701960918334,0.015274249531028943,0.95,5,Dry,30,6,4,2,30,72.0,0.409425624034021,103.85611591818005,103.85611591818005,,1,103.85611591818005,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,143.85611591818002,964.4482877681636,990.0,0.0889282213357432,0.0003856115918180052,989.9106861670724,0.07595598869188405,,,,25.386442410216926,,,,,0.4154244636727201,,,,0.89,,,,0.96,,,,22.098569819890393,,,,22.098569819890393,530.3656756773694,0.12566278803844455,57.637975998824025,114.8267808603898,171.01754088490625,224.67036255896312,0.985
1992-09-28,1992-10-09,166.8731,1.047227925803624,174.75417038542068,0.983,1992,9,28,1992.09,1991,12,364,52,0.015098760321300347,1.1019455327593732,0.0063056894741283145,0.95,5,Dry,30,6,4,2,30,72.0,0.4120073348819308,102.75417038542068,102.75417038542068,,1,102.75417038542068,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,142.75417038542068,964.4504916592293,990.0,0.08855255808593887,0.00027541703854206794,989.9111720248757,0.07433319294458382,,,,25.386347172701868,,,,,0.4110166815416827,,,,0.89,,,,0.96,,,,21.864015131323253,,,,21.864015131323253,524.7363631517582,0.12511298061214862,57.63545957009186,114.82150287424594,171.00900994400504,224.65752348270487,0.985
1992-09-29,1992-10-10,166.8731,1.047227925803624,174.75417038542068,0.983,1992,9,29,1992.09,1991,12,365,53,0.015098760321300347,0.0,0.0,0.95,5,Dry,30,6,4,2,30,72.0,0.4120073348819308,102.75417038542068,102.75417038542068,,1,102.75417038542068,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,142.75417038542068,964.4504916592293,990.0,0.08855255808593887,0.00027541703854206794,989.9111720248757,0.07433319294458382,,,,25.386347172701868,,,,,0.4110166815416827,,,,0.89,,,,0.96,,,,21.864015131323253,,,,21.864015131323253,524.7363631517582,0.12511298061214862,57.63545957009186,114.82150287424594,171.00900994400504,224.65752348270487,0.985
1992-09-30,1992-10-11,164.2633,1.0528104818509192,172.9381240234221,0.985,1992,9,30,1992.09,1991,12,366,53,0.014941853915623669,1.816046361998588,0.010501133698851904,0.95,5,Dry,30,6,4,2,30,72.0,0.4163338789904336,100.93812402342206,100.93812402342206,,1,100.93812402342206,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,140.9381240234221,964.4541237519533,990.0,0.08793345137162116,9.381240234220911e-05,989.9119727362261,0.07169596690796291,,,,25.38615301736484,,,,,0.4037524960936884,,,,0.89,,,,0.96,,,,21.477432830038737,,,,21.477432830038737,515.4583879209298,0.12419142945675712,57.63130638751303,114.81279271641571,170.99493335799852,224.6363423678603,0.985
