Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1997-10-01,1997-10-12,168.1596,1.038779951518901,174.68082113543778,0.984,1997,10,1,1997.1,1997,1,1,1,0.015092422946101825,2.7056295120154914,0.01548899011596526,0.95,5,Dry,24,4,2,2,20,52.0,0.29768580008953643,122.68082113543777,122.68082113543777,,1,122.68082113543777,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,152.68082113543778,964.4506383577292,990.0,0.09193664356889923,0.0022680821135437784,989.9057952743176,0.10631175387722107,,,,25.348845162711182,,,,,0.4907232845417511,,,,0.91,,,,0.97,,,,26.928799127553116,,,,26.928799127553116,646.2911790612748,0.15416002141800114,57.63529193203186,114.82115128578155,171.00844170481818,224.65666837616226,0.985
1997-10-02,1997-10-13,165.3653,1.047227925803624,173.17516011889396,0.985,1997,10,2,1997.1,1997,1,2,1,0.01496233383427244,1.5056610165438258,0.008694439869494617,0.95,5,Dry,24,4,2,2,20,52.0,0.3002740113784173,121.17516011889394,121.17516011889394,,1,121.17516011889394,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,151.17516011889396,964.4536496797623,990.0,0.09142335004053202,0.002117516011889396,989.9064591339476,0.10370074346172048,,,,25.34910871072368,,,,,0.4847006404755758,,,,0.9,,,,0.97,,,,26.30628659493319,,,,26.30628659493319,631.3508782783965,0.15190565769867068,57.631848621543725,114.8139298841503,170.9967711022719,224.6391075295769,0.985
1997-10-03,1997-10-14,179.6399,1.0318255856183522,185.35704501792225,0.977,1997,10,3,1997.1,1997,1,3,1,0.016014848689548482,12.18188489902829,0.06572118636143784,0.95,5,Dry,24,4,2,2,20,52.0,0.2805396471171198,133.35704501792222,133.35704501792222,,1,133.35704501792222,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,163.35704501792225,964.4292859099643,990.0,0.09557626534701892,0.003335704501792225,989.9010880301512,0.12573870004260218,,,,25.346063420144414,,,,,0.533428180071689,,,,0.91,,,,0.97,,,,29.26904920966577,,,,29.26904920966577,702.4571810319785,0.1579063218602548,57.659623171595285,114.87219023955406,171.0909524581345,224.7808812282967,0.975
1997-10-04,1997-10-15,179.6399,1.0318255856183522,185.35704501792225,0.977,1997,10,4,1997.1,1997,1,4,1,0.016014848689548482,0.0,0.0,0.95,5,Dry,24,4,2,2,20,52.0,0.2805396471171198,133.35704501792222,133.35704501792222,,1,133.35704501792222,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,163.35704501792225,964.4292859099643,990.0,0.09557626534701892,0.003335704501792225,989.9010880301512,0.12573870004260218,,,,25.346063420144414,,,,,0.533428180071689,,,,0.91,,,,0.97,,,,29.26904920966577,,,,29.26904920966577,702.4571810319785,0.1579063218602548,57.659623171595285,114.87219023955406,171.0909524581345,224.7808812282967,0.975
1997-10-05,1997-10-16,173.8388,1.037006194513076,180.2719124467197,0.981,1997,10,5,1997.1,1997,1,5,1,0.015575493235396582,5.085132571202537,0.028208124616781183,0.95,5,Dry,24,4,2,2,20,52.0,0.2884531444429473,128.2719124467197,128.2719124467197,,1,128.2719124467197,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,158.27191244671968,964.4394561751067,990.0,0.09384269742501808,0.0028271912446719712,989.9033301113304,0.11628597110069125,,,,25.347587965123072,,,,,0.5130876497868788,,,,0.91,,,,0.97,,,,28.15466360265736,,,,28.15466360265736,675.7119264637764,0.1561788701330753,57.648050716834256,114.84791288485636,171.05169997819857,224.72177847008686,0.98
1997-10-06,1997-10-17,162.601,1.0528104818509192,171.1880371594413,0.985,1997,10,6,1997.1,1997,1,6,1,0.014790646410575729,9.083875287278405,0.053063727103885495,0.95,5,Dry,24,4,2,2,20,52.0,0.3037595433819256,119.18803715944132,119.18803715944132,,1,119.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.1880371594413,964.4576239256813,990.0,0.09074592175890044,0.0019188037159441308,989.9073352745253,0.1003035388846501,,,,25.349407809959413,,,,,0.4767521486377652,,,,0.9,,,,0.97,,,,25.875201289440128,,,,25.875201289440128,621.0048309465631,0.15115075631914893,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1997-10-07,1997-10-18,162.601,1.0528104818509192,171.1880371594413,0.985,1997,10,7,1997.1,1997,1,7,1,0.014790646410575729,0.0,0.0,0.95,5,Dry,24,4,2,2,20,52.0,0.3037595433819256,119.18803715944132,119.18803715944132,,1,119.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.1880371594413,964.4576239256813,990.0,0.09074592175890044,0.0019188037159441308,989.9073352745253,0.1003035388846501,,,,25.349407809959413,,,,,0.4767521486377652,,,,0.9,,,,0.97,,,,25.875201289440128,,,,25.875201289440128,621.0048309465631,0.15115075631914893,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1997-10-08,1997-10-19,162.601,1.0528104818509192,171.1880371594413,0.985,1997,10,8,1997.1,1997,1,8,2,0.014790646410575729,0.0,0.0,0.95,5,Dry,24,4,2,2,20,52.0,0.3037595433819256,119.18803715944132,119.18803715944132,,1,119.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.1880371594413,964.4576239256813,990.0,0.09074592175890044,0.0019188037159441308,989.9073352745253,0.1003035388846501,,,,25.349407809959413,,,,,0.4767521486377652,,,,0.9,,,,0.97,,,,25.875201289440128,,,,25.875201289440128,621.0048309465631,0.15115075631914893,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1997-10-09,1997-10-20,162.601,1.0528104818509192,171.1880371594413,0.985,1997,10,9,1997.1,1997,1,9,2,0.014790646410575729,0.0,0.0,0.95,5,Dry,24,4,2,2,20,52.0,0.3037595433819256,119.18803715944132,119.18803715944132,,1,119.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.1880371594413,964.4576239256813,990.0,0.09074592175890044,0.0019188037159441308,989.9073352745253,0.1003035388846501,,,,25.349407809959413,,,,,0.4767521486377652,,,,0.9,,,,0.97,,,,25.875201289440128,,,,25.875201289440128,621.0048309465631,0.15115075631914893,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1997-10-10,1997-10-21,162.601,1.0528104818509192,171.1880371594413,0.985,1997,10,10,1997.1,1997,1,10,2,0.014790646410575729,0.0,0.0,0.95,5,Dry,24,4,2,2,20,52.0,0.3037595433819256,119.18803715944132,119.18803715944132,,1,119.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.1880371594413,964.4576239256813,990.0,0.09074592175890044,0.0019188037159441308,989.9073352745253,0.1003035388846501,,,,25.349407809959413,,,,,0.4767521486377652,,,,0.9,,,,0.97,,,,25.875201289440128,,,,25.875201289440128,621.0048309465631,0.15115075631914893,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1997-10-11,1997-10-22,159.8667,1.0497567287431553,167.8211440269634,0.988,1997,10,11,1997.1,1997,1,11,2,0.01449974684392964,3.3668931324779123,0.02006238934908561,0.93,5,Dry,24,4,2,2,20,52.0,0.30985368560975424,115.82114402696341,115.82114402696341,,1,115.82114402696341,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,145.8211440269634,964.4643577119459,990.0,0.08959811728191933,0.0015821144026963395,989.9088197683154,0.09467401124011668,,,,25.349788045129277,,,,,0.4632845761078536,,,,0.9,,,,0.97,,,,25.144640682268637,,,,25.144640682268637,603.4713763744472,0.1498299920910366,57.619588084791644,114.78821886925286,170.9552242506394,224.57660298684672,0.99
1997-10-12,1997-10-23,157.162,1.056319445324635,166.0132766661103,0.989,1997,10,12,1997.1,1997,1,12,2,0.014343547103951929,1.8078673608530949,0.010889896261063018,0.93,5,Dry,24,4,2,2,20,52.0,0.3132279601021525,114.0132766661103,114.0132766661103,,1,114.0132766661103,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.0132766661103,964.4679734466678,990.0,0.08898179886344669,0.0014013276666110302,989.9096168734699,0.09171688687671156,,,,25.349926539925505,,,,,0.4560531066644412,,,,0.9,,,,0.97,,,,24.752289932228265,,,,24.752289932228265,594.0549583734784,0.1490982554486328,57.61544064327729,114.7795224181907,170.94117381885687,224.55547018920518,0.99
1997-10-13,1997-10-24,157.162,1.056319445324635,166.0132766661103,0.989,1997,10,13,1997.1,1997,1,13,2,0.014343547103951929,0.0,0.0,0.93,5,Dry,24,4,2,2,20,52.0,0.3132279601021525,114.0132766661103,114.0132766661103,,1,114.0132766661103,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.0132766661103,964.4679734466678,990.0,0.08898179886344669,0.0014013276666110302,989.9096168734699,0.09171688687671156,,,,25.349926539925505,,,,,0.4560531066644412,,,,0.9,,,,0.97,,,,24.752289932228265,,,,24.752289932228265,594.0549583734784,0.1490982554486328,57.61544064327729,114.7795224181907,170.94117381885687,224.55547018920518,0.99
1997-10-14,1997-10-25,155.5535,1.0726113427381063,166.84844850261206,0.989,1997,10,14,1997.1,1997,1,14,2,0.014415705950625685,0.8351718365017575,0.005005571487161193,0.93,5,Dry,24,4,2,2,20,52.0,0.3116600751560835,114.84844850261206,114.84844850261206,,1,114.84844850261206,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.84844850261206,964.4663031029947,990.0,0.08926651653498137,0.001484844850261206,989.9092486386148,0.09307727265033723,,,,25.349868262969746,,,,,0.4593937940104482,,,,0.9,,,,0.97,,,,24.933548473494305,,,,24.933548473494305,598.4051633638633,0.14943829982994394,57.61735697629766,114.78354058343571,170.94766566182287,224.56523411136862,0.99
1997-10-15,1997-10-26,153.4252,1.0726113427381063,164.56560978186252,0.991,1997,10,15,1997.1,1997,1,15,3,0.014218468685152922,2.2828387207495378,0.013871906310045708,0.93,5,Dry,24,4,2,2,20,52.0,0.3159833945192305,112.5656097818625,112.5656097818625,,1,112.5656097818625,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.56560978186252,964.4708687804364,990.0,0.08848827606199858,0.001256560978186252,989.9102551629601,0.08938202634279331,,,,25.3500043561808,,,,,0.4502624391274501,,,,0.9,,,,0.97,,,,24.438076372497765,,,,24.438076372497765,586.5138329399463,0.14850050630196238,57.61211499723479,114.77254970911726,170.92990975173686,224.5385314052927,0.99
1997-10-16,1997-10-27,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,10,16,1997.1,1997,1,16,3,0.013922702376857918,3.4232211608218392,0.02124345549371397,0.93,5,Dry,24,4,2,2,20,52.0,0.3226959736974524,109.14238862104068,109.14238862104068,,1,109.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.14238862104068,964.477715222758,990.0,0.08732126884808204,0.000914238862104068,989.9117644922898,0.08397795774792638,,,,25.350071311783967,,,,,0.4365695544841627,,,,0.89,,,,0.96,,,,23.19011416547857,,,,23.19011416547857,556.5627399714856,0.14391070136123446,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-10-17,1997-10-28,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,10,17,1997.1,1997,1,17,3,0.013922702376857918,0.0,0.0,0.93,5,Dry,24,4,2,2,20,52.0,0.3226959736974524,109.14238862104068,109.14238862104068,,1,109.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.14238862104068,964.477715222758,990.0,0.08732126884808204,0.000914238862104068,989.9117644922898,0.08397795774792638,,,,25.350071311783967,,,,,0.4365695544841627,,,,0.89,,,,0.96,,,,23.19011416547857,,,,23.19011416547857,556.5627399714856,0.14391070136123446,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-10-18,1997-10-29,144.0799,1.1140747964374855,160.51578526323328,0.992,1997,10,18,1997.1,1997,1,18,3,0.013868563846743356,0.6266033578073973,0.0039036868354088475,0.93,5,Dry,24,4,2,2,20,52.0,0.3239556777218146,108.51578526323328,108.51578526323328,,1,108.51578526323328,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,138.51578526323328,964.4789684294735,990.0,0.08710765406701135,0.0008515785263233284,989.9120407674068,0.08300658445205861,,,,25.350065753481086,,,,,0.4340631410529331,,,,0.89,,,,0.96,,,,23.056971072693358,,,,23.056971072693358,553.3673057446405,0.14364301327051252,57.6028040661353,114.7530289230036,170.8983771894656,224.4911182351151,0.99
1997-10-19,1997-10-30,149.2251,1.0685287435188724,159.4513086044781,0.992,1997,10,19,1997.1,1997,1,19,3,0.013776593063426908,1.0644766587551828,0.006675872829589858,0.93,5,Dry,24,4,2,2,20,52.0,0.326118364628709,107.45130860447809,107.45130860447809,,1,107.45130860447809,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,137.4513086044781,964.4810973827913,990.0,0.08674476429698116,0.0007451308604478101,989.9125101048427,0.0813690478496555,,,,25.35004367420185,,,,,0.4298052344179124,,,,0.89,,,,0.96,,,,22.830775728748254,,,,22.830775728748254,547.9386174899582,0.14318337007431162,57.60035340609757,114.74789142951063,170.89007945121568,224.4786438336201,0.99
1997-10-20,1997-10-31,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,10,20,1997.1,1997,1,20,3,0.013922702376857918,1.69108001656258,0.010494321395095495,0.93,5,Dry,24,4,2,2,20,52.0,0.3226959736974524,109.14238862104068,109.14238862104068,,1,109.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.14238862104068,964.477715222758,990.0,0.08732126884808204,0.000914238862104068,989.9117644922898,0.08397795774792638,,,,25.350071311783967,,,,,0.4365695544841627,,,,0.89,,,,0.96,,,,23.19011416547857,,,,23.19011416547857,556.5627399714856,0.14391070136123446,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-10-21,1997-11-01,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,10,21,1997.1,1997,1,21,3,0.013922702376857918,0.0,0.0,0.94,5,Dry,24,4,2,2,20,52.0,0.3226959736974524,109.14238862104068,109.14238862104068,,1,109.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.14238862104068,964.477715222758,990.0,0.08732126884808204,0.000914238862104068,989.9117644922898,0.08397795774792638,,,,25.350071311783967,,,,,0.4365695544841627,,,,0.89,,,,0.96,,,,23.19011416547857,,,,23.19011416547857,556.5627399714856,0.14391070136123446,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-10-22,1997-11-02,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,10,22,1997.1,1997,1,22,4,0.013922702376857918,0.0,0.0,0.94,5,Dry,24,4,2,2,20,52.0,0.3226959736974524,109.14238862104068,109.14238862104068,,1,109.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.14238862104068,964.477715222758,990.0,0.08732126884808204,0.000914238862104068,989.9117644922898,0.08397795774792638,,,,25.350071311783967,,,,,0.4365695544841627,,,,0.89,,,,0.96,,,,23.19011416547857,,,,23.19011416547857,556.5627399714856,0.14391070136123446,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-10-23,1997-11-03,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,10,23,1997.1,1997,1,23,4,0.013922702376857918,0.0,0.0,0.94,5,Dry,24,4,2,2,20,52.0,0.3226959736974524,109.14238862104068,109.14238862104068,,1,109.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.14238862104068,964.477715222758,990.0,0.08732126884808204,0.000914238862104068,989.9117644922898,0.08397795774792638,,,,25.350071311783967,,,,,0.4365695544841627,,,,0.89,,,,0.96,,,,23.19011416547857,,,,23.19011416547857,556.5627399714856,0.14391070136123446,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-10-24,1997-11-04,154.487,1.0726113427381063,165.70450850558188,0.99,1997,10,24,1997.1,1997,1,24,4,0.014316869534882275,4.562119884541204,0.02753165816479595,0.94,5,Dry,24,4,2,2,20,52.0,0.3138116184584582,113.70450850558187,113.70450850558187,,1,113.70450850558187,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,143.70450850558188,964.4685909829888,990.0,0.08887653699053928,0.0013704508505581884,989.909753012159,0.09121642344589576,,,,25.349945605724177,,,,,0.4548180340223275,,,,0.9,,,,0.97,,,,24.685274909979118,,,,24.685274909979118,592.4465978394987,0.148971655222933,57.61473177567913,114.77803611494404,170.93877263140743,224.55185900007882,0.99
1997-10-25,1997-11-05,154.487,1.0726113427381063,165.70450850558188,0.99,1997,10,25,1997.1,1997,1,25,4,0.014316869534882275,0.0,0.0,0.94,5,Dry,24,4,2,2,20,52.0,0.3138116184584582,113.70450850558187,113.70450850558187,,1,113.70450850558187,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,143.70450850558188,964.4685909829888,990.0,0.08887653699053928,0.0013704508505581884,989.909753012159,0.09121642344589576,,,,25.349945605724177,,,,,0.4548180340223275,,,,0.9,,,,0.97,,,,24.685274909979118,,,,24.685274909979118,592.4465978394987,0.148971655222933,57.61473177567913,114.77803611494404,170.93877263140743,224.55185900007882,0.99
1997-10-26,1997-11-06,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,10,26,1997.1,1997,1,26,4,0.013922702376857918,4.562119884541204,0.028311109966664093,0.94,5,Dry,24,4,2,2,20,52.0,0.3226959736974524,109.14238862104068,109.14238862104068,,1,109.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.14238862104068,964.477715222758,990.0,0.08732126884808204,0.000914238862104068,989.9117644922898,0.08397795774792638,,,,25.350071311783967,,,,,0.4365695544841627,,,,0.89,,,,0.96,,,,23.19011416547857,,,,23.19011416547857,556.5627399714856,0.14391070136123446,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-10-27,1997-11-07,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,10,27,1997.1,1997,1,27,4,0.013922702376857918,0.0,0.0,0.94,5,Dry,24,4,2,2,20,52.0,0.3226959736974524,109.14238862104068,109.14238862104068,,1,109.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.14238862104068,964.477715222758,990.0,0.08732126884808204,0.000914238862104068,989.9117644922898,0.08397795774792638,,,,25.350071311783967,,,,,0.4365695544841627,,,,0.89,,,,0.96,,,,23.19011416547857,,,,23.19011416547857,556.5627399714856,0.14391070136123446,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-10-28,1997-11-08,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,10,28,1997.1,1997,1,28,4,0.013922702376857918,0.0,0.0,0.94,5,Dry,24,4,2,2,20,52.0,0.3226959736974524,109.14238862104068,109.14238862104068,,1,109.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.14238862104068,964.477715222758,990.0,0.08732126884808204,0.000914238862104068,989.9117644922898,0.08397795774792638,,,,25.350071311783967,,,,,0.4365695544841627,,,,0.89,,,,0.96,,,,23.19011416547857,,,,23.19011416547857,556.5627399714856,0.14391070136123446,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-10-29,1997-11-09,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,10,29,1997.1,1997,1,29,5,0.013922702376857918,0.0,0.0,0.94,5,Dry,24,4,2,2,20,52.0,0.3226959736974524,109.14238862104068,109.14238862104068,,1,109.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.14238862104068,964.477715222758,990.0,0.08732126884808204,0.000914238862104068,989.9117644922898,0.08397795774792638,,,,25.350071311783967,,,,,0.4365695544841627,,,,0.89,,,,0.96,,,,23.19011416547857,,,,23.19011416547857,556.5627399714856,0.14391070136123446,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-10-30,1997-11-10,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,10,30,1997.1,1997,1,30,5,0.013922702376857918,0.0,0.0,0.94,5,Dry,24,4,2,2,20,52.0,0.3226959736974524,109.14238862104068,109.14238862104068,,1,109.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.14238862104068,964.477715222758,990.0,0.08732126884808204,0.000914238862104068,989.9117644922898,0.08397795774792638,,,,25.350071311783967,,,,,0.4365695544841627,,,,0.89,,,,0.96,,,,23.19011416547857,,,,23.19011416547857,556.5627399714856,0.14391070136123446,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-10-31,1997-11-11,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,10,31,1997.1,1997,1,31,5,0.013922702376857918,0.0,0.0,0.94,5,Dry,24,4,2,2,20,52.0,0.3226959736974524,109.14238862104068,109.14238862104068,,1,109.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.14238862104068,964.477715222758,990.0,0.08732126884808204,0.000914238862104068,989.9117644922898,0.08397795774792638,,,,25.350071311783967,,,,,0.4365695544841627,,,,0.89,,,,0.96,,,,23.19011416547857,,,,23.19011416547857,556.5627399714856,0.14391070136123446,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-11-01,1997-11-12,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,11,1,1997.11,1997,2,32,5,0.013922702376857918,0.0,0.0,0.92,5,Dry,23,4,2,2,19,50.0,0.31028459009370424,111.14238862104068,111.14238862104068,,1,111.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,140.14238862104068,964.477715222758,990.0,0.08766217793899114,0.001114238862104068,989.9112235831986,0.0871152760204052,,,,25.346393084420605,,,,,0.4445695544841627,,,,0.9,,,,0.96,,,,23.876938560332647,,,,23.876938560332647,573.0465254479835,0.14817292187770753,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-11-02,1997-11-13,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,11,2,1997.11,1997,2,33,5,0.013922702376857918,0.0,0.0,0.92,5,Dry,23,4,2,2,19,50.0,0.31028459009370424,111.14238862104068,111.14238862104068,,1,111.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,140.14238862104068,964.477715222758,990.0,0.08766217793899114,0.001114238862104068,989.9112235831986,0.0871152760204052,,,,25.346393084420605,,,,,0.4445695544841627,,,,0.9,,,,0.96,,,,23.876938560332647,,,,23.876938560332647,573.0465254479835,0.14817292187770753,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-11-03,1997-11-14,151.8414,1.0612546289815603,161.14238862104068,0.991,1997,11,3,1997.11,1997,2,34,5,0.013922702376857918,0.0,0.0,0.92,5,Dry,23,4,2,2,19,50.0,0.31028459009370424,111.14238862104068,111.14238862104068,,1,111.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,140.14238862104068,964.477715222758,990.0,0.08766217793899114,0.001114238862104068,989.9112235831986,0.0871152760204052,,,,25.346393084420605,,,,,0.4445695544841627,,,,0.9,,,,0.96,,,,23.876938560332647,,,,23.876938560332647,573.0465254479835,0.14817292187770753,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
1997-11-04,1997-11-15,156.0885,1.0726113427381063,167.42229557097696,0.988,1997,11,4,1997.11,1997,2,35,5,0.01446528633733241,6.279906949936278,0.03750938265730548,0.92,5,Dry,23,4,2,2,19,50.0,0.2986460066712143,117.42229557097694,117.42229557097694,,1,117.42229557097694,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,146.42229557097696,964.465155408858,990.0,0.0898030553082876,0.0017422295570976958,989.9084547151348,0.09733132868945822,,,,25.345967977587232,,,,,0.4696891822839078,,,,0.9,,,,0.97,,,,25.488407354076532,,,,25.488407354076532,611.7217764978368,0.1522402214540834,57.61867368986208,114.78630146717876,170.95212621100745,224.57194290812686,0.99
1997-11-05,1997-11-16,159.8667,1.0497567287431553,167.8211440269634,0.988,1997,11,5,1997.11,1997,2,36,6,0.01449974684392964,0.3988484559864389,0.002376628155522268,0.92,5,Dry,23,4,2,2,19,50.0,0.29793623616322523,117.82114402696341,117.82114402696341,,1,117.82114402696341,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,146.8211440269634,964.4643577119459,990.0,0.08993902637282843,0.0017821144026963394,989.9082788592244,0.09799886896439383,,,,25.34592227831411,,,,,0.4712845761078536,,,,0.9,,,,0.97,,,,25.57493774653513,,,,25.57493774653513,613.7985059168433,0.1523940138462295,57.619588084791644,114.78821886925286,170.9552242506394,224.57660298684672,0.99
1997-11-06,1997-11-17,162.601,1.0528104818509192,171.1880371594413,0.985,1997,11,6,1997.11,1997,2,37,6,0.014790646410575729,3.3668931324779123,0.01966780616417753,0.92,5,Dry,23,4,2,2,19,50.0,0.2920764840210823,121.18803715944132,121.18803715944132,,1,121.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,150.1880371594413,964.4576239256813,990.0,0.09108683084980954,0.002118803715944131,989.9067943654344,0.10372293896808722,,,,25.345447500785088,,,,,0.4847521486377652,,,,0.9,,,,0.97,,,,26.305282250757823,,,,26.305282250757823,631.3267740181877,0.15366308701967055,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1997-11-07,1997-11-18,182.5865,1.0274089471187555,187.59100372309868,0.976,1997,11,7,1997.11,1997,2,38,6,0.016207862721675726,16.402966563657372,0.08744004903278645,0.92,5,Dry,23,4,2,2,19,50.0,0.26653730193695496,137.59100372309868,137.59100372309868,,1,137.59100372309868,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,166.59100372309868,964.4248179925537,990.0,0.09667875126923818,0.003759100372309868,989.8995621483583,0.13388617156769506,,,,25.340857984236923,,,,,0.5503640148923947,,,,0.91,,,,0.97,,,,30.1921115796912,,,,30.1921115796912,724.6106779125888,0.16094647920460778,57.66469688146654,114.8828354747462,171.10816721215312,224.806808695898,0.975
1997-11-08,1997-11-19,168.1596,1.038779951518901,174.68082113543778,0.984,1997,11,8,1997.11,1997,2,39,6,0.015092422946101825,12.910182587660898,0.07390726986365069,0.92,5,Dry,23,4,2,2,19,50.0,0.2862363462399389,124.68082113543777,124.68082113543777,,1,124.68082113543777,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,153.68082113543778,964.4506383577292,990.0,0.09227755265980833,0.0024680821135437785,989.9052543652267,0.10982923133470418,,,,25.34478677616293,,,,,0.4987232845417511,,,,0.91,,,,0.97,,,,27.363423353401174,,,,27.363423353401174,656.7221604816283,0.15664812642588338,57.63529193203186,114.82115128578155,171.00844170481818,224.65666837616226,0.985
1997-11-09,1997-11-20,162.601,1.0528104818509192,171.1880371594413,0.985,1997,11,9,1997.11,1997,2,40,6,0.014790646410575729,3.4927839759964736,0.020403201263084533,0.92,5,Dry,23,4,2,2,19,50.0,0.2920764840210823,121.18803715944132,121.18803715944132,,1,121.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,150.1880371594413,964.4576239256813,990.0,0.09108683084980954,0.002118803715944131,989.9067943654344,0.10372293896808722,,,,25.345447500785088,,,,,0.4847521486377652,,,,0.9,,,,0.97,,,,26.305282250757823,,,,26.305282250757823,631.3267740181877,0.15366308701967055,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1997-11-10,1997-11-21,162.601,1.0528104818509192,171.1880371594413,0.985,1997,11,10,1997.11,1997,2,41,6,0.014790646410575729,0.0,0.0,0.92,5,Dry,23,4,2,2,19,50.0,0.2920764840210823,121.18803715944132,121.18803715944132,,1,121.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,150.1880371594413,964.4576239256813,990.0,0.09108683084980954,0.002118803715944131,989.9067943654344,0.10372293896808722,,,,25.345447500785088,,,,,0.4847521486377652,,,,0.9,,,,0.97,,,,26.305282250757823,,,,26.305282250757823,631.3267740181877,0.15366308701967055,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1997-11-11,1997-11-22,160.9568,1.0497567287431553,168.96548383696629,0.988,1997,11,11,1997.11,1997,2,42,6,0.014598617803513887,2.2225533224750222,0.013153889611085006,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.3965306906388518,101.96548383696629,101.96548383696629,,1,101.96548383696629,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,136.96548383696629,964.4620690323261,990.0,0.08657914221714759,0.00019654838369662856,989.9132243093993,0.07318219012683942,,,,25.377973086946263,,,,,0.4078619353478651,,,,0.89,,,,0.96,,,,21.689041707683305,,,,21.689041707683305,520.5370009843994,0.12836374160660485,57.622211583777926,114.79372010535452,170.96411286492526,224.58997326198968,0.99
1997-11-12,1997-11-23,158.7812,1.056319445324635,167.72366911197994,0.988,1997,11,12,1997.11,1997,2,43,7,0.014491325011275062,1.241814724986341,0.007403932501364783,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.3994665771070615,100.72366911197994,100.72366911197994,,1,100.72366911197994,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,135.72366911197994,964.464552661776,990.0,0.08615579628817498,7.236691119799446e-05,989.9137718368007,0.07138759666047761,,,,25.37783157836413,,,,,0.40289467644791976,,,,0.89,,,,0.96,,,,21.424776274276518,,,,21.424776274276518,514.1946305826364,0.12773853796372867,57.619364615033426,114.7877502737215,170.95446711808643,224.57546410622624,0.99
1997-11-13,1997-11-24,157.162,1.056319445324635,166.0132766661103,0.989,1997,11,13,1997.11,1997,2,44,7,0.014343547103951929,1.710392445869644,0.010302744938343844,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.4035821793623888,99.0132766661103,99.0132766661103,,1,99.0132766661103,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,134.0132766661103,964.4679734466678,990.0,0.08557270795435579,0.0,989.9144272920456,0.06895129081082872,,,,25.377502554567016,,,,,0.3960531066644412,,,,0.88,,,,0.96,,,,20.82405133316589,,,,20.82405133316589,499.77723199598137,0.12543606000288582,57.61544064327729,114.7795224181907,170.94117381885687,224.55547018920518,0.99
1997-11-14,1997-11-25,157.162,1.056319445324635,166.0132766661103,0.989,1997,11,14,1997.11,1997,2,45,7,0.014343547103951929,0.0,0.0,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.4035821793623888,99.0132766661103,99.0132766661103,,1,99.0132766661103,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,134.0132766661103,964.4679734466678,990.0,0.08557270795435579,0.0,989.9144272920456,0.06895129081082872,,,,25.377502554567016,,,,,0.3960531066644412,,,,0.88,,,,0.96,,,,20.82405133316589,,,,20.82405133316589,499.77723199598137,0.12543606000288582,57.61544064327729,114.7795224181907,170.94117381885687,224.55547018920518,0.99
1997-11-15,1997-11-26,157.162,1.056319445324635,166.0132766661103,0.989,1997,11,15,1997.11,1997,2,46,7,0.014343547103951929,0.0,0.0,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.4035821793623888,99.0132766661103,99.0132766661103,,1,99.0132766661103,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,134.0132766661103,964.4679734466678,990.0,0.08557270795435579,0.0,989.9144272920456,0.06895129081082872,,,,25.377502554567016,,,,,0.3960531066644412,,,,0.88,,,,0.96,,,,20.82405133316589,,,,20.82405133316589,499.77723199598137,0.12543606000288582,57.61544064327729,114.7795224181907,170.94117381885687,224.55547018920518,0.99
1997-11-16,1997-11-27,168.1596,1.038779951518901,174.68082113543778,0.984,1997,11,16,1997.11,1997,2,47,7,0.015092422946101825,8.667544469327481,0.04961932519544976,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.3835567039615181,107.68082113543777,107.68082113543777,,1,107.68082113543777,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,142.68082113543778,964.4506383577292,990.0,0.08852755265980833,0.0007680821135437782,989.9107043652267,0.0817207729460979,,,,25.37834523455153,,,,,0.4307232845417511,,,,0.89,,,,0.96,,,,22.905084946202532,,,,22.905084946202532,549.7220387088607,0.13112535650632876,57.63529193203186,114.82115128578155,171.00844170481818,224.65666837616226,0.985
1997-11-17,1997-11-28,179.6399,1.0318255856183522,185.35704501792225,0.977,1997,11,17,1997.11,1997,2,48,7,0.016014848689548482,10.676223882484463,0.057598155394914585,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.3614645453239813,118.35704501792223,118.35704501792223,,1,118.35704501792223,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,153.35704501792225,964.4292859099643,990.0,0.09216717443792803,0.0018357045017922246,989.9059971210603,0.09889930636182774,,,,25.377811904734305,,,,,0.473428180071689,,,,0.9,,,,0.97,,,,25.72358763598806,,,,25.72358763598806,617.3661032637135,0.13877858073050764,57.659623171595285,114.87219023955406,171.0909524581345,224.7808812282967,0.975
1997-11-18,1997-11-29,179.6399,1.0318255856183522,185.35704501792225,0.977,1997,11,18,1997.11,1997,2,49,7,0.016014848689548482,0.0,0.0,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.3614645453239813,118.35704501792223,118.35704501792223,,1,118.35704501792223,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,153.35704501792225,964.4292859099643,990.0,0.09216717443792803,0.0018357045017922246,989.9059971210603,0.09889930636182774,,,,25.377811904734305,,,,,0.473428180071689,,,,0.9,,,,0.97,,,,25.72358763598806,,,,25.72358763598806,617.3661032637135,0.13877858073050764,57.659623171595285,114.87219023955406,171.0909524581345,224.7808812282967,0.975
1997-11-19,1997-11-30,179.6399,1.0318255856183522,185.35704501792225,0.977,1997,11,19,1997.11,1997,2,50,8,0.016014848689548482,0.0,0.0,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.3614645453239813,118.35704501792223,118.35704501792223,,1,118.35704501792223,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,153.35704501792225,964.4292859099643,990.0,0.09216717443792803,0.0018357045017922246,989.9059971210603,0.09889930636182774,,,,25.377811904734305,,,,,0.473428180071689,,,,0.9,,,,0.97,,,,25.72358763598806,,,,25.72358763598806,617.3661032637135,0.13877858073050764,57.659623171595285,114.87219023955406,171.0909524581345,224.7808812282967,0.975
1997-11-20,1997-12-01,179.6399,1.0318255856183522,185.35704501792225,0.977,1997,11,20,1997.11,1997,2,51,8,0.016014848689548482,0.0,0.0,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.3614645453239813,118.35704501792223,118.35704501792223,,1,118.35704501792223,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,153.35704501792225,964.4292859099643,990.0,0.09216717443792803,0.0018357045017922246,989.9059971210603,0.09889930636182774,,,,25.377811904734305,,,,,0.473428180071689,,,,0.9,,,,0.97,,,,25.72358763598806,,,,25.72358763598806,617.3661032637135,0.13877858073050764,57.659623171595285,114.87219023955406,171.0909524581345,224.7808812282967,0.975
1997-11-21,1997-12-02,179.6399,1.0318255856183522,185.35704501792225,0.977,1997,11,21,1997.11,1997,2,52,8,0.016014848689548482,0.0,0.0,0.95,5,Dry,23,4,2,2,19,50.0,0.2697496606895383,135.35704501792222,135.35704501792222,,1,135.35704501792222,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,164.35704501792225,964.4292859099643,990.0,0.09591717443792803,0.003535704501792225,989.9005471210603,0.12955596586670545,,,,25.34170524522943,,,,,0.5414281800716889,,,,0.91,,,,0.97,,,,29.70289868740893,,,,29.70289868740893,712.8695684978144,0.16024693684848584,57.659623171595285,114.87219023955406,171.0909524581345,224.7808812282967,0.975
1997-11-22,1997-12-03,179.6399,1.0318255856183522,185.35704501792225,0.977,1997,11,22,1997.11,1997,2,53,8,0.016014848689548482,0.0,0.0,0.95,5,Dry,23,4,2,2,19,50.0,0.2697496606895383,135.35704501792222,135.35704501792222,,1,135.35704501792222,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,164.35704501792225,964.4292859099643,990.0,0.09591717443792803,0.003535704501792225,989.9005471210603,0.12955596586670545,,,,25.34170524522943,,,,,0.5414281800716889,,,,0.91,,,,0.97,,,,29.70289868740893,,,,29.70289868740893,712.8695684978144,0.16024693684848584,57.659623171595285,114.87219023955406,171.0909524581345,224.7808812282967,0.975
1997-11-23,1997-12-04,185.5639,1.0281849761445636,190.79401409479217,0.974,1997,11,23,1997.11,1997,2,54,8,0.01648460281779004,5.436969076869929,0.02849653906945257,0.95,5,Dry,23,4,2,2,19,50.0,0.2620627289447273,140.79401409479215,140.79401409479215,,1,140.79401409479215,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,169.79401409479215,964.4184119718103,990.0,0.0977706866232246,0.004079401409479218,989.8981499119673,0.14021699467632034,,,,25.33952094548052,,,,,0.5631760563791687,,,,0.91,,,,0.97,,,,30.893330110371576,,,,30.893330110371576,741.4399226489177,0.16191980789828578,57.6719628597464,114.8980814593955,171.13282466276246,224.84395173812874,0.975
1997-11-24,1997-12-05,185.5639,1.0281849761445636,190.79401409479217,0.974,1997,11,24,1997.11,1997,2,55,8,0.01648460281779004,0.0,0.0,0.95,5,Dry,23,4,2,2,19,50.0,0.2620627289447273,140.79401409479215,140.79401409479215,,1,140.79401409479215,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,169.79401409479215,964.4184119718103,990.0,0.0977706866232246,0.004079401409479218,989.8981499119673,0.14021699467632034,,,,25.33952094548052,,,,,0.5631760563791687,,,,0.91,,,,0.97,,,,30.893330110371576,,,,30.893330110371576,741.4399226489177,0.16191980789828578,57.6719628597464,114.8980814593955,171.13282466276246,224.84395173812874,0.975
1997-11-25,1997-12-06,191.6121,1.0327321698843799,197.8839798091028,0.97,1997,11,25,1997.11,1997,2,56,8,0.01709717585550648,7.089965714310638,0.035828901971500036,0.95,5,Dry,23,4,2,2,19,50.0,0.2526733091189829,147.8839798091028,147.8839798091028,,1,147.8839798091028,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,176.8839798091028,964.4042320403818,990.0,0.10018772038946687,0.004788397980910282,989.8950238816296,0.15474277120948812,,,,25.33604907003838,,,,,0.5915359192364112,,,,0.92,,,,0.97,,,,32.801113740162904,,,,32.801113740162904,787.2267297639098,0.16575931903030194,57.68800218184556,114.93174200566429,171.18727785256732,224.9260086528253,0.97
1997-11-26,1997-12-07,197.7856,1.016721524795314,201.092876814556,0.961,1997,11,26,1997.11,1997,2,57,9,0.01737442455677764,3.208897005453196,0.01595728827536929,0.95,5,Dry,23,4,2,2,19,50.0,0.24864132828587976,151.092876814556,151.092876814556,,1,151.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,180.092876814556,964.4065572608873,990.0,0.10128166255041683,0.005109287681455601,989.8936090497682,0.16154909055506414,,,,25.32550269832581,,,,,0.6043715072582241,,,,0.92,,,,0.97,,,,33.49890674991368,,,,33.49890674991368,803.9737619979284,0.16658425340846722,57.68537609545484,114.92623030718146,171.1783602343855,224.91256765072742,0.96
1997-11-27,1997-12-08,204.0855,1.0053603719869606,205.17947419714488,0.953,1997,11,27,1997.11,1997,2,58,9,0.01772750657063332,4.086597382588877,0.01991718420460668,0.95,5,Dry,23,4,2,2,19,50.0,0.24368909314953185,155.17947419714488,155.17947419714488,,1,155.17947419714488,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,184.17947419714488,964.4310768451828,990.0,0.10267482074902666,0.005517947419714489,989.8918072318312,0.170426372964587,,,,25.290304013683905,,,,,0.6207178967885796,,,,0.92,,,,0.97,,,,34.357131330718005,,,,34.357131330718005,824.571151937232,0.16744916354404074,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075852,0.955
1997-11-28,1997-12-09,204.0855,1.0053603719869606,205.17947419714488,0.953,1997,11,28,1997.11,1997,2,59,9,0.01772750657063332,0.0,0.0,0.95,5,Dry,23,4,2,2,19,50.0,0.24368909314953185,155.17947419714488,155.17947419714488,,1,155.17947419714488,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,184.17947419714488,964.4310768451828,990.0,0.10267482074902666,0.005517947419714489,989.8918072318312,0.170426372964587,,,,25.290304013683905,,,,,0.6207178967885796,,,,0.92,,,,0.97,,,,34.357131330718005,,,,34.357131330718005,824.571151937232,0.16744916354404074,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075852,0.955
1997-11-29,1997-12-10,210.5129,0.9895996712480656,208.3234966334769,0.946,1997,11,29,1997.11,1997,2,60,9,0.017999150109132406,3.1440224363320226,0.015092020281627648,0.95,5,Dry,23,4,2,2,19,50.0,0.24001133241330766,158.3234966334769,158.3234966334769,,1,158.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,187.3234966334769,964.4499409798008,990.0,0.1037466465795944,0.005832349663347691,989.8904210037573,0.17741569473054022,,,,25.26306432922564,,,,,0.6332939865339077,,,,0.92,,,,0.97,,,,35.015470782252486,,,,35.015470782252486,840.3712987740597,0.1680821959505533,57.63608872125425,114.82282241425587,171.01114263237517,224.66073291901876,0.945
1997-11-30,1997-12-11,213.7748,0.9795822441189036,209.4099983200698,0.941,1997,11,30,1997.11,1997,2,61,9,0.01809302385485403,1.0865016865928965,0.0051883945146317615,0.95,5,Dry,23,4,2,2,19,50.0,0.23876605893276495,159.4099983200698,159.4099983200698,,1,159.4099983200698,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,188.4099983200698,964.4564599899204,990.0,0.10411704488184198,0.0059409998320069796,989.8899419552863,0.17986331046472542,,,,25.253618654901057,,,,,0.6376399932802792,,,,0.92,,,,0.97,,,,35.242584058184654,,,,35.242584058184654,845.8220173964319,0.16829465804358884,57.628635075552104,114.80719036141164,170.98587929633126,224.62271860200175,0.94
1997-12-01,1997-12-12,213.7748,0.9795822441189036,209.4099983200698,0.941,1997,12,1,1997.12,1997,3,62,9,0.01809302385485403,0.0,0.0,0.96,5,Dry,26,4,3,2,24,59.0,0.2817439495406627,150.4099983200698,150.4099983200698,,1,150.4099983200698,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,183.4099983200698,964.4564599899204,990.0,0.10241249942729652,0.0050409998320069815,989.8925465007408,0.16008854307700146,,,,25.275997967743358,,,,,0.6016399932802792,,,,0.92,,,,0.97,,,,33.28231963776664,,,,33.28231963776664,798.7756713063992,0.15893376584100222,57.628635075552104,114.80719036141164,170.98587929633126,224.62271860200175,0.94
1997-12-02,1997-12-13,217.069,0.975940996914466,211.84653625922616,0.937,1997,12,2,1997.12,1997,3,63,9,0.018303540732797142,2.4365379391563806,0.011501429205219144,0.96,5,Dry,26,4,3,2,24,59.0,0.27850349145102193,152.84653625922616,152.84653625922616,,1,152.84653625922616,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,185.84653625922616,964.4710792175554,990.0,0.10324313736109984,0.005284653625922615,989.8914722090127,0.16532983069515975,,,,25.2550631607624,,,,,0.6113861450369046,,,,0.92,,,,0.97,,,,33.793457614224195,,,,33.793457614224195,811.0429827413808,0.15951857514853493,57.61187480824048,114.77204592228527,170.92909544035817,224.5373058026964,0.935
1997-12-03,1997-12-14,220.3957,0.9755817102863332,215.0140139457536,0.933,1997,12,3,1997.12,1997,3,64,10,0.018577210804913112,3.1674776865274334,0.0147314941403148,0.96,5,Dry,26,4,3,2,24,59.0,0.274400718898654,156.0140139457536,156.0140139457536,,1,156.0140139457536,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,189.0140139457536,964.4900840836747,990.0,0.10432295929968873,0.005601401394575359,989.8900756393057,0.17226806723364235,,,,25.22772348839759,,,,,0.6240560557830144,,,,0.92,,,,0.97,,,,34.45642707983967,,,,34.45642707983967,826.9542499161522,0.16025200612520432,57.58999351349309,114.72617519046386,170.85500949302818,224.42593188690108,0.935
1997-12-04,1997-12-15,223.755,0.9693998050107177,216.90805337017312,0.932,1997,12,4,1997.12,1997,3,65,10,0.01874085581118296,1.894039424419504,0.00873199217360157,0.96,5,Dry,26,4,3,2,24,59.0,0.27200465396880025,157.90805337017312,157.90805337017312,,1,157.90805337017312,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,190.90805337017312,964.5014483202209,990.0,0.10496865455801356,0.005790805337017312,989.889240540105,0.17648418556850531,,,,25.21130803431547,,,,,0.6316322134806925,,,,0.92,,,,0.97,,,,34.852041896623014,,,,34.852041896623014,836.4490055189522,0.16067656942706898,57.57685905694729,114.69864725950565,170.810564468405,224.35915191236433,0.93
1997-12-05,1997-12-16,223.755,0.9693998050107177,216.90805337017312,0.932,1997,12,5,1997.12,1997,3,66,10,0.01874085581118296,0.0,0.0,0.96,5,Dry,26,4,3,2,24,59.0,0.27200465396880025,157.90805337017312,157.90805337017312,,1,157.90805337017312,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,190.90805337017312,964.5014483202209,990.0,0.10496865455801356,0.005790805337017312,989.889240540105,0.17648418556850531,,,,25.21130803431547,,,,,0.6316322134806925,,,,0.92,,,,0.97,,,,34.852041896623014,,,,34.852041896623014,836.4490055189522,0.16067656942706898,57.57685905694729,114.69864725950565,170.810564468405,224.35915191236433,0.93
1997-12-06,1997-12-17,230.5719,0.9769671292550732,225.26116722988786,0.919,1997,12,6,1997.12,1997,3,67,10,0.01946256484866231,8.353113859714739,0.037081907913537784,0.96,5,Dry,26,4,3,2,24,59.0,0.2619182024382755,166.26116722988786,166.26116722988786,,1,166.26116722988786,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,199.26116722988786,964.5515670033792,990.0,0.10781630701018904,0.006626116722988786,989.8855575762668,0.19567903919762336,,,,25.13831153368988,,,,,0.6650446689195515,,,,0.92,,,,0.97,,,,36.58941771475254,,,,36.58941771475254,878.146025154061,0.16243109349340984,57.5184859419565,114.57636257115864,170.61326749963018,224.0630142063697,0.92
1997-12-07,1997-12-18,241.0452,0.9738263713708579,234.73617245236287,0.906,1997,12,7,1997.12,1997,3,68,10,0.02028120529988415,9.475005222474977,0.040364487175055336,0.96,5,Dry,26,4,3,2,24,59.0,0.2513460085150421,175.73617245236287,175.73617245236287,,1,175.73617245236287,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,208.73617245236287,964.6084170347142,990.0,0.11104642242694188,0.007573617245236286,989.8813799603278,0.21863774740240008,,,,25.054325178211172,,,,,0.7029446898094515,,,,0.93,,,,0.97,,,,38.96436143269904,,,,38.96436143269904,935.1446743847767,0.16599214780417546,57.45139278284254,114.43592171377344,170.38694452627854,223.72390943583406,0.905
1997-12-08,1997-12-19,244.603,0.9654914871959988,236.1621142426029,0.902,1997,12,8,1997.12,1997,3,69,10,0.020404406670560888,1.4259417902400742,0.006037978592854411,0.96,5,Dry,26,4,3,2,24,59.0,0.2498283866962289,177.1621142426029,177.1621142426029,,1,177.1621142426029,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,210.1621142426029,964.6169726854556,990.0,0.1115325389463419,0.007716211424260291,989.8807512496294,0.22220204001786206,,,,25.04157652415591,,,,,0.7086484569704117,,,,0.93,,,,0.97,,,,39.260534841700675,,,,39.260534841700675,942.2528362008162,0.1662440013615791,57.441214865250686,114.41462715738912,170.35265222673098,223.67258300577691,0.9
1997-12-09,1997-12-20,251.8195,0.9516832751152002,239.65240649787216,0.892,1997,12,9,1997.12,1997,3,70,10,0.02070596792141616,3.4902922552692526,0.0145639774967177,0.96,5,Dry,26,4,3,2,24,59.0,0.2461898916943438,180.65240649787216,180.65240649787216,,1,180.65240649787216,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,213.65240649787216,964.6379144389873,990.0,0.11272241130609277,0.008065240649787217,989.879212348044,0.2310468522224192,,,,25.01025105683439,,,,,0.7226096259914887,,,,0.93,,,,0.97,,,,39.98393131206362,,,,39.98393131206362,959.6143514895268,0.16684135117340718,57.416213370573644,114.36232927241925,170.26845936401702,223.5466283761085,0.89
1997-12-10,1997-12-21,259.1714,0.9481618378872084,245.73643095180088,0.882,1997,12,10,1997.12,1997,3,71,11,0.0212316276342356,6.08402445392872,0.02475833326936392,0.96,5,Dry,26,4,3,2,24,59.0,0.2400946403082266,186.73643095180088,186.73643095180088,,1,186.73643095180088,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,219.73643095180088,964.6744185857108,990.0,0.1147965105517503,0.008673643095180091,989.876529846353,0.2468734053581963,,,,24.955237855283947,,,,,0.7469457238072036,,,,0.93,,,,0.97,,,,41.23960128747542,,,,41.23960128747542,989.7504308994103,0.1678204616537473,57.37233132841178,114.27057447176249,170.12083560693662,223.32598112028882,0.88
1997-12-11,1997-12-22,262.8986,0.9441429439171212,248.2138581556897,0.877,1997,12,11,1997.12,1997,3,72,11,0.021445677344651592,2.4774272038888228,0.009981018877418523,0.96,5,Dry,26,4,3,2,24,59.0,0.2376982511709432,189.2138581556897,189.2138581556897,,1,189.2138581556897,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,222.2138581556897,964.6892831489344,990.0,0.11564108800762148,0.00892138581556897,989.8754375261767,0.2534669069920391,,,,24.93268747025055,,,,,0.7568554326227588,,,,0.93,,,,0.97,,,,41.74896608897357,,,,41.74896608897357,1001.9751861353656,0.16819756317871234,57.35435299799342,114.23299627114493,170.06040865081516,223.2357362581753,0.875
1997-12-12,1997-12-23,262.8986,0.9441429439171212,248.2138581556897,0.877,1997,12,12,1997.12,1997,3,73,11,0.021445677344651592,0.0,0.0,0.96,5,Dry,26,4,3,2,24,59.0,0.2376982511709432,189.2138581556897,189.2138581556897,,1,189.2138581556897,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,222.2138581556897,964.6892831489344,990.0,0.11564108800762148,0.00892138581556897,989.8754375261767,0.2534669069920391,,,,24.93268747025055,,,,,0.7568554326227588,,,,0.93,,,,0.97,,,,41.74896608897357,,,,41.74896608897357,1001.9751861353656,0.16819756317871234,57.35435299799342,114.23299627114493,170.06040865081516,223.2357362581753,0.875
1997-12-13,1997-12-24,259.1714,0.9481618378872084,245.73643095180088,0.882,1997,12,13,1997.12,1997,3,74,11,0.0212316276342356,2.4774272038888228,0.010081643956059365,0.96,5,Dry,26,4,3,2,24,59.0,0.2400946403082266,186.73643095180088,186.73643095180088,,1,186.73643095180088,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,219.73643095180088,964.6744185857108,990.0,0.1147965105517503,0.008673643095180091,989.876529846353,0.2468734053581963,,,,24.955237855283947,,,,,0.7469457238072036,,,,0.93,,,,0.97,,,,41.23960128747542,,,,41.23960128747542,989.7504308994103,0.1678204616537473,57.37233132841178,114.27057447176249,170.12083560693662,223.32598112028882,0.88
